Code;Site ID;Site;Region;ECM Category;Energy;Meter Category;State;Identification Date;Issue Identified;Corrective Action;ECM Creation Date;Estimated Consumtion kWh;Estimated Cost;Creation User;Blocked;Implemented;New;Realized;To be implemented;Updated;Last Save Date;Last Save Author;BMS;Behaviour;Maintenance;Refrigeration;Capital;Word Order Number;Work Complete;Under Contract;RMM Validated;Investment;Capital Investment;Type;Last Comment Date;Last Comment Author;Comments;Implementation Date;Type Code041-43;41;Preston Riversway;North;BMS;Electricity;Car Park;Realized;21/05/2014 01:00:00;Car Park lighting and signs starts 1h before opening if needed and stops than 1h after closing. The store differs from the corporate standards and both morning and evening delays could be reduce to 30min.;Car park lighting and signs schedule should be adjusted to be switched off no later than 30 min after closing time and switched on 30 min before opening time if needed.;21/05/2014 10:00:00;3640;328;Laurent Crolard;;23/06/2014 11:30:00;21/05/2014 10:00:00;23/06/2014 12:00:00;21/05/2014 10:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;21/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|Times adjusted as requested;;077-17;77;Winsford Wharton;Midlands;BMS;Electricity;Car Park;Realized;21/05/2014 01:00:00;The car park lighting is switched on at 6:00 on weekdays whereas the store opens at 08:00.;Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes. ;21/05/2014 10:00:00;1561;140;Laurent Crolard;;27/01/2015 08:51:23;21/05/2014 10:00:00;27/01/2015 08:52:06;27/01/2015 08:51:04;2014/3/11 15:35;27/01/2015 08:52:06;Alexandre Gabert;21/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 7:00;mittons@elutions.com;12/06/2014 07:00:00|mittons@elutions.com|BMS Times Adjusted|23/06/2014 07:00:00|elutions@elutions.com|Can't be seen at the moment|07/10/2014 21:02:40|Alexandre Gabert|Adjusted to new corporate standards. |03/11/2014 18:35:20|Ian Barraclough|Times and clock are set correctly - for lighting to come on at 05:30. According to Morrisons website, store opens at 07:00. Please confirm that this is now correct.|27/01/2015 10:51:03|Alexandre Gabert|This is correct now.;;303-14;303;London Camden Town;South East;Refrigeration;Electricity;Shop Services;Realized;21/05/2014 01:00:00;Shop services 1&2 case lighting is not switched off every night during the week;Lighting schedule for cases should be homogenised to switch off every night syncing with opening times (7:40 - 23:20 on weekdays);21/05/2014 10:00:00;35360;3183;Florian Moreau;;23/10/2014 16:17:22;21/05/2014 10:00:00;31/10/2014 13:18:06;23/10/2014 16:16:50;29/08/2014 11:29:12;31/10/2014 13:18:06;Laurent CROLARD;;;;21/05/2014 10:00:00;;;;;;WITHOUT;;MANUAL;2014/4/8 16:59;Steve Ward;04/08/2014 16:59:12|Steve Ward|test|29/08/2014 11:29:11|Mark McCusker|Please check setting on JTL/CDK to confirm this is not a maintenance ECM.|25/09/2014 10:39:59|Alexandre Gabert|Checked on JTL: issue remaining in the settings for Wednesdays (05:30 switch on) and Sundays (switch off 18:00). Correct for other days.|09/10/2014 17:11:44|Susan North|Attended Engineer attended and checked settings and adjusted to store requirements;;303-13;303;London Camden Town;South East;Behavioural;Electricity;Back of House;Realized;21/05/2014 01:00:00;Locally controlled lighting in the public toilets is being left on after store closes;Please ensure that all locally controlled lighting is switched off when not in use;21/05/2014 10:00:00;4375;394;Laurent Crolard;;2014/4/8 11:30;21/05/2014 10:00:00;2015/9/3 18:43;2014/4/8 10:30;;2015/9/3 18:43;Jiaying Zhang;;21/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;2015/3/3 0:00;303-12;303;London Camden Town;South East;Behavioural;Electricity;Food Preparation;Blocked;21/05/2014 00:00:00;The Bakery sometimes begin its activity 1h earlier;Schedule of operations should be followed every day to ensure all unnecessary equipment remains switched off during non operating hours;21/05/2014 10:00:00;4160;375;Laurent Crolard;2014/4/8 12:30;;21/05/2014 10:00:00;;;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;21/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;27/05/2014 16:18:00;;27/05/2014 16:18:00||We cannot ask store staff to change the times they perform tasks.;;151-21;151;Leyland Olympian;North;BMS;Electricity;HVAC;Realized;21/05/2014 01:00:00;Plantroom HV Panel Leyland Olympian has sometimes a higher night demand. Night demand should stay at a minimal level.;Adjust and fine tune schedule of operation for this ventilation panel to reduce the demand during after hours and to maintain minimal night demand.;21/05/2014 10:00:00;10920;983;Laurent Crolard;;22/07/2014 11:30:00;21/05/2014 10:00:00;22/07/2014 12:00:00;21/05/2014 10:30:00;;2014/5/9 10:26;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;21/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings to corporate standard. Prep area fans are powered from here and are controlled by local switches.|30/06/2014 01:00:00|elutions@elutions.com|are you sure that this is coming from local switches? These are feed from the main HV panel. |14/07/2014 01:00:00|mittons@elutions.com|Yes. These are not automated. |23/07/2014 01:00:00|elutions@elutions.com|This issue isn't noticed anymore. It will be recreated if the uneffecient behaviour come back. ;;348-52;348;Chippenham Cepan Park North;South West;BMS;Electricity;Lighting;Realized;21/05/2014 01:00:00;Sales floor lighting part of the Security Lighting - DB SL does not reduce its demand during the night but remains at the day level.;The lighting schedule should be adjusted and sync with the opening hours.;21/05/2014 10:00:00;20020;1802;Laurent Crolard;;2014/9/6 11:30;21/05/2014 10:00:00;2014/9/6 12:00;21/05/2014 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;21/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;208-20;208;Buxton Bakewell Road;Midlands;BMS;Electricity;Lighting;Realized;21/05/2014 01:00:00;Sales Floor Lighting is sometimes switched on during the night;All unnecessary operations should be cancelled once the store is closed. All non essential lights should remains switched off at night.;21/05/2014 10:00:00;15912;1432;Laurent Crolard;;2014/2/6 11:30;21/05/2014 10:00:00;2014/2/6 12:00;21/05/2014 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;21/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;552-10;552;Coleshill;South West;BMS;Electricity;Lighting;Realized;21/05/2014 01:00:00;Sales Floor Lighting : Internal lighting is sometimes not entirely switched off at night. The night demand would be higher than usually. Only essential 1/3 lighting should remain lit at night.;All unnecessary lighting should be off during afterhours. Ensure the sales floor lighting is fully switched off at night.;21/05/2014 10:00:00;1560;141;Laurent Crolard;;23/06/2014 11:30:00;21/05/2014 10:00:00;23/06/2014 12:00:00;21/05/2014 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;21/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;19/04/2014 01:00:00;mittons@elutions.com;19/04/2014 01:00:00|mittons@elutions.com|No changes made, BMS lighting schedule is set correctly.|26/06/2014 01:00:00|elutions@elutions.com|In June, back to normal;;303-11;303;London Camden Town;South East;BMS;Electricity;Lighting;Realized;19/05/2014 01:00:00;Sales Floor Lighting: At night, DB PL6 L1 & L2 does not switch off at night.;The schedule of operation should be adjusted and sync with the opening hours . All non essential light should be switched off at the closing time (23:15 on weekdays/ 16:15 on Sundays) and switched on only at 7:55 (9:25 on Sundays).;19/05/2014 10:00:00;109500;9855;Laurent Crolard;;26/05/2014 11:30:00;19/05/2014 10:00:00;26/05/2014 12:00:00;19/05/2014 10:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;179-23;179;Glasgow Anniesland;Scotland;Behavioural;Electricity;Food Preparation;Realized;19/05/2014 01:00:00;Lighting in the food preparation area is being left on after store closes. For example the lighting stayed on until 00:10 14-15/07/14 and 21-22/07/14 This may be locally controlled lighting that is not being switched off or it may remain on due to use of lighting overrides.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas. Please note, lighting overrides should only be used in exceptional circumstances.;19/05/2014 10:00:00;182000;16380;Laurent Crolard;;2014/4/8 11:30;19/05/2014 10:00:00;2014/2/10 14:45;2014/4/8 10:30;;2014/2/10 14:45;Laurent Crolard;;19/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;2014/4/9 8:55;Amanda Ward;04/09/2014 08:55:55|Amanda Ward|Opening hours changed 21/07/14 - now open until midnight so not an issue (although it was at the time it was raised).;;179-22;179;Glasgow Anniesland;Scotland;Behavioural;Electricity;Food Preparation;Updated;19/05/2014 01:00:00;The FTG night demand remains at full operating hours level several nights per week. The minimal recorded demand is 1 kW and should be a standard during non operating hours.;Operation schedule to be adjusted with auto setback night control and standardised to maintain minimum level during after hours.;19/05/2014 10:00:00;6660;600;Laurent Crolard;;;19/05/2014 10:00:00;;25/09/2014 11:25:01;25/09/2014 11:27:19;25/09/2014 11:27:19;Jonathan Aird;;19/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/7 8:54;Amanda Ward;09/07/2014 08:54:01|Amanda Ward|Please advise what are FTG covers in case the store requests more info.;;641-21;641;Worthing;South East;Behavioural;Electricity;Food Preparation;Blocked;19/05/2014 11:00:00;The Bakery starts its operation at various times during the week;Schedule of operation needs to be adjusted and homogenised to avoid unnecessary operation during afterhours.;19/05/2014 10:00:00;2340;211;Laurent Crolard;2014/4/8 12:30;;19/05/2014 10:00:00;;;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;19/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;27/05/2014 16:31:00;;27/05/2014 16:31:00||We can ask Store Staff to change the time they perform tasks.|25/06/2014 15:47:00|Amanda Ward|That should be  We can't ask Store Staff to change the time they perform tasks.;;061-14;61;Rotherham Parkgate;Midlands;Maintenance;Electricity;Food Preparation;New;19/05/2014 00:00:00;The bakery operation now begins as early as midnight during the week and at 2:30 on Sundays;The schedule of operations should be readjusted to start at 4:30 on weekdays and possibly later on Sundays to reduce the demand during non operating hours.;19/05/2014 14:00:00;28600;2574;Laurent Crolard;;;2015/9/2 19:28;;2014/4/12 21:40;2014/4/12 20:42;2015/9/2 19:28;Zhaohua Tan;;19/05/2014 14:00:00;2015/9/2 19:28;;;;;;;WITHOUT;;MANUAL;27/05/2014 22:02:00;;27/05/2014 22:02:00||We cannot ask store staff to change the time they perform tasks such as baking. If this is an issue with timers, please let us know.;;107-19;107;Hull Anlaby;North;Behavioural;Electricity;Customer Cafe;Realized;19/05/2014 01:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours. On some nights (for example 16/06/14 and 18/06/14), cafe lighting remains on overnight.;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;19/05/2014 10:00:00;8330;750;Laurent Crolard;;2014/4/8 11:30;19/05/2014 10:00:00;2014/1/12 21:28;2014/4/8 10:30;;2015/6/1 13:50;Chicheng Zhang;;19/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;2014/8/12 0:00;124-31;124;Darlington Morton Park;North;BMS;Electricity;HVAC;Updated;16/05/2014 01:00:00;The Staff AHU 3 4 5 have are not completely switched off during the night from Saturday evening to Wednesday morning.;All unnecessary operations should be avoided to reduce demand during afterhours and stop the AHUs like the other days of the week.;16/05/2014 10:00:00;6822;614;Laurent Crolard;;;16/05/2014 10:00:00;;16/05/2014 10:30:00;2014/4/11 11:20;2014/4/11 11:20;Ian Barraclough;16/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;30/06/2014 01:00:00;mittons@elutions.com;"30/06/2014 01:00:00|mittons@elutions.com|All site plant is operated centrally, so these AHUs cannot operate without the rest of site plant, boilers, extracts etc. following suit. Has this issue recurred since May?|23/07/2014 01:00:00|elutions@elutions.com|the schedule should be reviewed as the staff AHU are being stopped on every Wednesdays, Thursdays and Fridays night, could it be possible do the same on Saturdays, Sundays, Mondays and Tuesdays?|04/08/2014 13:51:36|EOP Bureau|test comment|04/08/2014 16:46:56|Ian Barraclough|test comment 2|08/08/2014 13:59:13|Tom Matthews|test|04/11/2014 11:20:10|Ian Barraclough|Please confirm exactly what you mean by ""Are not completely switching off"". these units are contactor controlled so are either ON or OFF, there is no middle state. What residual energy level are you seeing?";;052-19;52;Sheffield Hillsborough;Midlands;Maintenance;Electricity;HVAC;To be implemented;16/05/2014 01:00:00;The RAH and AHU 2 3 4 have a constant day demand during the night on weekdays.  ;Site to be visited to diagnose equipment failure and ensure the AHU's follow the correct schedule.  AHU's to be off at the closing time and switched on at just before the opening time to reach the setpoint at the opening time on weekdays.;16/05/2014 10:00:00;35000;3150;Laurent Crolard;;;16/05/2014 10:00:00;;2015/12/2 17:40;18/11/2014 14:39:49;2015/12/2 17:40;Alex Graber;16/05/2014 10:00:00;;2015/12/2 17:40;;;;;;;WITHOUT;;MANUAL;2014/12/6 3:00;elutions@elutions.com;12/06/2014 03:00:00|elutions@elutions.com|It wasn't corrected yet, it's still on from Tuesday to Friday. Could you review it please.|23/06/2014 03:00:00|mittons@elutions.com|No changes made, BMS operation and settings correct to corporate standard. If this issue is recurring a site visit will be necessary to investigate.|27/06/2014 03:00:00|elutions@elutions.com|it was on during the night on 26th.  It during the night on Sunday. |14/07/2014 03:00:00|mittons@elutions.com|Site visit has been organised to ascertain if and where this is occuring out of hours. |22/07/2014 03:00:00|elutions@elutions.com|This might be a behaviour issue as it's occuring on some night without link. for example in July day concerned : 1st, 2nd, 7th, 8th, 9th, 11th, 12th, 15th. We will wait for your feedback from the site visit.  |18/11/2014 15:39:49|Ian Barraclough|We can see the enable signals going on and off every night, so the only reason these fans can be staying on is either manual intervention (over-ride use) or equipment failure. We can do no more remotely.;;118-25;118;Cambridge Cambourne;South East;BMS;Electricity;HVAC;Updated;16/05/2014 01:00:00;The Mall RAH are not switched off at night;Schedule of the RAH needs to be changed and configured to be off at the closing time and switched on at just before the opening time to reach the setpoint at the opening time.;16/05/2014 10:00:00;5500;500;Laurent Crolard;;;16/05/2014 10:00:00;;16/05/2014 10:30:00;28/08/2014 15:35:12;28/08/2014 15:35:12;Tom Matthews;16/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons|07/07/2014 01:00:00|mittons@elutions.com|See 118-24. No changes made to RAH1 or 2, BMS operation correct and to corporate standard. Issue with RAH 3 resolved. |22/07/2014 01:00:00|elutions@elutions.com|The RAH consumption has changed on the 8/7/14. The consumption increases during the day and slighly decreases during the night. Maybe the RAH 3 is now working with a schedule but not the 2 others. Could you review it? |28/08/2014 15:35:12|Tom Matthews|No further changes made, from BMS graphs these are operating correctly.;;118-24;118;Cambridge Cambourne;South East;BMS;Electricity;HVAC;Updated;16/05/2014 01:00:00;The Mall RAH are always running;Schedule of the RAH needs to be changed and sync operation with opening time;16/05/2014 10:00:00;3276;295;Laurent Crolard;;;16/05/2014 10:00:00;;16/05/2014 10:30:00;28/08/2014 15:35:39;28/08/2014 15:35:39;Tom Matthews;16/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons|07/07/2014 01:00:00|mittons@elutions.com|No changes made to RAH1 or 2, BMS operation correct and to corporate standard. Issue with RAH 3 resolved. |22/07/2014 01:00:00|elutions@elutions.com|The RAH consumption has changed on the 8/7/14. The consumption increases during the day and slighly decreases during the night. Maybe the RAH 3 is now working with a schedule but not the 2 others. Could you review it? |28/08/2014 15:35:38|Tom Matthews|Please see 118-25;;641-20;641;Worthing;South East;Maintenance;Electricity;Lighting;Realized;16/05/2014 01:00:00;Sales Floor Lighting and Display Lighting are not switched off at night anymore, Mittons has said that this is not BMS controlled;Electrical contractor required to attend site, investigate and resolve why the Display Lighting and 2/3 Sales Lighting circuit is not switched off during the night. The Trend BMS has been checked and found to be set up correctly. Correct time schedule for this store is Monday _ Saturday on 06:55, off 22:15. Sunday on 9:55, off 16:15.   Example problems could be - Welded contactor on individual circuit, incorrect wiring or problem with local time clock.;16/05/2014 10:00:00;88700;7983;Laurent Crolard;;2014/9/10 15:31;23/06/2014 13:00:00;2014/9/10 15:31;16/09/2014 09:08:07;23/06/2014 11:00:00;2014/9/10 15:31;Francois Donckele;16/05/2014 10:00:00;;23/06/2014 13:00:00;;;7724991;TRUE;TRUE;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|Site lighting panel is not BMS controlled.|23/07/2014 01:00:00|elutions@elutions.com|changed to maintenance|06/08/2014 13:26:51|Justin Hobday|test|09/10/2014 15:29:28|Francois Donckele|MML says: Job Complete 18/07/14 ;;641-19;641;Worthing;South East;Behavioural;Electricity;Warehouse;New;16/05/2014 01:00:00;Warehouse L&P & Signs - DB N2 has increased its demand by 1kW;All unnecessary operations should be avoided and the minimal demand should be maintained;16/05/2014 10:00:00;9200;828;Laurent Crolard;;;16/05/2014 10:00:00;;;;2014/12/8 12:45;Laurent Crolard;;16/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;365-12;365;Tunbridge Wells Vale Road;South East;BMS;Electricity;HVAC;Blocked;16/05/2014 01:00:00;The ventilation demand for the main AHU increases during the day to refresh the store but the heaters are not stopped earlier than sharp when the cooling begins. The heating appears therefore unnecessary and could be stopped earlier. The cooling demand would therefore also be reduced.;Adjust and fine tune heaters and ventilation schedule of operation to reduce heating and cooling demand when both are needed the same day to maintain the standard temperature within the store at opening time.;16/05/2014 10:00:00;3600;324;Laurent Crolard;30/06/2014 12:30:00;;16/05/2014 10:00:00;;16/05/2014 10:30:00;30/06/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation normal and settings set to corporate standards, there is no AC on site, only free cooling which occurs if the store has overheated and only if cooler outside. Inverter contol is operating normally to standard parameters.|30/06/2014 01:00:00|elutions@elutions.com|blocked as no changes will be made on these.;;364-22;364;Totton Hounsdown;South West;Behavioural;Electricity;Customer Cafe;Updated;16/05/2014 01:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours. For example on 17-18/06/14, 2-3/2/15, night time consumption was higher than unusual. ;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;16/05/2014 10:00:00;5200;468;Laurent Crolard;;2014/4/8 11:30;16/05/2014 10:00:00;;2015/9/3 18:55;17/03/2015 10:37:56;17/03/2015 10:37:56;Amanda Ward;;16/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;26/06/2014 09:04:43;Amanda Ward;26/06/2014 09:04:43|Amanda Ward|Please be aware that we have been advised that prepation time is 1 - 1 1/2 hours. Alarm to be issued re high night time only,|17/03/2015 10:37:55|Amanda Ward|Please provide additioanl, more recent examples. 2-3/2/15 looks fine.;;217-24;217;Swinton Swinton Hall Road;Midlands;Behavioural;Electricity;Food Preparation;Implemented;16/05/2014 01:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;16/05/2014 10:00:00;5000;450;Laurent Crolard;;2014/4/8 11:30;16/05/2014 10:00:00;;2014/4/8 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;16/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;2014/12/6 9:01;Amanda Ward;12/06/2014 09:01:27|Amanda Ward|Please can we have some examples to feed back to the store?;;122-16;122;Stockport Cheadle Heath;Midlands;Behavioural;Electricity;Customer Cafe;Realized;16/05/2014 01:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours. The customer caf¨¦ lighting and equipment often remain on during the night;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;16/05/2014 10:00:00;5620;506;Laurent Crolard;;2014/4/8 11:30;16/05/2014 10:00:00;2014/1/12 21:31;2014/4/8 10:30;;2014/1/12 21:31;Chicheng Zhang;;16/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 10:22:39;Amanda Ward;25/06/2014 10:22:39|Amanda Ward|Last stayed on 6-7/06/14. May be resolved.;;317-23;317;St. Albans Hatfield Road;South East;BMS;Electricity;Lighting;Realized;16/05/2014 01:00:00;Sales Floor Lighting DB L1 is now never switched off at night;The Schedule of operations should be adjusted and sync with the opening hours. All lights should be switched off at 22:15 (16:15 on Sundays);16/05/2014 10:00:00;91730;8256;Laurent Crolard;;2014/2/6 11:30;16/05/2014 10:00:00;2014/2/6 12:00;16/05/2014 10:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;317-22;317;St. Albans Hatfield Road;South East;BMS;Electricity;Lighting;Realized;16/05/2014 01:00:00;Sales Floor Lighting : Night Consumption has increased by 45 additional kWh every night on average, to reach a night average over consumption of 105kWh.;All unnecessary operations should be cancelled once the store is closed. All non essential lights should remains switched off at night.;16/05/2014 10:00:00;16380;1475;Laurent Crolard;;2014/9/6 11:30;16/05/2014 10:00:00;2014/9/6 12:00;16/05/2014 10:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;115-21;115;Norwich Riverside;South East;Behavioural;Electricity;Food Preparation;Implemented;16/05/2014 01:00:00;Energy usage associated with the bakery is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all none essential equipment. This includes any locally controlled lighting and ventilation. Where possible, Bakery equipment should be switched off when not in use. Ensure that any time clocks are set to the right times.;16/05/2014 10:00:00;7500;675;Laurent Crolard;;2014/4/8 11:30;16/05/2014 10:00:00;;2014/4/8 10:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;16/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;254-21;254;Malvern Roman Way;South West;Behavioural;Electricity;Customer Cafe;Realized;16/05/2014 01:00:00;The customer caf¨¦ operating demand is sometimes 20kW lower;Operate with this level as a standard;16/05/2014 10:00:00;62400;5616;Laurent Crolard;;2014/4/8 11:30;16/05/2014 10:00:00;2014/4/8 12:00;2014/4/8 10:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;16/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 11:45:06;Amanda Ward;25/06/2014 11:45:06|Amanda Ward|This may be an anomaly. Unless this is believed to be due to a fault keeping equipment on when it should be off (in which case it is not behavioural), please close.|04/08/2014 01:00:00|elutions@elutions.com|The difference happens often and all consumption related to the customer caf¨¦ DB should be checked by the energy champions. Some high consumming equipment might be started during the day and left on at night. This seems to be better, the last occurence was in may.;;254-20;254;Malvern Roman Way;South West;Behavioural;Electricity;Customer Cafe;Updated;16/05/2014 01:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours.;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;16/05/2014 14:00:00;6660;600;Laurent Crolard;;2014/4/8 15:30;16/05/2014 14:00:00;;2014/8/12 16:56;2014/8/12 15:57;2014/8/12 15:57;Chicheng Zhang;;16/05/2014 14:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 15:43:28;Amanda Ward;25/06/2014 15:43:28|Amanda Ward|We need a recent example if this is still an issue.;;287-17;287;Maldon Limebrook Way;South East;BMS;Electricity;HVAC;Realized;16/05/2014 01:00:00;All the Air Handling Units start running at 4:00 in the morning on weekdays. The store only opens at 8:00;Adjust and fine tune AHUs schedule of operation to achieve required store temperature at opening time.;16/05/2014 10:00:00;15600;1404;Laurent Crolard;;2014/7/6 11:30;16/05/2014 10:00:00;2014/7/6 12:00;16/05/2014 10:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;287-16;287;Maldon Limebrook Way;South East;BMS;Electricity;HVAC;Realized;16/05/2014 01:00:00;The H&V Panel Back Of Store has sometimes a higher night demand whereas the sales AHU is not running . Night demand should stay at a minimal level.;Adjust and fine tune schedule of operation for this ventilation panel to reduce the demand during after hours and when the main AHU is not running and to maintain minimal night demand.;16/05/2014 10:00:00;5000;450;Laurent Crolard;;2014/7/6 11:30;16/05/2014 10:00:00;2014/7/6 12:00;16/05/2014 10:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;107-18;107;Hull Anlaby;North;Behavioural;Electricity;Customer Cafe;Realized;16/05/2014 01:00:00;The customer caf¨¦ operating demand fluctuates from day to day;Operate with the minimal demand as a standard and ensure all equipment are not operating unnecessarily;16/05/2014 14:00:00;24960;2250;Laurent Crolard;;2015/9/2 19:31;16/05/2014 14:00:00;2015/9/2 19:32;2015/9/2 19:26;2014/4/12 21:25;2015/9/2 19:32;Zhaohua Tan;;16/05/2014 14:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 23:19:20;Amanda Ward;25/06/2014 23:19:20|Amanda Ward|Consumption will fluctuate from day to day dependending on customers / equipment used. To progress this, more detail is needed on what the issue is.|09/02/2015 20:31:14|Zhaohua Tan|No more overload in the night. The ECM State has been changed to Realized.;2014/12/8 0:00;516-17;516;Glasgow Barrack Street;Scotland;BMS;Electricity;HVAC;Blocked;16/05/2014 01:00:00;The ventilation demand for the back of the store has been increased during the day and the temperature in the store has been decreased and is now below the winter ambient temperature, as well as the company standard;Adjust and fine tune AHUs schedule of operation to reduce the cooling demand and maintain the standard temperature within the sales area at opening time.;16/05/2014 10:00:00;11760;1060;Laurent Crolard;30/06/2014 12:30:00;;16/05/2014 10:00:00;;16/05/2014 10:30:00;30/06/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings correct to corporate standard. There is no cooling available other that free cooling if the space has overheated, all AHUs nominally run at minimum speeds and are maintaining standard setpoints.|30/06/2014 01:00:00|elutions@elutions.com|blocked as no changes will be made on these.;;225-21;225;Chesterfield Chatsworth Road;Midlands;Behavioural;Electricity;Lighting;Blocked;2014/7/5 0:00;Lighting overrides are being used frequently. For example: Display Lighting & Gondola Power - DB G has had its day demand reduced e.g. May 7th;Please note, lighting overrides should only be used in exceptional circumstances. Display lighting should be reduced and maintained at the lower level.;16/05/2014 10:00:00;12675;1141;Laurent Crolard;16/03/2015 13:51:22;;30/06/2014 13:00:00;;13/01/2015 10:32:45;16/03/2015 13:50:10;16/03/2015 13:51:23;Amanda Ward;16/05/2014 10:00:00;30/06/2014 13:00:00;;;;;;;;WITHOUT;;MANUAL;2014/12/6 3:00;mittons@elutions.com;12/06/2014 03:00:00|mittons@elutions.com|This reduction is not related to BMS.|30/06/2014 03:00:00|elutions@elutions.com|It's moved to behaviour|02/07/2014 11:00:20|Amanda Ward|More information needed - if daytime lighting is lower, this does not mean overrides are being used - Mittons have said this is not BMS related. It may have been due to a fault and now consumption has returned to the normal level.|13/01/2015 10:32:45|Laurent CROLARD|The consumption reduction could be coming from warehouse light being switched off during the day, some light might not be needed and therefore should be switched off during day at least. |16/03/2015 13:50:09|Amanda Ward|I do think this is likely to be a fault (seems to have been resolved 09/05/14). Most warehouses do not have any daylight.;;014-12;14;Beverley;North;BMS;Electricity;Lighting;Realized;16/05/2014 01:00:00;Display Lighting DB DL1 is always on since May 10th;The Schedule of operations should be adjusted and sync with the opening hours. All lights should be switched off at 22:15 (16:15 on Sundays) and switched on at 7:55 (8:25 on Sundays).;16/05/2014 10:00:00;131040;11795;Laurent Crolard;;2014/2/6 11:30;16/05/2014 10:00:00;2014/2/6 12:00;16/05/2014 10:30:00;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;179-21;179;Glasgow Anniesland;Scotland;BMS;Electricity;Lighting;Realized;16/05/2014 01:00:00;Sales Floor Lighting has been modified to start later in the morning according to the company standards but the lights are not switched off at night;The Schedule of operations should be adjusted and sync with the opening hours. All lights should be switched off at 23:15 (16:15 on Sundays);16/05/2014 10:00:00;308880;27800;Laurent Crolard;;2014/2/6 11:30;16/05/2014 10:00:00;2014/2/6 12:00;16/05/2014 10:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;387-35;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Lighting;Realized;15/05/2014 01:00:00;Lighting overrides are being used frequently. For example: 20/07 and 21/07/14;Please note, lighting overrides should only be used in exceptional circumstances.;15/05/2014 10:00:00;18720;1685;Laurent Crolard;;2014/4/8 14:30;23/06/2014 13:00:00;13/01/2015 15:53:54;2014/2/7 13:30;23/06/2014 11:00:00;13/01/2015 15:53:54;Francois DONCKELE;15/05/2014 10:00:00;23/06/2014 13:00:00;;;;;;;;WITHOUT;;MANUAL;2014/12/6 3:00;mittons@elutions.com;"12/06/2014 03:00:00|mittons@elutions.com|All BMS settings correct, site alarm history shows multiple lighting overrides so this is likely part of that.|30/06/2014 03:00:00|elutions@elutions.com|changed to behaviour|28/08/2014 18:46:00|Amanda Ward|Email from GM Kevin Warner  ""I have found the issue ,it is  our customer toilets which look to be the problem. The toilet lights only come on when the full store lights are on thus my cleaner in the morning overrides the lights 15 mins early to ensure my toilets are ready for store opening. Is it possible to either get sensor active lights fitted or have a  light switch fitted from them so I can control them separately."" What can be done to resolve this? ";15/01/2015 00:00:00;057-15;57;Oldham Chadderton;North;Behavioural;Electricity;Customer Cafe;Implemented;13/05/2014 01:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours. e.g.15,22/2/15 ;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;13/05/2014 10:00:00;5620;507;Laurent Crolard;;31/03/2015 16:25:54;13/05/2014 10:00:00;;2015/9/3 19:04;;31/03/2015 16:25:54;Aimee White;;13/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;057-14;57;Oldham Chadderton;North;Behavioural;Electricity;Customer Cafe;Updated;13/05/2014 01:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours. For example on 18/06/14,19,20/2/15  night time consumption was higher than normal.;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;13/05/2014 10:00:00;1200;110;Laurent Crolard;;2015/12/3 22:40;13/05/2014 10:00:00;;2015/12/3 22:42;2015/5/5 9:42;2015/5/5 9:42;Aimee White;;13/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;2015/5/5 9:42;Aimee White;05/05/2015 09:42:32|Aimee White|We need new examples of this to be able to resend. ;2015/5/5 10:43;B000407-14;407;Newport Spytty Road;South West;Refrigeration;Electricity;Shop Services;Realized;2014/12/5 1:00;The lighting in the shop services is from 6:30 to 23:30. The shop opens at 8:00 and closes at 22:00 during the week.;Lighting schedule of the shop services needs to be changed and configured to start at 7:40 and to switch off at 22:20 on weekdays.;2014/12/5 10:00;8740;790;Florian Moreau;;26/09/2014 14:09:18;2014/12/5 10:00;26/09/2014 14:09:34;26/09/2014 14:09:05;29/08/2014 11:29:39;26/09/2014 14:09:34;Alexandre Gabert;;;;2014/12/5 10:00;;;;;;WITHOUT;;MANUAL;13/08/2014 16:21:18;George Barker User 2;13/08/2014 16:21:18|George Barker User 2|test|13/08/2014 16:21:52|RD Admin|Test|29/08/2014 11:29:38|Mark McCusker|Please check setting on JTL/CDK to confirm this is not a maintenance ECM.|26/09/2014 14:09:05|Alexandre Gabert|Issue solved.;;407-13;407;Newport Spytty Road;South West;Behavioural;Electricity;Back of House;Blocked;2014/12/5 1:00;The staff canteen does not cease its operation at fix time, neither from day to day nor from week to week. There is though often up to 2 extra operating hours of demand.;Schedule of operation needs to be adjusted to avoid all unnecessary operation during after hours. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;2014/12/5 10:00;3120;281;Laurent Crolard;15/12/2014 14:16:02;;2014/12/5 10:00;;22/10/2014 08:49:03;22/10/2014 09:06:11;15/12/2014 14:16:02;Amanda Ward;;2014/12/5 10:00;;;;;;;;WITHOUT;;MANUAL;22/10/2014 11:06:11;Jonathan Aird;22/10/2014 11:06:11|Jonathan Aird|These ECMs shouldn't be raised, the staff can have different operations or tasks on different days.;;407-12;407;Newport Spytty Road;South West;Behavioural;Electricity;Back of House;Blocked;2014/12/5 1:00;The 1st Floor L&P night demand fluctuates from night to night, and is not always at its minimal observed level.;Operation schedule and settings to be adjusted and homogenised to reduce the demand during non-working hours, starting at 17:00. Operate also with night control to avoid unnecessary operation.;2014/12/5 10:00;6240;562;Laurent Crolard;15/12/2014 14:16:48;;2014/12/5 10:00;;;;15/12/2014 14:16:49;Amanda Ward;;2014/12/5 10:00;;;;;;;;WITHOUT;;MANUAL;15/12/2014 14:16:48;Amanda Ward;15/12/2014 14:16:48|Amanda Ward|Store has night crew.;;407-11;407;Newport Spytty Road;South West;Behavioural;Electricity;Customer Cafe;Blocked;2014/12/5 1:00;The Customer Caf¨¦ ceases its demand at various times, up to 21:30 on weekdays whereas it always closes at 20:00.;Schedule of operation needs to be revisited and sync its operation with Customer caf¨¦ schedule.;2014/12/5 10:00;3750;335;Laurent Crolard;2014/4/8 12:30;;2014/12/5 10:00;;;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/12/5 10:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 11:36:53;Amanda Ward;25/06/2014 11:36:53|Amanda Ward|We have been advised that close down time  is 1-1 1/2 hours after cafe closes and this may vary depending on staff available. Please close.;;407-10;407;Newport Spytty Road;South West;Behavioural;Electricity;Customer Cafe;Updated;2014/12/5 1:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours.;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;2014/12/5 14:00;6910;622;Laurent Crolard;;2014/4/8 15:30;2014/12/5 14:00;;2014/8/12 19:41;2014/8/12 18:42;2014/8/12 18:42;Chicheng Zhang;;2014/12/5 14:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 15:32:13;Amanda Ward;25/06/2014 15:32:13|Amanda Ward|This has improved. Examples needed if still an issue.;;062-12;62;Lincoln Tritton Road;Midlands;Behavioural;Electricity;Customer Cafe;Implemented;2014/12/5 1:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours - consumption remains high 1 hour after store closes.;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;2014/12/5 10:00;5460;492;Laurent Crolard;;31/03/2015 16:30:06;2014/12/5 10:00;;2015/9/3 19:38;;31/03/2015 16:30:47;Aimee White;;2014/12/5 10:00;;;;;;;;WITHOUT;;MANUAL;;;;;062-11;62;Lincoln Tritton Road;Midlands;Behavioural;Electricity;Lighting;Realized;2014/12/5 1:00;The Mall lighting non operating hour demand is not at its minimal level every day.;Schedule of operations needs to be adjusted to maintain minimum demand at non operating times.;21/05/2014 10:00:00;14400;1300;Laurent Crolard;;21/05/2014 11:30:00;21/05/2014 10:00:00;21/05/2014 12:00:00;21/05/2014 10:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;21/05/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|BMS settings correct. Ohysical overide activated 13/5 but cleared same day. Maintenance or behaviour|21/05/2014 01:00:00|elutions@elutions.com|Category changed to Behaviour|21/05/2014 15:39:21|Florian Moreau|14/05/14 : 14/05 BMS settings correct. Ohysical overide activated 13/5 but cleared same day. Maintenance or behaviour;;062-10;62;Lincoln Tritton Road;Midlands;BMS;Electricity;HVAC;Updated;2014/12/5 1:00;The door heaters often start operating earlier than opening in the middle of the night.;The schedule needs to be adjusted to sync its operation with store opening hours;2014/12/5 10:00;840;75;Laurent Crolard;;;2014/12/5 10:00;;2014/12/5 10:30;2014/12/9 11:37;2014/12/9 11:37;Tom Matthews;2014/12/5 10:00;;;;;;;;;WITHOUT;;MANUAL;23/04/2014 01:00:00;mittons@elutions.com;23/04/2014 01:00:00|mittons@elutions.com|Store regularly reaches night heating setpoint after closing, door heater were being called for as part of that. Set back to normal control standards.|12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons|12/09/2014 11:37:55|Tom Matthews|No changes made, door heaters are called for as part of store warm up procedure at this site.;;062-09;62;Lincoln Tritton Road;Midlands;Behavioural;Electricity;HVAC;Blocked;2014/12/5 1:00;The Air Conditioning units in the admin are often not switched off during the night.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce or stop the afterhours demand;2014/12/5 12:00;1050;95;Laurent Crolard;2014/4/12 21:38;2014/4/8 16:30;30/06/2014 15:00:00;;24/09/2014 14:00:54;24/09/2014 14:01:17;2014/4/12 21:38;Shaobo Feng;2014/12/5 12:00;30/06/2014 15:00:00;;;;;;;;WITHOUT;;MANUAL;23/06/2014 03:00:00;mittons@elutions.com;"23/06/2014 03:00:00|mittons@elutions.com|Air conditioning is locally controlled and has no interface with site BMS.|27/06/2014 03:00:00|elutions@elutions.com|changed to behaviour.|02/07/2014 10:54:26|Amanda Ward|Guidance to stores states ""Admin/IT areas should be set to 21 degrees and left running 24/7."" Please close.";;113-10;113;London Erith;South East;BMS;Electricity;HVAC;Blocked;2014/12/5 1:00;The extract & supply fan has a relatively constant day demand. Average demand is above 90% of max during opening hours;Inverter usage should be increased to reduce power demand once the set point is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;2014/12/5 10:00;18600;1675;Laurent Crolard;22/07/2014 12:30:00;;2014/12/5 10:00;;2014/12/5 10:30;22/07/2014 11:00:00;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/12/5 10:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons|23/06/2014 01:00:00|mittons@elutions.com|See 113-09. No changes made, only AHU 1 features CO2/temperature inverter speed control: this operating normally and set to corporate standard settings.|23/07/2014 01:00:00|elutions@elutions.com|Blocked. ;;113-09;113;London Erith;South East;BMS;Electricity;HVAC;Realized;2014/12/5 1:00;AHU 1 to 4 have a relatively constant day demand. Average demand is above 90% of max during opening hours.;Inverter usage should be increased to reduce power demand once the set point is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;2014/12/5 10:00;4650;420;Laurent Crolard;;22/07/2014 11:30:00;2014/12/5 10:00;22/07/2014 12:00:00;2014/12/5 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/12/5 10:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons|23/06/2014 01:00:00|mittons@elutions.com|No changes made, only AHU 1 features CO2/temperature inverter speed control: this operating normally and set to corporate standard settings.|23/07/2014 01:00:00|elutions@elutions.com|The power is now reduce during the day. The power was about 10kW during winter and now about 2 kW. ;;348-51;348;Chippenham Cepan Park North;South West;BMS;Electricity;HVAC;Realized;2014/7/5 1:00;The Main HV panel reaches its night level at 23:00 one hours after the store closing time. The HV panel starting time is also almost identical in may and in january. it starts about 4:30.;The optimiser settings should be reviewed to start later during spring and automn, The Schedule should also be reviewed and sync with the closing time.;2014/7/5 10:00;7300;657;Laurent Crolard;;22/07/2014 11:30:00;2014/7/5 10:00;22/07/2014 12:00:00;13/05/2014 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/7/5 10:00;;;;;;;;;WITHOUT;;MANUAL;30/06/2014 01:00:00;mittons@elutions.com;30/06/2014 01:00:00|mittons@elutions.com|See 348-53. No changes made, BMS times and operation correct and to corporate standard. Site questionnaire states a 5AM bakery start, 6AM start for admin and 6.30AM start for caf¨¦ kitchen, management plant extend is possibly being used causing this and earlier related issues. ;;348-50;348;Chippenham Cepan Park North;South West;BMS;Natural Gas;HVAC;Updated;2014/7/5 1:00;The gas consumption continues after the closing time. The consumption reduces at 23:30 when the store is off at 22:00. This is the same on sundays as the gas consumption continues after the store closing time.;The boilers and hot sanitary water generators Schedule could be adjusted and operation could be reduced at the closing time. In winter, the HV panel and Gas consumption should be sync.;2014/7/5 10:00;40000;1400;Laurent Crolard;;;2014/7/5 10:00;;13/05/2014 10:30:00;28/08/2014 15:10:23;28/08/2014 15:10:23;Tom Matthews;2014/7/5 10:00;;;;;;;;;WITHOUT;;MANUAL;30/06/2014 01:00:00;mittons@elutions.com;30/06/2014 01:00:00|mittons@elutions.com|See 348-53. No changes made, BMS times and operation correct and to corporate standard. Site questionnaire states a 5AM bakery start, 6AM start for admin and 6.30AM start for caf¨¦ kitchen, management plant extend is possibly being used causing this and earlier related issues. |23/07/2014 01:00:00|elutions@elutions.com|There is still some heating need in summer at the gas consumption was higher on the 14th and the sales floor temperatures was below 20¡ãC. The settings should be review or is it coming from the management switch set to winter?|28/08/2014 15:10:22|Tom Matthews|Neither, this is normal heating activity for this time of year. In July for example, the heating ran on the 10th and then again on the 14th, and did not run again. Any residual gas consumption at any time is due to DHWS.;;269-14;269;Cardiff Ty Glas Road;South West;BMS;Natural Gas;HVAC;Realized;2014/7/5 1:00;The gas consumption continues after the closing time. The consumption reduces at 03:30 when the store closes at 22:00. This is the same on sundays as the gas consumption continues after the store closing time;The boilers and hot sanitary water generators Schedule could be adjusted and operation could be reduced at the closing time. in winter, the HV panel and Gas consumption should be sync.;2014/7/5 10:00;30000;1050;Laurent Crolard;;2014/8/7 14:30;2014/7/5 10:00;2014/8/7 15:00;2014/8/7 13:30;13/05/2014 11:00:00;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/7/5 10:00;;;;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;mittons@elutions.com;13/05/2014 01:00:00|mittons@elutions.com|Some changes made, monitoring ongoing.;;118-23;118;Cambridge Cambourne;South East;Behavioural;Natural Gas;HVAC;Updated;2014/7/5 0:00;On the 2nd of May even if the external temperature wasn't too low about 10¡ãC but the gas consumption stays ont all night. The minimal power demand was 250 kW. on that night. This happens 2 or 3 times per month.;The consumption should be followed and any increases in the consumption should be reported and the issue should be find. All operations should be keep to a minimal level days and night.;2014/7/5 14:00;43200;1512;Laurent Crolard;;;21/05/2014 17:00:00;;2014/4/12 23:01;2014/4/12 22:02;2014/4/12 22:02;Chicheng Zhang;2014/7/5 14:00;21/05/2014 17:00:00;;;;;;;;WITHOUT;;MANUAL;13/05/2014 05:00:00;mittons@elutions.com;13/05/2014 05:00:00|mittons@elutions.com|If it only happens sporadically, it is ususally due to local over-ride, not BMS|21/05/2014 05:00:00|elutions@elutions.com|Category changed to Behaviour|05/06/2014 14:09:00||We need a recent example - heating looks to be off now.;;