321-18;321;Bideford Kingsley Road;South West;BMS;Natural Gas;HVAC;Realized;2014/7/5 1:00;The H&V panel isn't correctly set (ECM 321-15). The night gas demand of at least 100 kW wastes a lot of energy. The sales area temperature besides reaches the day set point during the night.;Check-up and adjust the gas demand for H&V, as well as the H&V schedule of operation, to reduce gas demand at night.;2014/7/5 10:00;140000;4900;Laurent Crolard;;2014/12/8 11:30;2014/7/5 10:00;2014/12/8 12:00;13/05/2014 10:30:00;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/7/5 10:00;;;;;;;;;WITHOUT;;MANUAL;28/07/2014 01:00:00;mittons@elutions.com;28/07/2014 01:00:00|mittons@elutions.com|Please see 321-15. ;;014-11;14;Beverley;North;BMS;Natural Gas;HVAC;Updated;2014/7/5 1:00;The gas consumption is at his highest in the morning but still the sales area temperature sensor shows that the temperature is higher in the morning than in the afternoon. Some will stay stable like the bakery corner. in opposition the front of house isn't stable.;The sales area temperature should be followed and stabilizable at the opening time once the setpoint is reached. The optimiser settings should be reviewed.;2014/7/5 10:00;125000;4375;Laurent Crolard;;;2014/7/5 10:00;;13/05/2014 10:30:00;2014/5/11 10:33;2014/5/11 10:33;Ian Barraclough;2014/7/5 10:00;;;;;;;;;WITHOUT;;MANUAL;30/06/2014 01:00:00;mittons@elutions.com;30/06/2014 01:00:00|mittons@elutions.com|This effect cannot be seen now we are out of the heating season, we shall reinvestigate  in the autumn.|22/07/2014 01:00:00|elutions@elutions.com|We will wait until autumn.|05/11/2014 10:33:55|Ian Barraclough|Please re-appraise and let us know your findings if this is still an issue;;231-14;231;Belper Chapel Street;Midlands;BMS;Natural Gas;HVAC;Realized;2014/7/5 1:00;The H&V panel isn't correctly set (ECM 231-09). The optimiser is starting too early in the morning and the temperature is reached too early in the morning. At 00:00 the power demand is 200kW.;The optimiser settings should be reviewed, the gas consumption should start at most 3 hours before the opening time and still be able to reached the requested setpoint.;2014/7/5 10:00;150000;5250;Laurent Crolard;;22/07/2014 14:30:00;2014/7/5 10:00;22/07/2014 15:00:00;22/07/2014 13:30:00;23/06/2014 11:00:00;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/7/5 10:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons. The optimiser settings could be reviewed|18/06/2014 01:00:00|mittons@elutions.com|No optimiser issue on site, night set-back is being reached quickly |25/06/2014 01:00:00|elutions@elutions.com|Wait for More data (change can be observed the 18th of June)  |08/07/2014 01:00:00|elutions@elutions.com|The temperature in the Sales Area increases in the 27 and 28th of June. The gaz consumption increases as well. Operations are back to the original level. Could you review it? |14/07/2014 01:00:00|mittons@elutions.com|This store is now exibiting totally normal heating operations for this time of year. Heating is only operational when it is below 18¡ãC outside, for the last ten days here this is most mornings.  |23/07/2014 01:00:00|elutions@elutions.com|in summer, operations seems to be efficient but in winter, the optimiser seems to be starting to early. Could you check if all settings are correct. THe temperature in the sales area seem to be low in summer than in May or June. Operations in July seem more efficient.  ;;320-10;320;Bath London Road;South West;BMS;Natural Gas;HVAC;Implemented;2014/7/5 1:00;The H&V panel isn't correctly set. The optimiser is starting too early in the morning and the requested temperature is reached too early in the morning. At 2:30 the power demand is 200kW.;The optimiser settings should be reviewed, the gas consumption should start at most 3 hours before the opening time and still be able to reached the requested setpoint.;2014/7/5 10:00;75000;2625;Laurent Crolard;;28/08/2014 11:56:18;2014/4/8 13:00;;2014/4/8 13:30;2014/4/8 11:00;28/08/2014 11:56:18;Tom Matthews;2014/4/8 13:00;2014/7/5 10:00;;;;;;;;WITHOUT;;MANUAL;;;;;155-16;155;York Fosse Island;North;Maintenance;Electricity;Lighting;To be implemented;2014/6/5 1:00;Sales Floor Lighting : The mall lighting is has a permanent 3kW demand at night although it is on a contactor;Electrical contractor required to attend site, investigate and resolve why the sales floor lighting 2/3 circuit is not switched off at night. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all sales floor lighting lighting circuits being fed from the BMS time channel and resolve any problems found. The 2/3 lighting circuit should be switched on 5mins before store opening and switch off 15mins after store close.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;2014/6/5 10:00;10920;983;Laurent Crolard;;14/04/2015 19:17:01;2014/8/7 13:00;;20/04/2015 23:54:30;21/05/2014 11:00:00;20/04/2015 23:54:30;Alex Graber;2014/6/5 10:00;;2014/8/7 13:00;;;7724915;;TRUE;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Not BMS. Maintenance issue or incorrect wiring on site.|08/07/2014 01:00:00|elutions@elutions.com|If it's a wiring issue or a maintenance issue, it's moved to Maintenance.|09/10/2014 15:32:44|Francois Donckele|MML says: Job Complete 20/08/14 |20/04/2015 23:52:46|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:23:53;0155-15;155;York Fosse Island;North;Behavioural;Electricity;Lighting;Realized;30/05/2014 00:00:00;Locally controlled lighting for the mall is being left on after store closes.;Please ensure that all lighting is switched off when not in use.;2014/6/5 14:00;4680;422;Laurent Crolard;;23/01/2015 11:35:30;21/05/2014 17:00:00;2015/9/3 19:44;14/01/2015 10:32:44;2014/5/12 20:45;2015/9/3 19:44;Jiaying Zhang;2014/6/5 14:00;21/05/2014 17:00:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 09:00:00;mittons@elutions.com;14/05/2014 09:00:00|mittons@elutions.com|Not BMS. Maintenance issue or physical over-rie on site. No history in Alarm log|21/05/2014 09:00:00|elutions@elutions.com|Category changed to Behaviour|25/06/2014 21:20:50|Amanda Ward|Is this still an issue? Last used 29/05/14.|14/01/2015 11:32:44|Florian MOREAU|Also observed january 2nd 5th 10th 2015;28/02/2015 00:00:00;155-14;155;York Fosse Island;North;BMS;Electricity;Car Park;Realized;2014/6/5 1:00;The Car Park Lighting on DB T1 is switched on at 4:55 on weekdays in the morning, and switched off at 23:00 in the night. The store questionnaire mentions 7:30 and 23:00;Lighting schedule of the parking needs to be changed and configured to start at 07:30 before opening, on weekdays.;2014/6/5 10:00;2912;263;Laurent Crolard;;21/05/2014 11:30:00;2014/6/5 10:00;21/05/2014 12:00:00;21/05/2014 10:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/6/5 10:00;;;;;;;;;WITHOUT;;MANUAL;16/05/2014 01:00:00;mittons@elutions.com;16/05/2014 01:00:00|mittons@elutions.com|Adjusted;;155-13;155;York Fosse Island;North;BMS;Electricity;HVAC;Realized;2014/6/5 1:00;The AHUs 2 to 6 start operating 1h earlier than opening at 8:00 on Sundays;The schedule of operation needs to be adjusted to starts only when needed and when the store is open at 9:00 on Sundays;2014/6/5 10:00;260;24;Laurent Crolard;;30/06/2014 11:30:00;2014/6/5 10:00;30/06/2014 12:00:00;2014/6/5 10:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/6/5 10:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|See 155-07|30/06/2014 01:00:00|elutions@elutions.com|overdoor heater are used to heat the store before the opening time?;;155-12;155;York Fosse Island;North;BMS;Electricity;HVAC;Realized;2014/6/5 1:00;The AHUs 2 to 6 start operating 1h earlier than opening at 7:00 during the week.;The schedule of operation needs to be adjusted to starts only when needed and when the store is open at 8:00 during the week.;2014/6/5 10:00;1560;141;Laurent Crolard;;30/06/2014 11:30:00;2014/6/5 10:00;30/06/2014 12:00:00;2014/6/5 10:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/6/5 10:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|See 155-07|30/06/2014 01:00:00|elutions@elutions.com|overdoor heater are used to heat the store before the opening time?;;155-11;155;York Fosse Island;North;BMS;Electricity;HVAC;Realized;2014/6/5 1:00;The RAHs start operating 1h earlier than opening at 8:00 on Sundays;The schedule of operation needs to be adjusted to starts only when needed and when the store is open at 9:00 on Sundays;2014/6/5 10:00;260;24;Laurent Crolard;;30/06/2014 11:30:00;2014/6/5 10:00;30/06/2014 12:00:00;2014/6/5 10:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/6/5 10:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|See 155-07|30/06/2014 01:00:00|elutions@elutions.com|overdoor heater are used to heat the store before the opening time?;;155-10;155;York Fosse Island;North;BMS;Electricity;HVAC;Realized;2014/6/5 1:00;The RAHs start operating 1h earlier than opening at 7:00 during the week.;The schedule of operation needs to be adjusted to starts only when needed and when the store is open at 8:00 during the week.;2014/6/5 10:00;1560;141;Laurent Crolard;;30/06/2014 11:30:00;2014/6/5 10:00;30/06/2014 12:00:00;2014/6/5 10:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/6/5 10:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|See 155-07|30/06/2014 01:00:00|elutions@elutions.com|overdoor heater are used to heat the store before the opening time?;;155-09;155;York Fosse Island;North;BMS;Electricity;HVAC;Realized;2014/6/5 1:00;The door heaters often start operating 2h earlier than opening.;The schedule of operation needs to be adjusted to starts only when needed and when the store is open.;2014/6/5 10:00;122;11;Laurent Crolard;;30/06/2014 11:30:00;2014/6/5 10:00;30/06/2014 12:00:00;2014/6/5 10:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/6/5 10:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|See 155-07|30/06/2014 01:00:00|elutions@elutions.com|overdoor heater are used to heat the store before the opening time?;;155-08;155;York Fosse Island;North;BMS;Electricity;HVAC;Realized;2014/6/5 1:00;The door heaters start operating 1h earlier than opening at 8:00 on Sundays;The schedule of operation needs to be adjusted to starts only when needed and when the store is open at 9:00 on Sundays;2014/6/5 10:00;90;8;Laurent Crolard;;30/06/2014 11:30:00;2014/6/5 10:00;30/06/2014 12:00:00;2014/6/5 10:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/6/5 10:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|See 155-07|30/06/2014 01:00:00|elutions@elutions.com|overdoor heater are used to heat the store before the opening time?;;155-07;155;York Fosse Island;North;BMS;Electricity;HVAC;Realized;2014/6/5 1:00;The door heaters start operating 1h earlier than opening at 7:00 during the week.;The schedule of operation needs to be adjusted to starts only when needed and when the store is open at 8:00 during the week.;2014/6/5 10:00;344;31;Laurent Crolard;;30/06/2014 11:30:00;2014/6/5 10:00;30/06/2014 12:00:00;2014/6/5 10:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/6/5 10:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|No changes made, all BMS operations and settings correct to corporate standard. These were likely heating optimisation actions.|30/06/2014 01:00:00|elutions@elutions.com|overdoor heater are used to heat the store before the opening time?;;179-20;179;Glasgow Anniesland;Scotland;BMS;Electricity;Lighting;Realized;2014/6/5 1:00;The lights are still switched on at 6:55. the store open at 8:00.;The lighting Schedule should be reviewed and the lights should be switched on 5 min before the opening time at 7:55.;2014/6/5 10:00;35256;3173;Laurent Crolard;;21/05/2014 11:30:00;2014/6/5 10:00;2014/2/6 12:00;21/05/2014 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/6/5 10:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Adjusted;;089-17;89;Leeds Kirkstall;North;BMS;Electricity;Lighting;Realized;2014/6/5 1:00;Sales Floor Lighting and Display Lighting : The lights starts at 6:55 on weekdays and at 7:55 on sundays. The lights also stops at 23:15 every weekdays.;Lighting Schedule of operations should be adjusted and sync with the opening hours. The lights should starts at 7:55 on weekdays and at 9:25 on sundays. The lights should also be switched off after the closing time at 22:15.;2014/6/5 10:00;42120;3791;Laurent Crolard;;21/05/2014 11:30:00;2014/6/5 10:00;2014/4/6 12:00;21/05/2014 10:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/6/5 10:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Adjusted;;359-22;359;Reading Rose Kiln Way;South West;BMS;Natural Gas;HVAC;Realized;28/04/2014 01:00:00;The gas consumption continues after the closing time. The consumption reduces at 23:30 when the HV panel is off at 22:00 but on some night the gas consumption stays on at 250KW all night (20/05/14). The store temperature doesn't decreases on some night.;Check-up and adjust the gas demand for H&V, as well as the H&V schedule of operation, to reduce gas demand at night. this might be linked with ECM 359-01,02,03,04,05,06.;28/04/2014 10:00:00;120000;4200;Laurent Crolard;;22/07/2014 11:30:00;28/04/2014 10:00:00;22/07/2014 12:00:00;28/04/2014 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;30/06/2014 01:00:00;mittons@elutions.com;30/06/2014 01:00:00|mittons@elutions.com|BMS settings returned to corporate standard, operation should now be correct. ;;318-27;318;Sutton Cheam Road;South East;BMS;Natural Gas;HVAC;Realized;25/04/2014 01:00:00;The H&V panel isn't correctly set (ECM 318-04,03). The gas night level isn't steady as the heat loss cause by the HV running 24/7 generate heat loss. The sales area temperature besides stays high during the night.;Check-up and adjust the gas demand for H&V, as well as the H&V schedule of operation, to reduce gas demand at night.;25/04/2014 10:00:00;20000;700;Laurent Crolard;;30/06/2014 11:30:00;25/04/2014 10:00:00;30/06/2014 12:00:00;25/04/2014 10:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS set to corporate standards and settings, however heating overrides, which would give 24/7 operation, are local to the store and not detected by BMS. Site visit will be required to investigate further, please book through MML.|30/06/2014 01:00:00|elutions@elutions.com|since the 25th of may the demand as reduced, some heat has been ask on 3 three on June but these settings seems correct;;354-18;354;Horndean Lakesmere Road;South West;BMS;Natural Gas;HVAC;Updated;25/04/2014 01:00:00;The H&V panel isn't correctly set (ECM 354-08,09), This can be seen on the gas consumption on some night the gas consumption stays higher than 100kW. Even if it reaches a night level about 15 kW, the consumption stops at 23:30 and starts again at 3:00 on some morning.;Check-up and adjust the gas demand for H&V, as well as the H&V schedule of operation, to reduce gas demand at night.;25/04/2014 10:00:00;40000;1400;Laurent Crolard;;;25/04/2014 10:00:00;;25/04/2014 10:30:00;18/11/2014 15:19:54;18/11/2014 15:19:54;Ian Barraclough;25/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|The consumption is lower since the 30th of May. Is that linked to an action from Mittons or just because Outside temperature?|07/07/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and times zones correct. Run-on after-hours can be attributed to active staff areas, consumption improvements are likely to be due to warmer weather.|22/07/2014 01:00:00|elutions@elutions.com|this isn't visible in summer as the outside temperature is lower.  |18/11/2014 15:19:54|Ian Barraclough|The heating boilers are switching off, however, the main issue on this store appears to be that the manual over-ride on the old HVAC panel has been turned on. This keeps the AHU running, even though the heating has turned off, which quickly depresses the space temperature overnight and brings on the demand for night heating. The store management need to be told to switch off this over-ride.;;345-15;345;Basingstoke Thorneycroft;South West;BMS;Natural Gas;HVAC;Realized;25/04/2014 01:00:00;There is a gas consumption after closing time. The consumption reduces at 00:30 whereas the HV panel is off at 23:00. On sundays this is the same case, there is a gas consumption after HV panel switching off time.;The boilers and hot sanitary water generators Schedule could be adjusted and operation could be reduced at the closing time. the HV panel and Gas consumption should be sync.;25/04/2014 10:00:00;30000;1050;Laurent Crolard;;14/05/2014 11:30:00;25/04/2014 10:00:00;14/05/2014 12:00:00;25/04/2014 10:30:00;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Changes made to software. Monitoring ongoing;;140-14;140;Strood;South East;BMS;Natural Gas;HVAC;Realized;25/04/2014 01:00:00;The H&V panel isn't correctly set (ECM 140-09) The night gas demand of at least 150kW wastes a lot of energy. Even if the temperature reduces in the sales area, the HV panel might generate too much heat loss. The gas consumption continues at its day level until 23:00.;Check-up and adjust the gas demand for H&V, as well as the H&V schedule of operation, to reduce gas demand at night. The gas consumption should be sync with the opening hours (22:00 on weekdays);25/04/2014 10:00:00;40000;1400;Laurent Crolard;;22/07/2014 11:30:00;25/04/2014 10:00:00;22/07/2014 12:00:00;25/04/2014 10:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons|30/06/2014 01:00:00|mittons@elutions.com|See 140-09. BMS night setpoint returned to standard, however no other changes could be made, settings and operation correct and to corporate standard.|23/07/2014 01:00:00|elutions@elutions.com|The consumption is now reduces since the beginning of June. Might be linked to the outside temperature. ;;046-11;46;Stamford Uffington Road;South East;BMS;Natural Gas;HVAC;Realized;25/04/2014 01:00:00;The gas consumption continues after the closing time. The consumption reduces at 23:30 when the HV panel is off at 22:00. This is the same on sundays as the gas consumption continues after the HV panel stopping time.;The boilers and hot sanitary water generators Schedule could be adjusted and operation could be reduced at the closing time. the HV panel and Gas consumption should be sync. HV panel settings should also be reviewed (046-03,04,05);25/04/2014 10:00:00;45000;1575;Laurent Crolard;;30/06/2014 11:30:00;25/04/2014 10:00:00;30/06/2014 12:00:00;25/04/2014 10:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still not comment from Mittons, this isn't implemented yet|23/06/2014 01:00:00|mittons@elutions.com|Issue with BMS resolved, all settings returned to corporate standard.|27/06/2014 01:00:00|elutions@elutions.com|the consumption has reduced since the 23th. ;;558-15;558;Sittingbourne;South East;BMS;Electricity;HVAC;Blocked;25/04/2014 01:00:00;There has been a change in the HV usage, it is consumming more during the night and the freeheat skid is in use during all night with a power demand of 20kW. the consumption also increases on the HV panel.;all unnecessary operations should be canceled during night time. If the AHU, and RAH aren't in use the freeheat system will be not be used and it will not heat the store. The Schedule of operations should be reviewed and adjusted.;25/04/2014 10:00:00;21600;1944;Laurent Crolard;22/07/2014 12:30:00;;25/04/2014 10:00:00;;25/04/2014 10:30:00;22/07/2014 11:00:00;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|The hybrid system regulation have been changed in April at that time the consumption was more stable. Is there anything wrong with this site?|23/06/2014 01:00:00|mittons@elutions.com|No changes made. Free heat operation at night/early morning prevents the fridge system entering heat pump mode during opening times, as this consumes significantly more electricity. This mode comes into play in the spring, as heat pump mode and 24/7 running is inevitable in winter at this site.|23/07/2014 01:00:00|elutions@elutions.com|Blocked ;;298-14;298;Gravesend Coldharbour Road;South East;BMS;Natural Gas;HVAC;Realized;25/04/2014 01:00:00;The temperature reduces during the night as well as the gas consumption but the power demand stops at 23:30 1:30 after the closing time and start early in the morning.;Check-up and adjust the gas demand for H&V, as well as the H&V schedule of operation(ECM 298-05,06), to reduce gas demand at night.;25/04/2014 10:00:00;40000;1400;Laurent Crolard;;22/07/2014 14:30:00;25/04/2014 10:00:00;22/07/2014 15:00:00;2014/8/7 13:30;30/06/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|BMS issues corrected and settings returned to corporate standard.|30/06/2014 01:00:00|elutions@elutions.com|will be check with gas data.|08/07/2014 01:00:00|elutions@elutions.com|The Hvac Panel consumption is still not correct. The gas is overused as well. |14/07/2014 01:00:00|mittons@elutions.com|This store is now exibiting totally normal heating operations for this time of year. Heating is only operational when it is below 18¡ãC outside, here this is most mornings and two full days in the last ten (10/11 July). |23/07/2014 01:00:00|elutions@elutions.com|The gaz consumption is now lower. The heating was on indeed from the 10th to the 12th of July.  ;;258-36;258;Ross On Wye Station Road;South West;Maintenance;Natural Gas;HVAC;To be implemented;25/04/2014 01:00:00;The H&V panel isn't correctly set (ECM 258-23,05,04). The night gas demand is about 150kW, the power consumption is almost higher during the night than during the day.;A site visit should be set to check all HVAC operations to find the issue causing the heat loss. Check-up and adjust the gas demand for H&V, as well as the H&V schedule of operation, to reduce gas demand at night.;25/04/2014 10:00:00;80000;2800;Laurent Crolard;;14/04/2015 19:17:17;22/07/2014 13:00:00;;20/04/2015 23:54:30;22/07/2014 11:00:00;20/04/2015 23:54:31;Alex Graber;25/04/2014 10:00:00;;22/07/2014 13:00:00;;;7887121;;TRUE;;WITHOUT;;MANUAL;30/06/2014 01:00:00;mittons@elutions.com;"30/06/2014 01:00:00|mittons@elutions.com|See 258-34. No changes made, BMS operation correct and settings are to corporate standard.  This store regularly passes the night setpoint, even during the summer, which will have the effect of running the plant overnight, although we are not seeing this often at present.|23/07/2014 01:00:00|elutions@elutions.com|The operations are still high during the and the temperature is still going down at night. There is still an issue on site and all HVAC operation shoud be checked carefully to find the heat loss.|30/10/2014 13:16:24|Francois DONCKELE|MML says : ""7887121 - 23/10/14""|20/04/2015 23:52:46|Alex Graber|Work Order previously raised, ECM not Implemented.";14/04/2015 20:24:21;0333-29;333;Plymstock Pomphlett Road;South West;BMS;Electricity;HVAC;Updated;25/04/2014 01:00:00;The H&V panel isn't correctly set (ECM 33-22). The night gas demand changes from 150 kW to 25 kW and the sales area temperature besides reaches the day set point during the night.;Check-up and adjust the gas demand for H&V, as well as the H&V schedule of operation, to reduce gas demand at night.;25/04/2014 10:00:00;30000;1050;Laurent Crolard;;;25/04/2014 10:00:00;;25/04/2014 10:30:00;2014/1/9 11:00;2014/2/9 8:07;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no modification|30/06/2014 01:00:00|mittons@elutions.com|See ECM 333-22. Reset times zones and optimiser to corporate standards. No other changes made, BMS operation and setpoints correct. No indication of 24/7 running: boilers, fans etc. shutting down correctly.|23/07/2014 01:00:00|elutions@elutions.com|The temperature is above 20¡ãC. There is only a slight reduction in the temperature at night without going below 18¡ãC. The gas consumption suggest that heating is still on in Summer. Cooling have been noticed on site and yet HVAC operations are high (minimal power 13.5 kW at night) which operations are still on? Do you have any information about AHUs, Suppy and extract fans status?  |01/09/2014 15:59:23|Tom Matthews|Please see ECM 333-22;;254-19;254;Malvern Roman Way;South West;BMS;Electricity;HVAC;Realized;19/04/2014 01:00:00;on some night the HV panel was on at full speed (average power demand of 24 kW on 18/04/14) The gas demand was low as the store didn't need to be heated.;The settings should be review to avoid any extra usage of energy during the night. All operations should be keep at a minimal level during non operating hours.;25/04/2014 10:00:00;720;65;Laurent Crolard;;21/05/2014 11:30:00;25/04/2014 10:00:00;21/05/2014 12:00:00;25/04/2014 10:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|It didn't happened since the 21 of may. The consumption seems stable since;;068-17;68;Shrewsbury Whitchurch Road;Midlands;BMS;Natural Gas;HVAC;Realized;25/04/2014 01:00:00;The H&V panel isn't correctly set (ECM 068-10). The night gas demand of at least 200kW wastes a lot of energy. The sales area temperature doesn't decrases before 18:00 on sundays.;Check-up and adjust the gas demand for H&V, as well as the H&V schedule of operation, to reduce gas demand at night.;25/04/2014 10:00:00;100000;3500;Laurent Crolard;;30/06/2014 11:30:00;25/04/2014 10:00:00;30/06/2014 12:00:00;25/04/2014 10:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|BMS operation and settings correct to corporate standard. This site as multiple zones for heating staff areas and prep area fan operation beyond shop floor areas. Prep area fans have a fixed time start at 0600 which are fed from this panel.|27/06/2014 01:00:00|elutions@elutions.com|consumption correct in June;;061-13;61;Rotherham Parkgate;Midlands;BMS;Natural Gas;HVAC;Realized;25/04/2014 01:00:00;The H&V panel isn't correctly set (ECM 061-08). The averagenight gas demand of 300kW wastes a lot of energy. The sales area temperature besides reaches the day set point during the night.;Check-up and adjust the gas demand for H&V, as well as the H&V schedule of operation, to reduce gas demand at night.;25/04/2014 10:00:00;220000;7700;Laurent Crolard;;22/05/2014 11:30:00;25/04/2014 10:00:00;22/05/2014 12:00:00;25/04/2014 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|The schedule was corrected on the 22/05/14 but the inverter is still performing at the same level during the day but the gas consumption was reduced.;;225-20;225;Chesterfield Chatsworth Road;Midlands;BMS;Natural Gas;HVAC;Blocked;25/04/2014 01:00:00;The H&V panel isn't correctly set (ECM 225-03,04). The night gas demand of at least 150kW wastes a lot of energy. The sales area temperature besides reaches the day set point during the night.;Check-up and adjust the gas demand for H&V, as well as the H&V schedule of operation, to reduce gas demand at night.;25/04/2014 10:00:00;175000;6125;Laurent Crolard;2015/12/2 17:50;;25/04/2014 10:00:00;;25/04/2014 10:30:00;23/06/2014 11:00:00;2015/12/2 17:50;Alex Graber;25/04/2014 10:00:00;;;;;;;;;HIGH;;MANUAL;18/06/2014 03:00:00;mittons@elutions.com;18/06/2014 03:00:00|mittons@elutions.com|There is currently no HVAC  related night gas consumption : systems are turning off as scheduled, and the consumption recorded in April compares favourably to that recorded in similar weather conditions and time of year previously.|25/06/2014 03:00:00|elutions@elutions.com|Wait for the end of summer;;056-12;56;Skipton Broughton Road;North;BMS;Natural Gas;HVAC;Realized;25/04/2014 01:00:00;The H&V panel isn't correctly set (ECM 056-11,03). The gas demand is at least at 200kW when the HV panel is on.;Check-up and adjust the gas demand for H&V, as well as the H&V schedule of operation, to reduce gas demand at night.;25/04/2014 10:00:00;90000;3150;Laurent Crolard;;30/06/2014 11:30:00;25/04/2014 10:00:00;30/06/2014 12:00:00;25/04/2014 10:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|BMS operation and settings correct to corporate standard. This site as multiple zones for heating staff areas and prep area fan operation beyond shop floor areas and was the standard when it was built. |27/06/2014 01:00:00|elutions@elutions.com|Implemented;;056-11;56;Skipton Broughton Road;North;BMS;Electricity;HVAC;Realized;25/04/2014 01:00:00;The Main HV panel Schedule still stops at 22:00 on weekdays.;The Schedule of operation should be adjusted and sync with the closing time. it should be switched off at 21:00.;25/04/2014 10:00:00;7488;674;Laurent Crolard;;30/06/2014 11:30:00;25/04/2014 10:00:00;30/06/2014 12:00:00;25/04/2014 10:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|BMS operation and settings correct to corporate standard. This site as multiple zones for heating staff areas and prep area fan operation beyond shop floor areas and was the standard when it was built. |27/06/2014 01:00:00|elutions@elutions.com|Implemented;;064-24;64;Tynemouth Preston Grange;Scotland;BMS;Natural Gas;HVAC;Blocked;24/04/2014 01:00:00;The gas consumption continues after the closing time. The consumption reduces at 23:30 when the HV panel is off at 22:00. This is the same on sundays as the gas consumption continues after the HV panel stopping time.;The boilers and hot sanitary water generators Schedule could be adjusted and operation could be reduced at the closing time. the HV panel and Gas consumption should be sync.;24/04/2014 10:00:00;84375;2953;Laurent Crolard;22/07/2014 12:30:00;;24/04/2014 10:00:00;;24/04/2014 10:30:00;22/07/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;19/06/2014 01:00:00|mittons@elutions.com|CHP runs on during this period due to high electricity prices on site, both weekdays and weekends.|25/06/2014 01:00:00|elutions@elutions.com|Does the store need heating at this period of the year, June 14?|30/06/2014 01:00:00|mittons@elutions.com|Electricity prices are such that heat usage requirements are not an issue.  |22/07/2014 01:00:00|elutions@elutions.com|ECM blocked. ;;047-15;47;Sunderland Seaburn;Scotland;Behavioural;Natural Gas;HVAC;Realized;24/04/2014 01:00:00;The Winter heating override at your store is on.;The heating switch should be set to Auto throughout the year as this allows the BMS system to fully control the heating. If there is an issue with the heating, this can be logged with the maintenance helpdesk.;24/04/2014 10:00:00;135000;4725;Laurent Crolard;;2014/4/8 14:30;30/06/2014 13:00:00;2014/3/11 10:59;2014/4/8 13:30;30/06/2014 11:00:00;2014/3/11 10:59;Laurent CROLARD;24/04/2014 10:00:00;30/06/2014 13:00:00;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still not comment from Mittons, this isn't implemented yet, the consumption reduces due to the outside temperature but will increases again in winter.|23/06/2014 01:00:00|mittons@elutions.com|Management winter switch active, holding systems on 24/7.|27/06/2014 01:00:00|elutions@elutions.com|changed to behaviour. ;;047-14;47;Sunderland Seaburn;Scotland;Behavioural;Electricity;HVAC;Realized;24/04/2014 01:00:00;There are Active HVAC override(s) in use at your store. The following override(s) are currently in use: the management winter switch is set to winter. The Main HV panel is still on at more than 15 kW every night. The power consumption is constant. A part of this operations will be fixed once the AHU are better controlled but some operation might still be on during night.;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;24/04/2014 10:00:00;29484;2654;Laurent Crolard;;2014/3/11 11:07;22/07/2014 13:00:00;2014/3/11 11:09;2014/3/11 10:59;25/08/2014 14:32:41;2014/3/11 11:09;Laurent CROLARD;24/04/2014 10:00:00;22/07/2014 13:00:00;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still not comment from Mittons, this isn't implemented yet|27/06/2014 01:00:00|elutions@elutions.com|as the type of AHU is direct and as it should be switched off at night, i would say that the night level on this store should be even lower than normal store. The consumption is stable and it's not normal. |30/06/2014 01:00:00|mittons@elutions.com|Previous comment made in error and deleted, information was not correct for this site. BMS operation and settings are correct, including CO2 control, and to corporate standards. Site winter switch is active, holding on heating 24/7.|22/07/2014 01:00:00|elutions@elutions.com|The management winter switch is active and therefor it's a behaviour issue.  |29/07/2014 13:16:19|Amanda Ward|Checked with Mittons and Winter override is now off. Why did it take so long to issue as behavioural?;;077-16;77;Winsford Wharton;Midlands;Maintenance;Electricity;Car Park;Realized;24/04/2014 01:00:00;The car park lighting has an intermediate demand level 2h after closing time, BMS programming is correct.;Electrical contractor required to attend site, investigate and resolve why the car park lighting has an intermediate demand for 2 hours. The Trend BMS has been checked and found to be set up correctly. Correct time schedule for this store is for the car park lights to switch on 1 hour 30 min before and switch off 1 hour 30 min after store close. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;24/04/2014 10:00:00;1460;131;Laurent Crolard;;2014/9/10 15:24;23/06/2014 13:00:00;20/04/2015 22:50:25;23/09/2014 11:06:34;23/06/2014 11:00:00;20/04/2015 22:50:25;Alex Graber;24/04/2014 10:00:00;;23/06/2014 13:00:00;;;7724894;TRUE;TRUE;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|The BMS only features one output for car park lighting. Suggest this could be a wiring issue on site|21/05/2014 01:00:00|elutions@elutions.com|A significant part of car park lighting is switched off at midnight on weekdays. Is the BMS set to switch car park lighting off at 23:00 on weekdays? Is there any output in the BMS set to switch off at midnight?|07/10/2014 13:33:57|Alexandre Gabert|Adjusted to new corporate standards.|09/10/2014 15:19:38|Francois Donckele|MML says: Job Complete 23/07/14 ;;077-15;77;Winsford Wharton;Midlands;Maintenance;Electricity;Car Park;To be implemented;24/04/2014 01:00:00;The car park lighting has a constant 1kW demand at daytime, BMS programming is correct.;Electrical contractor required to attend site, investigate and resolve issue with constant 1kW demand at daytime from the car park lighting. The car park lighting circuits are not being held off when suitable external lux levels are achieved. Example problems could be - Dirty photocell, damaged photocell, incorrectly set photocell, a welded contactor or incorrectly wired.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes. ;24/04/2014 10:00:00;3285;296;Laurent Crolard;;2014/9/10 15:25;23/06/2014 13:00:00;;20/04/2015 23:54:31;23/06/2014 11:00:00;20/04/2015 23:54:31;Alex Graber;24/04/2014 10:00:00;;23/06/2014 13:00:00;;;7724894;TRUE;TRUE;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;16/06/2014 01:00:00|mittons@elutions.com|All BMS settings correct. 1kW suggests welded contactor or other device fed from DB|23/06/2014 01:00:00|elutions@elutions.com|ECM moved to maintenance|07/10/2014 14:43:21|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 15:19:08|Francois Donckele|MML says: Job Complete 23/07/14 |20/04/2015 23:52:46|Alex Graber|Work Order previously raised, ECM not Implemented.;;220-13;220;West Kirby Dee Lane;Midlands;BMS;Electricity;Car Park;Realized;24/04/2014 01:00:00;The Car Park Lighting is switched on at 4:55 on weekdays in the morning, and switched off at 0:00 in the night. The store opens at 8:00 and closes at 21:00;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 22:00 and to start at 07:00, 1h before opening, on weekdays.;24/04/2014 10:00:00;4056;366;Laurent Crolard;;22/07/2014 11:30:00;24/04/2014 10:00:00;22/07/2014 12:00:00;24/04/2014 10:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;19/06/2014 01:00:00|mittons@elutions.com|Car park's times have been returned to corparate standard as per store questionaire.|25/06/2014 01:00:00|elutions@elutions.com|No change observed on load curve. Can it be over ridded?|14/07/2014 01:00:00|mittons@elutions.com|This is no longer BMS related, a survey by the site's electrical contractors is necessary to investigate this issue further. |23/07/2014 01:00:00|elutions@elutions.com|Adjusted.  ;;122-15;122;Stockport Cheadle Heath;Midlands;BMS;Electricity;Car Park;Updated;24/04/2014 01:00:00;The Car Park Lighting is switched on at 4:55 on weekdays in the morning. The store opens at 7:00.;Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes. ;24/04/2014 10:00:00;1000;90;Laurent Crolard;;;24/04/2014 10:00:00;;2014/7/10 15:11;2014/3/11 15:31;2014/3/11 15:31;Ian Barraclough;24/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;19/06/2014 01:00:00|mittons@elutions.com|Car park times reset to corporate standard, no other changes required.|25/06/2014 01:00:00|elutions@elutions.com|Check when summer is over|07/10/2014 15:11:05|Alexandre Gabert|Adjusted to new corporate standards. |03/11/2014 15:31:24|Ian Barraclough|Times are correctly set at 05:30 in the BMS. Please check and confirm. Are the times the same every day or could this be local manual intervention ?;;046-10;46;Stamford Uffington Road;South East;Maintenance;Electricity;Car Park;Blocked;24/04/2014 01:00:00;The Car Park Lighting is switched on at 5:55 on weekdays in the morning, and switched off at 23:00 in the night. The store questionnaire mentions 6:30 and 22:30. It could not be changed from the BMS.;This is a schedule issue that need site visit to be implemented effeciently. DB CP and DB S needs to be adjusted. Lighting schedule of the parking needs to be changed and configured to stop after closing time at 22:30 and to start at 06:30 before opening, on weekdays.;24/04/2014 10:00:00;2184;197;Laurent Crolard;23/09/2014 11:50:34;;22/07/2014 13:00:00;;21/05/2014 10:30:00;22/07/2014 11:00:00;23/09/2014 11:50:34;Jonathan Aird;24/04/2014 10:00:00;;22/07/2014 13:00:00;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Adjusted|21/05/2014 01:00:00|elutions@elutions.com|The signs have not been impacted by this change. Could the sign schedule be adjusted too?|19/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS settings for sign lights correct, no overrides active.  |25/06/2014 01:00:00|elutions@elutions.com|Signs is still switched off late compared to Car Park Lighting. There is no override, just a matter of scheduling. Could signs be on another schedule?  |14/07/2014 01:00:00|mittons@elutions.com|This is no longer BMS related, a survey by the site's electrical contractors is necessary to investigate this issue further. |22/07/2014 01:00:00|elutions@elutions.com|Will be moved to maintenance as it could not be changed from the BMS. it Might be coming from a timeclock not linked to the BMS.  |23/09/2014 11:50:33|Jonathan Aird|Not relevant anymore due to change in store opening hours;;317-21;317;St. Albans Hatfield Road;South East;BMS;Electricity;Car Park;Updated;24/04/2014 01:00:00;The car park lights are often switched on and off during the night;Operation schedule to be adjusted and standardized to stop the demand during afterhours;24/04/2014 10:00:00;2550;230;Laurent Crolard;;;24/04/2014 10:00:00;;29/09/2014 15:27:00;2014/3/10 9:30;2014/3/10 9:30;Tom Matthews;24/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/3/10 9:30;Tom Matthews;03/10/2014 09:30:21|Tom Matthews|No changes made, BMS configuration and operation correct to corporate standard. No override active at present, management lighting 1 hour override is being used extremely regularly.;;558-14;558;Sittingbourne;South East;Maintenance;Electricity;Car Park;To be implemented;24/04/2014 01:00:00;The car park lighting has a constant 0.4kW demand at night and 0.2kW at daytime;Electrical contractor required to attend site, investigate and resolve the issue. The Trend BMS has been checked and found to be set up correctly. Correct time schedule is for the car park lights to switch on 1 hour 30 min before and switch off 1 hour 30 min after store close. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found. Example problems could be - Welded contactor, incorrect wiring, problem with photocell or problem with local time clock.  ;24/04/2014 10:00:00;1966;177;Laurent Crolard;;;24/04/2014 10:00:00;;2014/8/10 10:41;2014/3/10 12:31;2014/8/10 10:41;Alexandre Gabert;24/04/2014 10:00:00;;2014/8/10 10:41;;;;;;;WITHOUT;;MANUAL;2014/3/10 12:31;Tom Matthews;03/10/2014 12:31:18|Tom Matthews|No changes made, BMS configuarion and operation correct to corporate standard. No overrides active. Any lights or portion of lights not following the standard profile will be wired to an incorrect channel, possibly for staff security concerns, or may be subject to failed 'Parking Eye' standalone contactors. Either issue should be rectified if necessary by an electrical maintenance contractor.|08/10/2014 10:41:44|Alexandre Gabert|Changed to maintenance.;;229-07;229;Sheffield Meadowhead;Midlands;BMS;Electricity;Car Park;Updated;24/04/2014 01:00:00;The car park lighting has a constant 0.9kW demand at night;Operation schedule to be adjusted and standardized to stop the demand during afterhours  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes. ;24/04/2014 10:00:00;2621;236;Laurent Crolard;;;24/04/2014 10:00:00;;2014/7/10 15:47;13/10/2014 16:19:15;13/10/2014 16:19:15;Tom Matthews;24/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;16/06/2014 01:00:00|mittons@elutions.com|All BMS settings correct. 0.9kW suggests welded contactor or other device fed from DB|25/06/2014 01:00:00|elutions@elutions.com|The demand is now at 0,2kW |07/10/2014 15:47:04|Alexandre Gabert|Issue unsolved.|13/10/2014 16:19:10|Tom Matthews|As previously stated BMS settings and configuration is correct. Any portion of lights not following standard schedules will wired to operate off an incorrect BMS channel, possibly deliberately, for staff safety.;;072-21;72;Sheffield Ecclesfield;Midlands;Maintenance;Electricity;Car Park;Realized;24/04/2014 01:00:00;The car park lighting has an intermediate demand level 2h after closing time, BMS programming is correct.;Lighting schedule of the parking needs to be changed and configured to stop 1h30 after closing time at 23:30 on weekdays. a site visit is required to make the modification.;24/04/2014 10:00:00;921;82;Laurent Crolard;;2014/9/10 16:43;23/06/2014 13:00:00;2014/9/10 16:45;29/09/2014 15:31:26;23/06/2014 11:00:00;2014/9/10 16:45;Francois Donckele;24/04/2014 10:00:00;;23/06/2014 13:00:00;;;7724877;TRUE;TRUE;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|The BMS only features one output for car park lighting. Suggest this could be a wiring issue on site|21/05/2014 01:00:00|elutions@elutions.com|A significant part of car park lighting is switched off at midnight on weekdays. Is the BMS set to switch car park lighting off at 23:00 on weekdays? Is there any output in the BMS set to switch off at midnight?|07/10/2014 13:39:51|Alexandre Gabert|Adjusted to new corporate standards.|09/10/2014 14:52:40|Francois Donckele|MML says: Attending engineer has reported back that these lights are currently working as required. The store manager has apparently checked the CCTV footage, and this would appear to confirm that the lights are going off after 1 hour after the store closes as required. Job Complete 29/07/14 ;;072-20;72;Sheffield Ecclesfield;Midlands;Maintenance;Electricity;Car Park;To be implemented;24/04/2014 01:00:00;The car park lighting has a constant 0.9kW demand at night, BMS programming is correct.;Electrical contractor required to attend site, investigate and resolve why the car park lighting has a constant 0.9kW demand during the night. The Trend BMS has been checked and found to be set up correctly.   Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes.   Example problems could be - Welded contactor on individual circuit, incorrect wiring or problem with local time clock.;24/04/2014 10:00:00;1966;177;Laurent Crolard;;14/04/2015 19:21:43;23/06/2014 13:00:00;;20/04/2015 23:54:31;23/06/2014 11:00:00;20/04/2015 23:54:32;Alex Graber;24/04/2014 10:00:00;;23/06/2014 13:00:00;;;7724877;;TRUE;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;16/06/2014 01: