00:00|mittons@elutions.com|All BMS settings correct. 0.9kW suggests welded contactor or other device fed from DB|23/06/2014 01:00:00|elutions@elutions.com|ECM moved to maintenance|07/10/2014 14:47:57|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 14:51:12|Francois Donckele|MML says: Attending engineer has reported back that these lights are currently working as required. The store manager has apparently checked the CCTV footage, and this would appear to confirm that the lights are going off after 1 hour after the store closes as required. Job Complete 29/07/14 |20/04/2015 23:52:47|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:28:52;M000076-14;76;Scarborough Eastfield;North;Maintenance;Electricity;Car Park;To be implemented;24/04/2014 01:00:00;The car park lighting has a constant 1.8kW demand at night, BMS programming is correct.;Electrical contractor required to attend site, investigate and resolve why the car park lighting has a constant 1.8kW demand during the night. The Trend BMS has been checked and found to be set up correctly.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes.  Example problems could be - Welded contactor on individual circuit, incorrect wiring or problem with local time clock.;24/04/2014 10:00:00;5240;472;Laurent Crolard;;14/04/2015 19:22:13;23/06/2014 13:00:00;;20/04/2015 23:54:32;23/06/2014 11:00:00;20/04/2015 23:54:32;Alex Graber;24/04/2014 10:00:00;;23/06/2014 13:00:00;;;7724884;;TRUE;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;16/06/2014 01:00:00|mittons@elutions.com|All BMS settings correct. 1.8kW suggests welded contactor or other device fed from DB|23/06/2014 01:00:00|elutions@elutions.com|ECM moved to maintenance|07/10/2014 14:36:28|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 14:16:37|Francois Donckele|MML says: Job Complete 23/07/14 |09/10/2014 16:31:52|Francois Donckele|The load curve for the car park lighting is still at 1.6kW during the night. Is it possible to be more spectific about what have been done on site?|20/04/2015 23:52:47|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:29:24;0061-12;61;Rotherham Parkgate;Midlands;BMS;Electricity;Car Park;Blocked;24/04/2014 01:00:00;Cark Park and Signs are not lit simultaneously. There is a 1:00 time difference between the two.;Change the lighting schedule to stop intermediate lighting demand and directly reach the level as late as required in the evening.;24/04/2014 10:00:00;2184;197;Laurent Crolard;30/06/2014 12:30:00;;24/04/2014 10:00:00;;24/04/2014 10:30:00;23/06/2014 11:00:00;19/09/2014 13:52:00;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Software checked correct. Times correct. This can only be a physical wiring issue on site|21/05/2014 01:00:00|elutions@elutions.com|Do both Signing and Car Park Lighting have the same luminosity threshold and light level sensor?|12/06/2014 01:00:00|mittons@elutions.com|Signage and carpark lighting have differnet Lux setpoints as is standard Morrisons specification.  |30/06/2014 01:00:00|elutions@elutions.com|blocked as no change will be made on these. ;;360-13;360;Reigate Bell Street;South East;Maintenance;Electricity;Car Park;To be implemented;24/04/2014 01:00:00;The car park lighting CP2 has a constant 1.6kW demand at night;Electrical contractor required to attend site, investigate and resolve the issue. The Trend BMS has been checked and found to be set up correctly. Correct time schedule is for the car park lights to switch on 1 hour 30 min before and switch off 1 hour 30 min after store close. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found. Example problems could be - Welded contactor, incorrect wiring, problem with photocell or problem with local time clock. ;24/04/2014 10:00:00;4660;420;Laurent Crolard;;;24/04/2014 10:00:00;;2014/8/10 11:06;2014/2/10 10:48;2014/8/10 11:06;Alexandre Gabert;24/04/2014 10:00:00;;2014/8/10 11:06;;;;;;;WITHOUT;;MANUAL;2014/2/10 10:48;Tom Matthews;02/10/2014 10:48:55|Tom Matthews|No changes made, BMS configuration and operation correct to corporate standard. Any lights that aren't following a standard profile will be wired to an incorrect channel, this may be deliberate however, for staff safety etc.|08/10/2014 11:06:11|Alexandre Gabert|Changed to maintenance.;;214-15;214;Penrith Brunswick Road;North;Maintenance;Electricity;Car Park;To be implemented;24/04/2014 01:00:00;The car park lighting has a constant 0.8kW demand at night, could it be a maintenance issue? Mittons said that no overrides are actives and that the BMS is correctly set.;Electrical contractor required to attend site, investigate and resolve why the car park lighting (DB M) has a constant 0.8kW demand during the night. The Trend BMS has been checked and found to be set up correctly.   Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes.  Example problems could be - Welded contactor on individual circuit, incorrect wiring or problem with local time clock.;24/04/2014 10:00:00;2038;183;Laurent Crolard;;14/04/2015 19:18:59;30/06/2014 13:00:00;;20/04/2015 23:54:32;23/06/2014 11:00:00;20/04/2015 23:54:32;Alex Graber;24/04/2014 10:00:00;;30/06/2014 13:00:00;;;7724943;;TRUE;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;19/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS settings and times correct to corparate standard, no overrides active.|30/06/2014 01:00:00|elutions@elutions.com|could it be coming from a weld contactors? Is it a maintenance issue?|07/10/2014 14:47:16|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 14:02:34|Francois Donckele|MML says: 0.8kw coming from security lights, next to cash machine and staff entrance. Lights are on for security reasons, store have advised that they want the security lights and car park lights to go off at 22:30. Mittions are required for this   RAISED FOR MITTON ON WON  7803134 |20/04/2015 23:52:47|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:26:10;0057-13;57;Oldham Chadderton;North;BMS;Electricity;Car Park;Blocked;24/04/2014 01:00:00;The external lighting DB 7 has a constant 4.3kW demand at night;Operation schedule to be adjusted and standardized to stop the demand during afterhours following the corporate standards (stop 1h after closing time & start 1h before opening time if needed);24/04/2014 10:00:00;14087;1268;Laurent Crolard;30/06/2014 12:30:00;;24/04/2014 10:00:00;;21/05/2014 10:30:00;23/06/2014 11:00:00;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;16/06/2014 01:00:00|mittons@elutions.com|Security Lighting is 24/7 as per standard policy|30/06/2014 01:00:00|elutions@elutions.com|no changes made and will not be changed;;329-13;329;Newquay Treloggan Road;South West;BMS;Electricity;Car Park;Realized;24/04/2014 01:00:00;The Car Park Lighting is switched off at 23:00 in the night during weekdays. The store closes at 21:00;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 22:00 on weekdays.;24/04/2014 10:00:00;5000;450;Laurent Crolard;;2014/7/10 15:24;24/04/2014 10:00:00;2014/7/10 15:24;2014/7/10 15:23;23/06/2014 11:00:00;2014/7/10 15:24;Alexandre Gabert;24/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;"19/06/2014 01:00:00|mittons@elutions.com|No changes made, http://your.morrisons.com/Store-finder/Store-Details/?type=qs&recordid=329 states store closes at 23:00 weekdays and Saturdays. Car parks lights should actually be staying on until 12am!|27/06/2014 01:00:00|elutions@elutions.com|""This ECMs is in the state """"Updated"""" as we didn't had a responses from store manager about car park regulations. For your informatios, this store is doing a trial. The schedule has been changed recently, the ECM was correct at the time.""|07/10/2014 15:23:50|Alexandre Gabert|Issue non relevant according to new corporate standards and new opening hours.";;407-09;407;Newport Spytty Road;South West;Maintenance;Electricity;Car Park;To be implemented;24/04/2014 01:00:00;The car park lights are often switched on and off during the day, the twilight sensor doesn¡¯t seem to work.;Electrical contractor required to attend site, investigate and resolve the issue. The Trend BMS has been checked and found to be set up correctly. Correct time schedule is for the car park lights to switch on 1 hour 30 min before and switch off 1 hour 30 min after store close. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found. Example problems could be - Welded contactor, incorrect wiring, problem with photocell or problem with local time clock. ;24/04/2014 10:00:00;1165;105;Laurent Crolard;;;24/04/2014 10:00:00;;2014/8/10 10:47;30/09/2014 12:57:48;2014/8/10 10:47;Alexandre Gabert;24/04/2014 10:00:00;;2014/8/10 10:47;;;;;;;WITHOUT;;MANUAL;30/09/2014 12:57:48;Tom Matthews;30/09/2014 12:57:48|Tom Matthews|No changes made, light sensor operation normal and setpoints correct. Any lights not behaving to standard profiles may be subject to overrides (non active when checked) or are incorrectly wired on site.|08/10/2014 10:47:54|Alexandre Gabert|Changed to maintenance.;;411-17;411;London Wimbledon;South East;Maintenance;Electricity;Car Park;To be implemented;24/04/2014 01:00:00;External lighting is often on at day time. It might be a sensor or contactor issue.;On site visit is required to check the sensor and daylight operations. Operation schedule to sync to opening and daylight times to maintain minimum level during daytime. The car park light should be switched off during the day.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes. ;24/04/2014 10:00:00;619;56;Laurent Crolard;;14/04/2015 19:22:40;22/07/2014 13:00:00;;20/04/2015 23:54:33;23/06/2014 11:00:00;20/04/2015 23:54:33;Alex Graber;24/04/2014 10:00:00;;22/07/2014 13:00:00;;;7887094;;TRUE;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;"12/06/2014 01:00:00|mittons@elutions.com|Site visit required to check light level sensor and location|23/07/2014 01:00:00|elutions@elutions.com|value not available. Changed to maintenance.|07/10/2014 14:49:25|Alexandre Gabert|Adjusted to new corporate standards. |30/10/2014 13:15:39|Francois DONCKELE|MML says : ""7887094 - 23/10/14""|20/04/2015 23:52:47|Alex Graber|Work Order previously raised, ECM not Implemented.";14/04/2015 20:29:50;0062-08;62;Lincoln Tritton Road;Midlands;Maintenance;Electricity;Car Park;To be implemented;24/04/2014 01:00:00;The car park lighting has a constant 0.4kW demand at night;Electrical contractor required to attend site, investigate and resolve the issue. The Trend BMS has been checked and found to be set up correctly. Correct time schedule is for the car park lights to switch on 1 hour 30 min before and switch off 1 hour 30 min after store close. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found. Example problems could be - Welded contactor, incorrect wiring, problem with photocell or problem with local time clock. ;24/04/2014 10:00:00;1020;92;Laurent Crolard;;;24/04/2014 10:00:00;;2014/8/10 10:45;30/09/2014 13:07:39;2014/8/10 10:45;Alexandre Gabert;24/04/2014 10:00:00;;2014/8/10 10:45;;;;;;;WITHOUT;;MANUAL;30/09/2014 13:07:38;Tom Matthews;30/09/2014 13:07:38|Tom Matthews|No changes made, BMS configuration, operation and settings correct. Any portion lights not following standard lighting profiles will be incorrectly wired on site and will require an electrical maintenance team to rectify. This may have been done deliberately however, for night staff security purposes.|08/10/2014 10:45:25|Alexandre Gabert|Changed to maintenance.;;036-07;36;Leeds Guiseley;North;Maintenance;Electricity;Car Park;To be implemented;24/04/2014 00:00:00;The car park lighting has a constant 1kW demand, This might be maintenance issue as it might not be controlled from the BMS or coming from a welded contactor.;Electrical contractor required to attend site, investigate and resolve why the car park lighting (DB M) has a constant 1kW demand during the night. The Trend BMS has been checked and found to be set up correctly.  Example problems could be - Welded contactor on individual circuit, incorrect wiring or problem with local time clock.;24/04/2014 10:00:00;8736;787;Laurent Crolard;;14/04/2015 16:21:55;2014/4/8 16:00;;20/04/2015 23:54:33;2014/2/10 14:07;20/04/2015 23:54:33;Alex Graber;24/04/2014 10:00:00;21/05/2014 13:00:00;2014/4/8 16:00;;;7849780;;TRUE;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|A 1kW constant demand is not a BMS control issue. Suggest maintenance or Capex|21/05/2014 01:00:00|elutions@elutions.com|Ensure all car park lighting is switched off at daytime and afterhours|21/05/2014 12:10:00|Florian Moreau|14/05/14 : A 1kW constant demand is not a BMS control issue. Suggest maintenance or Capex|27/05/2014 15:57:00||Why is this now behavioual? What can store staff do to resolve this?|02/10/2014 14:07:43|Jonathan Aird|Some bumblebee refrigeration units are connected on to this board.|07/10/2014 10:51:01|Francois Donckele|MML says: RAISED ON 30/09/14 |20/04/2015 23:52:47|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 17:21:30;0512-10;512;Kirkby In Ashfield;Midlands;BMS;Electricity;Car Park;Blocked;24/04/2014 01:00:00;The car park lighting has a constant 4kW demand at night;Operation schedule to be adjusted and standardized to stop the demand during afterhours;24/04/2014 10:00:00;11648;1049;Laurent Crolard;2014/12/8 15:30;;24/04/2014 10:00:00;;22/07/2014 13:30:00;2014/12/8 14:00;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|BMS setting are correct. If other lights can be seen switching off, this is not a BMS issue|23/07/2014 01:00:00|elutions@elutions.com|On Db SL it might be security light that should not be switched off at night. But on DB ML some car park light are only being switched off during the day and not at night. How could it be a Maintenance or a behaviour issue?|28/07/2014 01:00:00|mittons@elutions.com|BMS has only one cark park lighting channel, this can be either on or off, this is sent to lighting panel to control lights ergo lighting panel is wired incorrectly. This may be deliberate however, for security reasons etc. ;;107-17;107;Hull Anlaby;North;BMS;Electricity;Car Park;Realized;24/04/2014 01:00:00;The Car Park Lighting is switched on at 4:55 on weekdays in the morning. The store opens at 7:00.;Lighting schedule of the parking needs to be changed and configured to start at 06:30, 30min before opening, on weekdays.;24/04/2014 10:00:00;474;43;Laurent Crolard;;2014/7/10 16:16;24/04/2014 10:00:00;2014/7/10 16:16;2014/7/10 16:15;28/08/2014 17:00:45;2014/7/10 16:16;Alexandre Gabert;24/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;"19/06/2014 01:00:00|mittons@elutions.com|Car park times reset to corporate standard, no other changes required.|25/06/2014 01:00:00|elutions@elutions.com|Still no change on the load curve|11/08/2014 01:00:00|elutions@elutions.com|""From the email send by Morrisons to the store it is said : """"the corporate standard ( """"On"""" 30 Minutes prior to opening and """"Off"""" 1 hour after closing, subject to daylight conditions)."""". If you need further information contact Morrisons.""|28/08/2014 17:00:44|Tom Matthews|Corporate standard for car park lighting has been confirmed by M.McCusker as 1 hour prior to opening and 1 hour after trading has ceased.|07/10/2014 16:15:42|Alexandre Gabert|Issue solved.";;107-16;107;Hull Anlaby;North;Maintenance;Electricity;Car Park;To be implemented;24/04/2014 01:00:00;The car park lighting has a constant 0.3kW demand at night, There are no override on site. no others change can be done from the BMS.;Operation schedule to be adjusted and standardized to stop the demand during afterhours, a site visit is requiered to reduce the night consumption. This might be coming from a weld contactor or an issue with the control on site.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes. ;24/04/2014 10:00:00;656;59;Laurent Crolard;;14/04/2015 19:23:12;21/07/2014 13:00:00;;20/04/2015 23:54:34;23/06/2014 11:00:00;20/04/2015 23:54:34;Alex Graber;24/04/2014 10:00:00;;21/07/2014 13:00:00;;;7887080;;TRUE;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;"19/06/2014 01:00:00|mittons@elutions.com|See 107-17, no overrides are active. Car park times reset to corporate standard, no other changes required.|25/06/2014 01:00:00|elutions@elutions.com|Still no change on the load curve|07/10/2014 14:51:33|Alexandre Gabert|Adjusted to new corporate standards. |30/10/2014 13:11:53|Francois DONCKELE|MML Says: ""7887080 - 23/10/14""|20/04/2015 23:52:48|Alex Graber|Work Order previously raised, ECM not Implemented.";14/04/2015 20:30:21;0518-22;518;Houghton Regis;South East;BMS;Electricity;Car Park;Blocked;24/04/2014 01:00:00;The car park lighting has a constant 0.7kW demand at night;Operation schedule to be adjusted and standardized to stop the demand during afterhours;24/04/2014 10:00:00;2039;184;Laurent Crolard;2014/12/8 15:30;;24/04/2014 10:00:00;;22/07/2014 13:30:00;2014/12/8 14:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|BMS setting are correct. If other lights can be seen switching off, this is not a BMS issue|23/07/2014 01:00:00|elutions@elutions.com|Car park lighting is completly switched off during the day and not at night (0.7 kW remains). How could it be a Maintenance or a behaviour issue?|28/07/2014 01:00:00|mittons@elutions.com|BMS has only one cark park lighting channel, this can be either on or off, this is sent to lighting panel to control lights ergo lighting panel is wired incorrectly. This may be deliberate however, for security reasons etc. |04/08/2014 01:00:00|mittons@elutions.com|Change to maintenance, 0.7kW of lighting could be on security channel or a welded contactor.|04/08/2014 01:00:00|elutions@elutions.com|It will not be a welded contactor as the lights are completly switched off during the day. If it's linked to the security channel Mitton can't control it, even if a contactor is on site?|05/08/2014 01:00:00|mittons@elutions.com|Please re-read comment of 28/7. We can control them, but only with rest of the security lights, which is due to incorrect wiring. |12/08/2014 01:00:00|elutions@elutions.com|Blocked as it could be securtity lighting. ;;471-19;471;Hadleigh Suffolk;South East;Maintenance;Electricity;Car Park;To be implemented;24/04/2014 01:00:00;The external lighting is on during all the day;Electrical contractor required to attend site, investigate and resolve the issue. The Trend BMS has been checked and found to be set up correctly. Correct time schedule is for the car park lights to switch on 1 hour 30 min before and switch off 1 hour 30 min after store close. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found. Example problems could be - Welded contactor, incorrect wiring, problem with photocell or problem with local time clock. ;24/04/2014 10:00:00;8736;787;Laurent Crolard;;;24/04/2014 10:00:00;;2014/8/10 10:57;28/08/2014 16:56:42;2014/8/10 10:57;Alexandre Gabert;24/04/2014 10:00:00;;2014/8/10 10:57;;;;;;;WITHOUT;;MANUAL;2014/7/7 1:00;mittons@elutions.com;07/07/2014 01:00:00|mittons@elutions.com|See 471-05. No changes made, BMS operation and settings correct to corporate standard. No overrides active.|22/07/2014 01:00:00|elutions@elutions.com|on DB LP 3/L12 the car park light remains on during the night. On the opposite, on DB ext, the lights aren't being switched off during the day (but doesn't remain on all night). On the first part the times changes which seems to say that the luxmeter is operationnal. On the second, it doesn't seem to be correctly working. in both cases the contactor seem operational. If you can't do more from the computer it will reissue as a maintenance ECM. DB EXT should also be reviewed as it's only switched off at night and not during the day.|28/07/2014 01:00:00|mittons@elutions.com|See 471-05. |04/08/2014 01:00:00|elutions@elutions.com|For example, on sundays after 16:00 there is not lights on until 20:00. Therefore it's is not a maintenance issue, but a BMS configuration. Do you need to maintain these lights at night for security reason? These lights are controlled by an equipment and the schedule is different every sundays. It seems to be connected to a daylight sensor. Still it isn't coming from the BMS?|05/08/2014 01:00:00|mittons@elutions.com|See 471-05. |12/08/2014 01:00:00|elutions@elutions.com|On the opposite of the other car park ECM for this site. These lights are only on during the day. starting at 5:00 and then switched off at the closing time. The DB Ext would be external lighting. Do you think it will be light inside the store? or at least these might not be controlled by the BMS but on a separate timeclock?|28/08/2014 16:56:41|Tom Matthews|As previously stated there is nothing in the BMS set to bring lights on that early. Any further investigation will requires a survey by an electrical maintenance team.|08/10/2014 10:57:51|Alexandre Gabert|Changed to maintenance.;;284-20;284;Hadleigh London Road;South East;Maintenance;Electricity;Car Park;To be implemented;24/04/2014 01:00:00;A part of external car park lighting is on 24/7. It might be coming from a welded contactor or a control issue.;Electrical contractor required to attend site, investigate and resolve why the car park lighting is on 24/7. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock. Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes. ;24/04/2014 10:00:00;14122;1271;Laurent Crolard;;14/04/2015 19:47:09;22/07/2014 13:00:00;;20/04/2015 23:54:34;22/07/2014 11:00:00;20/04/2015 23:54:34;Alex Graber;24/04/2014 10:00:00;;22/07/2014 13:00:00;;;7849810;;TRUE;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Trend network fault. Engineer visit booked. no changes made, BMS settings and operation correct to corporate standards. No overrides active. An electrical survey is required to investigate further. |25/06/2014 01:00:00|elutions@elutions.com|When is the site visit planned?|14/07/2014 01:00:00|mittons@elutions.com|Please see ECM 284-19. |23/07/2014 01:00:00|elutions@elutions.com|Changed to maintenance |07/10/2014 14:28:31|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 13:28:00|Francois Donckele|MML says: RAISED ON 30/09/14 |20/04/2015 23:52:48|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:54:21;0284-19;284;Hadleigh London Road;South East;Maintenance;Electricity;Car Park;To be implemented;24/04/2014 01:00:00;External car park lighting fed from DB 10 is on at day time. It might be coming from a welded contactor or a control issue.;Electrical contractor required to attend site, investigate and resolve issue with photocell control of the car park lighting. The car park lighting circuits are not being held off when suitable external lux levels are achieved. Example problems could be - Dirty photocell, damaged photocell, incorrectly set photocell.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes. ;24/04/2014 10:00:00;14922;1343;Laurent Crolard;;14/04/2015 19:28:38;22/07/2014 13:00:00;;20/04/2015 23:54:35;22/07/2014 11:00:00;20/04/2015 23:54:35;Alex Graber;24/04/2014 10:00:00;;22/07/2014 13:00:00;;;7849810;;TRUE;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Trend network fault. Engineer visit booked|25/06/2014 01:00:00|elutions@elutions.com|When is the site visit planned?|14/07/2014 01:00:00|mittons@elutions.com|No changes made, BMS settings and operation correct to corporate standards. No overrides active. An electrical survey is required to investigate further. |23/07/2014 01:00:00|elutions@elutions.com|Changed to maintenance |07/10/2014 14:25:08|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 13:23:07|Francois Donckele|MML says: RAISED ON 30/09/14 |20/04/2015 23:52:48|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:35:49;M000158-36;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Lighting;Realized;23/04/2014 01:00:00;Display Lighting: All lights are on 24/7 from the 31st of March to April 14th.;The Schedule of operations has been adjusted and synced with the opening hours April 14th.;23/04/2014 10:00:00;6000;540;Laurent Crolard;;23/04/2014 11:30:00;23/04/2014 10:00:00;23/04/2014 12:00:00;23/04/2014 10:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;23/04/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;077-14;77;Winsford Wharton;Midlands;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;Shop services Ref 1 does not show a demand reduction at night.;Lighting schedule needs to be revisited and sync its operation with the opening time.;23/04/2014 10:00:00;124124;11172;Florian Moreau;;20/02/2015 08:24:02;23/04/2014 10:00:00;;2015/5/1 9:33;18/06/2014 11:00:00;20/02/2015 08:24:02;Richard Lacey;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 05:00:00;elutions@elutions.com;27/05/2014 05:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 05:00:00|elutions@elutions.com|It can't be seen on Maestro.|10/07/2014 05:00:00|elutions@elutions.com|As previously |26/09/2014 18:20:18|Alexandre Gabert|Settings incorrect on CDK. Weekdays: switch off at 22:40 instead of 22:20, Sunday: switch off at 16:40 instead of 16:20.|05/11/2014 13:54:32|Richard Lacey|All refrigeration lighting set to store opening times.|05/01/2015 10:33:49|Alexandre Gabert|Issue unsolved, all lights could be switched off 20 mlinutes earlier.|20/02/2015 08:24:02|Richard Lacey|The CDK lighting control operates in increment larger than 10 mins and is now set to the minimum allowed;;417-20;417;Wrexham;Midlands;Behavioural;Electricity;Shop Services;Updated;23/04/2014 01:00:00;Shop services night demand is not at its minimal level every night. The minimum night load has been observed on the 20th and 21st of April, 2014, but it had not been achieved on the 23rd of April. And this issue still exists on the 2nd and 7th of Feb, 2015;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour during the night as a reference.;23/04/2014 14:00:00;23400;2106;Florian Moreau;;;2014/7/7 17:00;;2015/9/2 19:44;16/02/2015 12:07:42;27/02/2015 11:55:26;Amanda Ward;;2014/7/7 17:00;;23/04/2014 14:00:00;;;;;;WITHOUT;;MANUAL;2014/3/7 9:00;elutions@elutions.com;"03/07/2014 09:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : set as spec by Wm.|07/07/2014 09:00:00|elutions@elutions.com|this might be a behaviour issue if you can't do more. It might be coming from people on site leaving light on at night.|09/07/2014 16:14:37|Amanda Ward|More information needed before this can be issued. |09/02/2015 20:44:53|Zhaohua Tan|More details have been added. The minimum night load has been observed on the 20th and 21st of April, 2014, but it had not been achieved on the 23rd of April. And this issue still exists on the 2nd and 7th of Feb, 2015. ECM State has been changed to To be implemented|16/02/2015 12:07:41|Amanda Ward|Email sent ""I changed this to Updated and requested additional details but all that has been added is additional examples. If this is behaviour, we need to know what could be causing this and what we can tell the store to do to resolve this.""|27/02/2015 11:55:26|Amanda Ward|See also emails from Mark";;559-17;559;Wells;South West;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;Shop services lighting begins partially at 6:00 every weekday and at 7:00 on Sundays.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 07:40 during the week and 9:20 on Sundays;23/04/2014 10:00:00;3276;295;Florian Moreau;;23/10/2014 21:48:16;23/04/2014 10:00:00;;26/09/2014 14:00:11;29/08/2014 11:31:10;23/10/2014 21:48:16;Craig Lloyd;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;2014/4/8 17:01;Craig Lloyd;04/08/2014 17:01:41|Craig Lloyd|test|29/08/2014 11:31:10|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM.|26/09/2014 14:00:10|Alexandre Gabert|Settings correct on JTL, issue unsolved.|23/10/2014 21:48:15|Craig Lloyd|visited site today , found all case lights going of at correct time and JTL clock working correctly , the distribution board in the plant room that supplies all cases on shop floor , also supplies harvester in plant room , sockets , hot chicken counters . So there are numerous items that will come on and pull high amperage at irregular times;;071-28;71;Warrington Greenalls Ave;Midlands;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;Shop services 3 night demand is not at its minimal level every night;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour during the night as a reference.;23/04/2014 10:00:00;16380;1475;Florian Moreau;;2014/7/10 11:14;23/04/2014 10:00:00;;26/09/2014 13:27:39;29/08/2014 11:28:32;2014/7/10 11:14;Richard Lacey;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|The 28th of May shows an important increases on refrigeration 1 but this amount was taken off refrigeration 3. The schedule still start at 8:00 Sunday it start at various time on weekdays on refrigeration 1. There was no change on refrigeration 2. Refrigeration 3 is now stable since all lightings seems to have been moved to refrigeration 1. have you done everythings possible on site, is it now a behaviour issue that cause lights to stay on at night and to start to early?|04/07/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : CDK set as per store requirments  t1  / t2 time clocks. |10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |04/08/2014 16:53:23|Steve Pierrepoint|test Elutions|29/08/2014 11:28:32|Mark McCusker|Please check setting on JTL/CDK to confirm this is not a maintenance ECM.|26/09/2014 13:27:38|Alexandre Gabert|See 071-25.|07/10/2014 11:14:55|Richard Lacey|Lighting times have been adjusted on the cdk store scan 3 as per the store managers request 630am to 2300pm weekdays  and sat, 900am to 1630pm Sunday.;;071-27;71;Warrington Greenalls Ave;Midlands;Refrigeration;Electricity;Shop Services;Realized;23/04/2014 01:00:00;Shop services 2 does not show a demand reduction at night.;Lighting schedule needs to be revisited and sync its operation with the opening time.;23/04/2014 10:00:00;91000;8190;Florian Moreau;;18/06/2014 11:30:00;23/04/2014 10:00:00;18/06/2014 12:00:00;23/04/2014 10:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|The 28th of May shows an important increases on refrigeration 1 but this amount was taken off refrigeration 3. The schedule still start at 8:00 Sunday it start at various time on weekdays on refrigeration 1. There was no change on refrigeration 2. Refrigeration 3 is now stable since all lightings seems to have been moved to refrigeration 1. have you done everythings possible on site, is it now a behaviour issue that cause lights to stay on at night and to start to early?|04/07/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : CDK set as per store requirments  t1  / t2 time clocks. ;;071-26;71;Warrington Greenalls Ave;Midlands;Refrigeration;Electricity;Shop Services;Realized;23/04/2014 01:00:00;Shop services 1 night demand is not at its minimal level every night;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour during the night as a reference.;23/04/2014 10:00:00;4160;375;Florian Moreau;;18/06/2014 11:30:00;23/04/2014 10:00:00;18/06/2014 12:00:00;23/04/2014 10:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|The 28th of May shows an important increases on refrigeration 1 but this amount was taken off refrigeration 3. The schedule still start at 8:00 Sunday it start at various time on weekdays on refrigeration 1. There was no change on refrigeration 2. Refrigeration 3 is now stable since all lightings seems to have been moved to refrigeration 1. have you done everythings possible on site, is it now a behaviour issue that cause lights to stay on at night and to start to early?|04/07/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : CDK set as per store requirments  t1  / t2 time clocks. ;;064-23;64;Tynemouth Preston Grange;Scotland;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;Night demand reduction for panel 1 is the same as panel 2 although its demand is 3 times as big;Schedule of operation should be adjusted to increase the demand reduction during non operating hours;23/04/2014 10:00:00;32760;2950;Florian Moreau;;16/02/2015 15:59:08;23/04/2014 10:00:00;;2015/12/2 9:55;29/09/2014 11:44:04;16/02/2015 15:59:08;Kristian Sennet;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 05:00:00;elutions@elutions.com;27/05/2014 05:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|18/06/2014 05:00:00|elutions@elutions.com|No modification on the load at night. Could it be that some light are overrided?|10/07/2014 05:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |04/08/2014 20:56:16|Dave Smith|test elutions|29/08/2014 16:29:56|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 19:37:31|Alexandre Gabert|Settings checked on CDK. On panel 1, on Sunday, switch off could be changed to 16:20 instead of 16:40. On panel 2: On Sunday, switch on could be changed to 09:20 instead of 09:00, and switch off could be changed to 16:20 instead of 19:00. On weekdays, settings are correct, however there is a unexpected peak at 06:00, can't tell what it is.|29/09/2014 15:44:03|Kristian Sennet|Store lighting times checked in Storescan. Lighting schedule follows store trading hours as previously highlighted|12/02/2015 10:55:48|Alexandre Gabert|Lights could be turned off 20 minutes ealier everyday according to CDK, please review this.|16/02/2015 15:59:08|Kristian Sennet|Lighting times checked and found to be correct;;364-21;364;Totton Hounsdown;South West;Refrigeration;Electricity;Shop Services;Realized;23/04/2014 01:00:00;New Shop services does not show a demand reduction at night.;Lighting schedule needs to be revisited and sync its operation with the opening time.;23/04/2014 10:00:00;88088;7928;Florian Moreau;;29/08/2014 12:31:14;23/04/2014 10:00:00;25/09/2014 09:14:54;23/04/2014 10:30:00;;25/09/2014 09:14:54;Alexandre Gabert;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Settings changed |06/06/2014 01:00:00|elutions@elutions.com|Not implemented yet, please could you review this.|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |04/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : lighting is be set to 7:00 - 22:00 as part of the new lighting time roll out - to be complted by 18th AUG.|11/08/2014 01:00:00|elutions@elutions.com|Will be reviewed on on the 20th if the implementation is confirmed.|29/08/2014 12:31:14|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.;;218-28;218;Thornton Cleveleys;North;Refrigeration;Electricity;Shop Services;Realized;23/04/2014 01:00:00;Shop services night demand is not at its minimal level every night;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour during the night as a reference.;23/04/2014 10:00:00;15600;1404;Florian Moreau;;2014/6/10 16:17;23/04/2014 10:00:00;31/10/2014 13:35:01;26/09/2014 14:25:46;23/06/2014 11:00:00;31/10/2014 13:35:01;Laurent CROLARD;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;elutions@elutions.com;23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : completed|23/06/2014 01:00:00|elutions@elutions.com|Can't be seen at the moment|10/07/2014 01:00:00|elutions@elutions.com|Not Available.  |26/09/2014 14:25:46|Alexandre Gabert|See 218-21.|06/10/2014 16:17:51|Jonathan Aird|JTL have checked this ECM and have found the Jnet lighting command has been turned off. JTL have turned this on and forced the lights off. The lighting should now be working correctly.;;140-13;140;Strood;South East;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;Shop services Refridge 1 does not show a demand reduction at night.;Lighting schedule needs to be revisited and sync its operation with the opening time.;23/04/2014 10:00:00;65520;5897;Florian Moreau;;19/02/2015 11:54:43;23/04/2014 10:00:00;;2015/5/1 11:20;29/08/2014 12:33:24;19/02/2015 11:54:43;Susan North;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 05:00:00;elutions@elutions.com;27/05/2014 05:00:00|elutions@elutions.com|Ryan Jayberg said : Done|18/06/2014 05:00:00|elutions@elutions.com|Some modification have been done, the consumption have increases on some day. And on some night the night consumption have been reduced. The night level is not always the same. Could you review it? If the BMS is correctly set this will be a behaviour issue.|10/07/2014 05:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 16:33:24|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads can be attributed to lighting, Thanks.|25/09/2014 18:55:35|Alexandre Gabert|Settings are incorrect on CDK. On weekdays, switch on at 06:20 instead of 06:40, switch off at midnight instead of 22:40. On Sundays, switch off at 17:20 instead of 16:20.|30/09/2014 15:43:23|Neil Phillips|Attended and changed lighting times to suit|05/01/2015 12:20:15|Alexandre Gabert|Please change lighting schedule to switch off at 22:20 on weekdays and 16:20 on Sunday.|19/02/2015 11:54:42|Susan North|Lighting timer adjusted to switch off at 22:20 weekdays and 16:20 sunday;;046-09;46;Stamford Uffington Road;South East;Maintenance;Electricity;Shop Services;New;23/04/2014 01:00:00;Shop services RF2 does not show a demand reduction at night.;Lighting schedule needs to be revisited and sync its operation with the opening time. Contractor required to attend site, investigate and see if all the lights on the cabinets are turned on and off at the right times, in the morning and at night, and if not, why. CDK/JTL has been checked and found to be set up correctly. Lighs should be switched on 20 mins before store opening and switch off 20 mins after store close. ;23/04/2014 10:00:00;36400;3276;Florian Moreau;;;2015/12/2 11:55;;25/09/2014 14:38:27;30/09/2014 13:07:29;2015/12/2 11:55;Alexandre Gabert;;;2015/12/2 11:55;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 3:00;elutions@elutions.com;09/07/2014 03:00:00|elutions@elutions.com|No comments from refrigeration contractor, the issue is still there, how could we complete this?|29/08/2014 14:35:38|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|29/08/2014 14:35:38|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 16:38:27|Alexandre Gabert|Issue is solved for weekdays, on Sundays switch on could be changed to 09:20 instead of 09:00.|30/09/2014 15:07:29|Mark McCusker|ECM Value need revising to accommodate solved timings.|12/02/2015 11:55:07|Alexandre Gabert|The reduction at night is much lower than expected, however the timeclock is correct. Moved to maintenance.;;046-08;46;Stamford Uffington Road;South East;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;Shop services RF1 does not show a demand reduction at night.;Lighting schedule needs to be revisited and sync its operation with the opening time.;23/04/2014 10:00:00;54600;4914;Florian Moreau;;13/02/2015 10:40:55;23/04/2014 10:00:00;;2015/12/2 10:39;29/08/2014 12:39:30;13/02/2015 10:40:55;Richard Lacey;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 9:00;elutions@elutions.com;09/07/2014 09:00:00|elutions@elutions.com|No comments from refrigeration contractor, the issue is still there, how could we complete this?|29/08/2014 20:39:30|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 22:25:32|Alexandre Gabert|Timeclock config is incorrect, moreover the cabinet does not seem to follow the existing lighting schedule. On weekdays, switch off is at 23:20 instead of 22:20. On sundays, switch on is at 07:40 instead of 09:20, switch off is at 19:20 instead of 16:20.|24/10/2014 16:54:11|Richard Lacey|The time clock is set to operate as per the store opening hours|05/01/2015 14:51:05|Alexandre Gabert|Lights could be switched off 20 minutes ealier every day.|27/01/2015 17:52:50|Richard Lacey|clock has been checked against the store opening times|12/02/2015 11:39:51|Alexandre Gabert|There is no change on the load curve, it seems that RF1 does not follow the timeclock.|13/02/2015 10:40:55|Richard Lacey|set to reflect store trading times;;068-16;68;Shrewsbury Whitchurch Road;Midlands;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;Shop services panel 2 does not show a demand reduction at night.;Lighting schedule needs to be revisited and sync its operation with the opening time.;23/04/2014 10:00:00;52052;4685;Florian Moreau;;20/02/2015 08:26:29;23/04/2014 10:00:00;;2015/5/1 13:19;29/08/2014 12:40:46;20/02/2015 08:26:29;Richard Lacey;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;2014/10/7 5:00;elutions@elutions.com;10/07/2014 05:00:00|elutions@elutions.com|No modification, the issue is still there. It might be a behaviour issue if the light are overrided?|29/08/2014 16:40:45|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 18:17:41|Alexandre Gabert|Settings can't be seen on JTL/CDK, the issue is currently unsolved.|22/10/2014 19:46:01|Richard Lacey|the lighting timer is set to the nnew store opening times.|05/01/2015 14:19:09|Alexandre Gabert|The profile always look the same, it looks like shop services on this panel do not follow the programmed schedule.|20/02/2015 08:26:28|Richard Lacey|Lighting times have been checked and are operating to the minimum allowed by the cdk control;;068-15;68;Shrewsbury Whitchurch Road;Midlands;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;Shop services panel 1 night demand is not at its minimal level every night;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour during the night as a reference.;23/04/2014 10:00:00;5200;468;Florian Moreau;;22/10/2014 15:47:57;23/04/2014 10:00:00;;25/09/2014 14:16:25;29/08/2014 12:41:11;22/10/2014 15:47:57;Richard Lacey;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;2014/10/7 1:00;elutions@elutions.com;10/07/2014 01:00:00|elutions@elutions.com|No modification, the issue is still there. It might be a behaviour issue if the light are overrided?|29/08/2014 12:41:11|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 14:16:25|Alexandre Gabert|Settings can't be seen on JTL/CDK. Issue is solved for weekdays, but on Sundays 7th and 21st, lights were turned on at 07:20 instead of 09:30.|22/10/2014 15:47:57|Richard Lacey|The case lighting times are set to the new store opening times.;;317-20;317;St. Albans Hatfield Road;South East;Refrigeration;Electricity;Shop Services;Realized;23/04/20