14 01:00:00;Shop services 1&2 night demand is not at its minimal level every night;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour during the night as a reference.;23/04/2014 10:00:00;15600;1404;Florian Moreau;;25/09/2014 14:07:34;23/04/2014 10:00:00;25/09/2014 14:07:57;25/09/2014 14:06:54;29/08/2014 12:41:42;25/09/2014 14:07:58;Alexandre Gabert;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|06/06/2014 01:00:00|elutions@elutions.com|It seems that the consumption reduces around the 24/05/14. To be confirmed.|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 12:41:42|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 14:06:53|Alexandre Gabert|Issue is solved.;;056-10;56;Skipton Broughton Road;North;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;Shop services lighting starts at 5:30 and stops at 23:20 during the week;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 7:40 and stop at 21:20 on weekdays;23/04/2014 10:00:00;14560;1311;Florian Moreau;;2014/7/10 9:30;23/04/2014 10:00:00;;26/09/2014 13:56:30;29/08/2014 11:31:34;2014/7/10 9:30;Richard Lacey;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;elutions@elutions.com;23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Amended|23/06/2014 01:00:00|elutions@elutions.com|no changes on the consumption, could you review it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:31:34|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM.|26/09/2014 13:56:29|Alexandre Gabert|Incorrect settings on CDK. Weekdays  switch off at 22:00 instead of 21:20. Sunday: switch on at 09:00 instead of 09:20, switch off at 16:40 instead of 16:20.|07/10/2014 09:30:18|Richard Lacey|Lighting times updated to times requested;;052-18;52;Sheffield Hillsborough;Midlands;Refrigeration;Electricity;Shop Services;Realized;23/04/2014 01:00:00;Shop services lighting begins partially at 5:30 every Monday and at 6:00 during the week;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 06:40;23/04/2014 10:00:00;2184;197;Florian Moreau;;26/09/2014 14:36:48;23/04/2014 10:00:00;26/09/2014 14:37:08;26/09/2014 14:36:34;18/06/2014 11:00:00;26/09/2014 14:37:08;Alexandre Gabert;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|can't be seen on Maestro.|10/07/2014 01:00:00|elutions@elutions.com|Same issue.  |26/09/2014 14:36:33|Alexandre Gabert|Issue solved.;;101-25;101;Sheffield Halfway;Midlands;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;Shop services does not show a demand reduction at night.;Lighting schedule needs to be revisited and sync its operation with the opening time.;23/04/2014 10:00:00;98280;8846;Florian Moreau;;2015/9/3 18:16;23/04/2014 10:00:00;;2015/12/2 10:40;29/08/2014 12:42:43;2015/9/3 18:16;Minh Van;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 07:00:00;elutions@elutions.com;27/05/2014 07:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 07:00:00|elutions@elutions.com|on the 9th of march there was a reduction on the consumption, otherwise not change on the consumption. If it's not a BMS issue it might be a behaviour issue|10/07/2014 07:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 18:42:42|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|25/09/2014 19:51:38|Alexandre Gabert|Settings can't be seen on JDL/CDK, the issue remains unsolved.|29/09/2014 17:48:54|Richard Lacey|case lighting times are correct for store opening|05/01/2015 15:31:19|Alexandre Gabert|The profile does not show any power reduction at night or any difference on Sunday. These shop servies might not foolow the time schedule.;;076-13;76;Scarborough Eastfield;North;Refrigeration;Electricity;Shop Services;Blocked;23/04/2014 01:00:00;Lighting schedule needs to be revisited and sync its operation with the opening time.;Shop services 2 & 3 do not show a demand reduction at night.;23/04/2014 10:00:00;26208;2360;Florian Moreau;2015/1/5 22:38;;23/04/2014 10:00:00;;2015/11/2 15:48;2015/3/3 19:19;2015/1/5 22:38;Alex Graber;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 03:00:00;elutions@elutions.com;27/05/2014 03:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 03:00:00|elutions@elutions.com|Still not done, as the level changes it might be a behaviour issues. Do you agree?|11/07/2014 03:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 3/7/14. |11/07/2014 03:00:00|elutions@elutions.com|Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |26/09/2014 16:45:16|Alexandre Gabert|See 076-12.|26/11/2014 17:27:26|Kristian Sennet|lighting scheduled checked and currently matches store opening times case lights controlled from clock 1|11/02/2015 15:48:41|Alexandre Gabert|Settings are correct except for Sunday morning: 08:00 instead of 09:20.|03/03/2015 19:19:14|Kristian Sennet|checked settings ok manual over-ride  in place on lighting also DB2 & DB3 contain compressor and condenser supplies as well as cases;;076-0012;76;Scarborough Eastfield;North;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;Shop services 1 night demand is not at its minimal level every night;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour during the night as a reference.;23/04/2014 10:00:00;7800;702;Florian Moreau;;2015/1/5 22:45;23/04/2014 10:00:00;;2015/1/5 22:44;26/11/2014 16:28:59;2015/1/5 22:45;Alex Graber;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|Still not done, as the level changes it might be a behaviour issues. Do you agree?|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 3/7/14.  |11/07/2014 01:00:00|elutions@elutions.com|Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |26/09/2014 14:44:05|Alexandre Gabert|Settings incorrect on Sunday switch on: 08:00 instead of 09:20. Other settings are correct, however cabinets do not follow the schedule.|26/11/2014 16:28:58|Kristian Sennet|lighting clock checked and is synchronised with store opening times all case lighting from clock 1;2015/1/5 23:44;R000039-23;39;Rotherham Bramley;Midlands;Refrigeration;Electricity;Shop Services;Realized;23/04/2014 01:00:00;Shop services lighting stops only at 19:00 on Sundays.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and stop lighting after closing at 16:20 on Sunday;23/04/2014 10:00:00;1300;117;Florian Moreau;;2014/12/8 11:30;23/04/2014 10:00:00;2014/12/8 12:00;23/04/2014 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|Still not done|09/07/2014 01:00:00|elutions@elutions.com|Maybe it's a behaviour issue. The issue is still there.  ;;039-22;39;Rotherham Bramley;Midlands;Refrigeration;Electricity;Shop Services;Realized;23/04/2014 01:00:00;Shop services lighting begins partially at 6:00 every weekday.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 06:40;23/04/2014 10:00:00;1274;115;Florian Moreau;;2014/12/8 11:30;23/04/2014 10:00:00;2014/12/8 12:00;23/04/2014 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|Still not done|09/07/2014 01:00:00|elutions@elutions.com|Maybe it's a behaviour issue. The issue is still there.  ;;333-28;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;LT Shop services does not show a demand reduction at night.;Lighting schedule needs to be revisited and sync its operation with the opening time.;23/04/2014 10:00:00;52052;4685;Florian Moreau;;27/01/2015 13:15:53;23/04/2014 10:00:00;;2015/5/1 12:05;29/08/2014 12:43:05;27/01/2015 13:15:53;Andy Pearce;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 05:00:00;elutions@elutions.com;13/05/2014 05:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week.|06/06/2014 05:00:00|elutions@elutions.com|Not implemented yet, please could you review this.|10/07/2014 05:00:00|elutions@elutions.com|Not implemented yet, how are the lighting schedule and the refrigerant leak related? |29/08/2014 16:43:05|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|26/09/2014 17:50:45|Alexandre Gabert|Settings not displayed on CDK, issue unsolved, cabinet may not follow a schedule.|22/10/2014 00:33:56|Craig Lloyd|Have been to site and made sure JTL time clock is set correctly with store trading times 6:40 am week days and off at 22:20  Sunday on at 10:40 of at 17:20 .  On Jtl today shut down lights on Jtl lighting control and made sure all case lights went off , type of lights in cases are standard fluorescent lights not LED|05/01/2015 13:05:08|Alexandre Gabert|The profile still looks exactly the same everyday, including Sunday, there is no power reduction at night whatsoever, works for HT shop services but not for LT.|27/01/2015 13:15:51|Andy Pearce|We have been on site and made sure all lights shut down in store with JTL on the correct lighting , JTL where once again involved with shutting the cases of so we could check them , no issues where found with the lights not going off , the freezers are electric defrost so with the heaters going off and on in various cases all through the night will give you readings that would easily disguise the load of some fluorescent case lighting;;333-27;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;HT Shop services lighting begins partially at 6:00 every weekday.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 07:40;23/04/2014 10:00:00;4212;379;Florian Moreau;;21/10/2014 20:37:18;23/04/2014 10:00:00;;26/09/2014 13:53:37;29/08/2014 11:32:03;21/10/2014 20:37:18;Craig Lloyd;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week.|06/06/2014 01:00:00|elutions@elutions.com|Not implemented yet, please could you review this.|10/07/2014 01:00:00|elutions@elutions.com|Not implemented yet, how are the lighting schedule and the refrigerant leak related? |29/08/2014 11:32:03|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM.|26/09/2014 13:53:37|Alexandre Gabert|See 333-26.|21/10/2014 20:37:18|Craig Lloyd|Checked JTL lighting controller all correct , what I did find is that the 4 x Hot Chicken counters are off the same dist board , these are turned of at night  and turned back on about an hour before store opens , this would show a high current / load usage around this time of day;;333-26;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;HT Shop services night demand is not at its minimal level every night;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour during the night as a reference.;23/04/2014 10:00:00;4160;375;Florian Moreau;;21/10/2014 20:39:56;23/04/2014 10:00:00;;25/09/2014 13:40:22;29/08/2014 12:43:30;21/10/2014 20:39:56;Craig Lloyd;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week.|06/06/2014 01:00:00|elutions@elutions.com|Not implemented yet, please could you review this.|10/07/2014 01:00:00|elutions@elutions.com|Not implemented yet, how are the lighting schedule and the refrigerant leak related? |29/08/2014 12:43:30|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|25/09/2014 13:40:22|Alexandre Gabert|CDK settings can't be seen, however the profile shows lights turning on at 5:25 only on saturdays. Other days seem correct.|26/09/2014 13:49:06|Alexandre Gabert|Settings not displayed on CDK. Schedule seems correct except on Saturdays.|21/10/2014 20:39:56|Craig Lloyd|On the HT shop services is the hot chicken counters , these are not turned on or off at exactly the same time of day , so this would be a good sign of where you are getting irregularities in your readings ;;057-12;57;Oldham Chadderton;North;Refrigeration;Electricity;Shop Services;Realized;23/04/2014 01:00:00;Shop services B does not show a demand reduction at night.;Lighting schedule needs to be revisited and sync its operation with the opening time.;23/04/2014 10:00:00;36400;3276;Florian Moreau;;29/09/2014 08:29:23;23/04/2014 10:00:00;29/09/2014 08:29:41;29/09/2014 08:28:22;29/08/2014 12:44:33;29/09/2014 08:29:41;Alexandre Gabert;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|18/06/2014 01:00:00|elutions@elutions.com|No modification visible, could it come from the bms or is it a behaviour issue?|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request, will investigate issues 14.7.14. |11/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 12:44:32|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|29/09/2014 08:28:22|Alexandre Gabert|Issue solved for lighting.;;115-20;115;Norwich Riverside;South East;Refrigeration;Electricity;Shop Services;Realized;23/04/2014 01:00:00;Shop services lighting starts at 7:00 during the week;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 7:40;23/04/2014 10:00:00;2184;197;Florian Moreau;;18/06/2014 11:30:00;23/04/2014 10:00:00;18/06/2014 12:00:00;23/04/2014 10:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Lighting change complete|18/06/2014 01:00:00|elutions@elutions.com|Done, schedule also adjusted on sundays.;;099-24;99;Milton Keynes Westcroft;South West;Refrigeration;Electricity;Shop Services;Realized;23/04/2014 01:00:00;Shop services 2 does not show a demand reduction at night.;Lighting schedule needs to be revisited and sync its operation with the opening time.;23/04/2014 10:00:00;32760;2950;Florian Moreau;;25/07/2014 11:30:00;23/04/2014 10:00:00;25/07/2014 12:00:00;23/04/2014 10:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. |25/07/2014 01:00:00|elutions@elutions.com|There is slight increases during the day on the consumption|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. ;;099-23;99;Milton Keynes Westcroft;South West;Refrigeration;Electricity;Shop Services;Realized;23/04/2014 01:00:00;Shop services 1 night demand is not at its minimal level every night;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour during the night as a reference.;23/04/2014 10:00:00;20800;1872;Florian Moreau;;25/07/2014 11:30:00;23/04/2014 10:00:00;25/07/2014 12:00:00;23/04/2014 10:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. |25/07/2014 01:00:00|elutions@elutions.com|Adjusted.|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. ;;287-15;287;Maldon Limebrook Way;South East;Refrigeration;Electricity;Shop Services;Realized;23/04/2014 01:00:00;Shop services does not show a demand reduction at night.;Lighting schedule needs to be revisited and sync its operation with the opening time.;23/04/2014 10:00:00;72800;6552;Florian Moreau;;26/09/2014 11:39:06;23/04/2014 10:00:00;26/09/2014 11:39:22;26/09/2014 11:38:52;29/08/2014 12:45:31;26/09/2014 11:39:22;Alexandre Gabert;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Set up all HT cases correctly|06/06/2014 01:00:00|elutions@elutions.com|Some change have been made but the reduction seems to low compare to what was expected. Could you review this?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 12:45:31|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|26/09/2014 11:38:52|Alexandre Gabert|Issue solved.;;387-34;387;Lutterworth Bitteswell Road;South West;Refrigeration;Electricity;Shop Services;Implemented;23/04/2014 01:00:00;Night demand reduction is only 15% of the average day demand;Schedule of operation should be adjusted to increase the demand reduction during non operating hours;23/04/2014 10:00:00;29120;2621;Florian Moreau;;2014/10/11 14:49;23/04/2014 10:00:00;;29/09/2014 10:23:17;29/08/2014 12:45:54;2014/10/11 14:49;Richard Lacey;;;;23/04/2014 10:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 12:45:54;Mark McCusker;29/08/2014 12:45:54|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|29/09/2014 10:23:16|Alexandre Gabert|CDK cabinet, but timeclock not displayed. Issue unsolved.|10/11/2014 14:49:29|Richard Lacey|the lighting times are correct with trading hours;;303-10;303;London Camden Town;South East;Maintenance;Electricity;Car Park;To be implemented;16/04/2014 01:00:00;Sometimes, the car park lights (under canopy) remains on some day, the twilight sensor might be dirty or another issue might be starting the light during the day.;A site visit might be required to check car park operation during the day. The Twilight threshold and the sensor should be reviewed as it might correspond to an inefficient operation. The Twilight threshold and the sensor should be reviewed as it might correspond to an inefficient operation. The car park light should be switched off during the day.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes. ;16/04/2014 10:00:00;191;17;Laurent Crolard;;14/04/2015 19:31:08;22/07/2014 13:00:00;;20/04/2015 23:54:35;22/07/2014 11:00:00;20/04/2015 23:54:35;Alex Graber;16/04/2014 10:00:00;;22/07/2014 13:00:00;;;7887086;;TRUE;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;"16/06/2014 01:00:00|mittons@elutions.com|""We have no BMS output for """"Car Park lights under canopy"""" Please advise where these light are located""|25/06/2014 01:00:00|elutions@elutions.com|Sometimes during the day, under canopy lighting are switched on example, the 24/06/14, Signs and car park are switched on at 18. Can the problem come from the twilight sensor? |14/07/2014 01:00:00|mittons@elutions.com|This is no longer BMS related, a survey by the site's electrical contractors is necessary to investigate this issue further. |23/07/2014 01:00:00|elutions@elutions.com|Changed to Maintenance. |07/10/2014 14:52:26|Alexandre Gabert|Adjusted to new corporate standards. |30/10/2014 13:13:28|Francois DONCKELE|MML says: ""7887086 - 23/10/14""|20/04/2015 23:52:48|Alex Graber|Work Order previously raised, ECM not Implemented.";14/04/2015 20:38:17;0259-23;259;Rubery Bristol Road South;Midlands;BMS;Electricity;Car Park;Realized;16/04/2014 01:00:00;The External Light - DB EX is on during the day, the twilight sensor doesn¡¯t seem to work.;The Twilight threshold and the sensor should be reviewed as it might correspond to an inefficient operation. The car park light should be switched off during the day.;16/04/2014 10:00:00;16133;1452;Laurent Crolard;;22/07/2014 11:30:00;16/04/2014 10:00:00;22/07/2014 12:00:00;16/04/2014 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;23/07/2014 01:00:00;elutions@elutions.com;23/07/2014 01:00:00|elutions@elutions.com|Adjusted for the external lighting. ;;303-09;303;London Camden Town;South East;Maintenance;Electricity;Car Park;To be implemented;16/04/2014 01:00:00;The Security Lighting is on during the day it could be a maintenance issue as it wasn't adjusted from the BMS. Control might be missing.;Electrical contractor required to attend site, investigate and resolve issue with photocell control of the security lighting. The security lighting circuits are not being held off when suitable external lux levels are achieved. Example problems could be - Dirty photocell, damaged photocell, incorrectly set photocell. The photocell should be set to  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes. ;16/04/2014 10:00:00;27740;2497;Laurent Crolard;;14/04/2015 19:20:45;22/07/2014 13:00:00;;20/04/2015 23:54:35;22/07/2014 11:00:00;20/04/2015 23:54:36;Alex Graber;16/04/2014 10:00:00;;22/07/2014 13:00:00;;;7873734;;TRUE;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;16/06/2014 01:00:00|mittons@elutions.com|BMS operation appears ok. Light level sensor is operating correctly|25/06/2014 01:00:00|elutions@elutions.com|Should security Lighting be on during the day? |14/07/2014 01:00:00|mittons@elutions.com|This is no longer BMS related, a survey by the site's electrical contractors is necessary to investigate this issue further. |23/07/2014 01:00:00|elutions@elutions.com|Changed to Maintenance. |07/10/2014 14:13:56|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 13:47:14|Francois Donckele|MML says: RAISED ON 06/10/14 |20/04/2015 23:52:48|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:27:54;0303-08;303;London Camden Town;South East;Maintenance;Electricity;Car Park;Realized;16/04/2014 01:00:00;The car park lights from DB CP1 & DB CP2 remains on some day, the twilight sensor might be dirty or another issue might be starting the light during the day.;Electrical contractor required to attend site, investigate and resolve issue with photocell control of the car park lighting. The car park lighting circuits are not being held off when suitable external lux levels are achieved. Example problems could be - Dirty photocell, damaged photocell, incorrectly set photocell.   Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes. ;16/04/2014 10:00:00;2920;263;Laurent Crolard;;14/04/2015 19:49:05;22/07/2014 13:00:00;20/04/2015 22:52:32;23/09/2014 11:30:17;22/07/2014 11:00:00;20/04/2015 22:52:32;Alex Graber;16/04/2014 10:00:00;;22/07/2014 13:00:00;;;7887086;;TRUE;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;"16/06/2014 01:00:00|mittons@elutions.com|BMS operation appears ok. This could be due to a welded contactor or other site issue|25/06/2014 01:00:00|elutions@elutions.com|Sometimes during the day, Car Park Lighting are switched for example, the 24/06/14, Signs and car park are switched on at 19:00. Could it be coming from the twilight sensor? |14/07/2014 01:00:00|mittons@elutions.com|This is no longer BMS related, a survey by the site's electrical contractors is necessary to investigate this issue further. 14/7/16: See comment of the 16/6 for ECM 303-09. |23/07/2014 01:00:00|elutions@elutions.com|Changed to Maintenance. |07/10/2014 14:46:33|Alexandre Gabert|Adjusted to new corporate standards. |30/10/2014 13:13:58|Francois DONCKELE|MML says: ""7887086 - 23/10/14""";14/04/2015 20:56:12;0065-32;65;Harrogate Starbeck;North;Maintenance;Electricity;Car Park;Blocked;16/04/2014 01:00:00;The Car Park L&P - SP1/DB V is lit during the day on weekdays, some power remains on 24/7. It was about 7kW at the begeninng of July and now it's reduces to 4kW. It might be coming from a welded contactor or a control issue.;Electrical contractor required to attend site, investigate and resolve why the car park lighting is on 24/7, the demand has reduced from the beginning of July, although it is still a constant 4kW. The Trend BMS has been checked and found to be set up correctly. The car park lighting should come on 30mins before store opening and switch off 1 hour after store close. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock. ;16/04/2014 10:00:00;33215;2989;Laurent Crolard;2014/9/10 13:46;;22/07/2014 13:00:00;;16/09/2014 12:27:22;2014/2/10 11:51;2014/9/10 13:46;Francois Donckele;16/04/2014 10:00:00;;22/07/2014 13:00:00;;;7849789;;TRUE;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Trend network fault. Engineer visit booked for w/c 19/05|21/05/2014 01:00:00|elutions@elutions.com|Has the network fauld been fixed?|12/06/2014 01:00:00|mittons@elutions.com|Network fault fixed, see ECM 065-04.   |25/06/2014 01:00:00|elutions@elutions.com|Profile change cannot be seen on the load curve. Car Park lighting is still on during the day. Is it possible to check value from the twilight sensor? |14/07/2014 01:00:00|mittons@elutions.com|This is no longer BMS related, a survey by the site's electrical contractors is necessary to investigate this issue further. |23/07/2014 01:00:00|elutions@elutions.com|The schedule is now efficient for the car park light but some power remains on at night. It might be a welded contactor or and control issue. Changed to Maintenance. |02/10/2014 11:51:07|Jonathan Aird|Electrical engineer has visited site and has noticed that the car park lighting board serves other equipment, such as charging points for different equipment and a number of sockets. This equipment is left on all night.|08/10/2014 11:01:29|Alexandre Gabert|Is this essential equipement or could it be turned off at night?|09/10/2014 13:45:58|Francois Donckele|MML says: RAISED ON 30/09/14 ;;298-13;298;Gravesend Coldharbour Road;South East;Maintenance;Electricity;Car Park;To be implemented;16/04/2014 01:00:00;The car park lights from SB E and DB CP are on during the day, the twilight sensor doesn¡¯t seem to work.;Electrical contractor required to attend site, investigate and resolve the issue. The Trend BMS has been checked and found to be set up correctly. Correct time schedule is for the car park lights to switch on 1 hour 30 min before and switch off 1 hour 30 min after store close. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found. Example problems could be - Welded contactor, incorrect wiring, problem with photocell or problem with local time clock. ;16/04/2014 10:00:00;34944;3145;Laurent Crolard;;;16/04/2014 10:00:00;;2014/8/10 10:54;2014/12/9 13:28;2014/8/10 10:54;Alexandre Gabert;16/04/2014 10:00:00;;2014/8/10 10:54;;;;;;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;16/06/2014 01:00:00|mittons@elutions.com|BMS operation appears ok. This could be due to a welded contactor or other site issue|25/06/2014 01:00:00|elutions@elutions.com|Sometimes during the day, Car Park Lighting and Signs are switched on example, the 24/06/14, Signs and car park are switched on at 18. Can the problem come from the twilight sensor? |14/07/2014 01:00:00|mittons@elutions.com|Outside light level sensing appears low, a visit has been organised to check and clean it if nescessary. |23/07/2014 01:00:00|elutions@elutions.com|could you give us an update once the sensor will be cleaned?  |12/09/2014 13:28:52|Tom Matthews|Sensor was checked and cleaned early August. Any lights now not following the normal control pattern will need investigating by an electrical maintenance team.|08/10/2014 10:54:27|Alexandre Gabert|Changed to maintenance.;;179-19;179;Glasgow Anniesland;Scotland;Maintenance;Electricity;Car Park;To be implemented;16/04/2014 01:00:00;The signs from PL1A are on during the day, the twilight sensor doesn¡¯t seem to work.;Electrical contractor required to attend site, investigate and resolve issue with photocell control of the signage lighting. The lighting circuits are not being held off when suitable external lux levels are achieved. Example problems could be - Dirty photocell, damaged photocell, incorrectly set photocell. The photocell should be set to  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes. ;16/04/2014 10:00:00;24747;2227;Laurent Crolard;;14/04/2015 19:19:02;22/05/2014 13:00:00;;20/04/2015 23:54:36;22/05/2014 11:00:00;20/04/2015 23:54:36;Alex Graber;16/04/2014 10:00:00;;22/05/2014 13:00:00;;;7724931;;TRUE;;WITHOUT;;MANUAL;16/05/2014 01:00:00;mittons@elutions.com;16/05/2014 01:00:00|mittons@elutions.com|The BMS External lighting channels are all correctly configured. Currently (15:00 06/05) all the external lighting from the BMS is turned off. This must be  wiring isssue or welded contactor|22/05/2014 01:00:00|elutions@elutions.com|Category changed to maintenance|07/10/2014 14:17:17|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 16:00:55|Francois Donckele|The load curve for Signs is still on 24/7. Is it possible to be more spectific about what have been done on site?|20/04/2015 23:52:49|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:26:13;M000118-22;118;Cambridge Cambourne;South East;BMS;Electricity;Car Park;Realized;16/04/2014 01:00:00;From SP1/DB P/(21 to 24)L123 : The car park lights are on during the day, the twilight sensor doesn¡¯t seem to work.;The Twilight threshold and the sensor should be reviewed as it might correspond to an inefficient operation. The car park light should be switched off during the day.;16/04/2014 10:00:00;13286;1196;Laurent Crolard;;23/06/2014 11:30:00;16/04/2014 10:00:00;23/06/2014 12:00:00;16/04/2014 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|The Car Park timings are correct. The Security lighting is locally overriden. The light level sensor is working correctly|18/05/2014 01:00:00|elutions@elutions.com|Any other override alarm in april but now ended?|26/06/2014 01:00:00|elutions@elutions.com|NO Overide and Time schedule ok ;;118-21;118;Cambridge Cambourne;South East;BMS;Electricity;Car Park;Realized;16/04/2014 01:00:00;From SP2/DB T1/22L3 & 23L123 & 24L12 : The car park lights are on during the day, the twilight sensor doesn¡¯t seem to work.;The Twilight threshold and the sensor should be reviewed as it might correspond to an inefficient operation. The car park light should be switched off during the day.;16/04/2014 10:00:00;7592;683;Laurent Crolard;;23/06/2014 11:30:00;16/04/2014 10:00:00;23/06/2014 12:00:00;16/04/2014 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/04/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|The Car Park timings are correct. The Security lighting is locally overriden. The light level sensor is working correctly|18/05/2014 01:00:00|elutions@elutions.com|Any other override alarm in april but now ended?|26/06/2014 01:00:00|elutions@elutions.com|NO Overide and Time schedule ok ;;039-21;39;Rotherham Bramley;Midlands;BMS;Electricity;Lighting;Realized;2014/4/4 1:00;Sales Floor Lighting : the Schedule of sales floor lighting and Display lighting changed and now starts at8:55 on sundays and is switched off at 18:15.;The Schedule of operation should be adjusted and sync with the opening hours. The lights should be switched on at 9:25 and switched off at 16:15 on sundays.;2014/4/4 10:00;7800;702;Laurent Crolard;;21/05/2014 11:30:00;2014/4/4 10:00;26/05/2014 12:00:00;21/05/2014 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/4 10:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Adjusted;;317-19;317;St. Albans Hatfield Road;South East;Behavioural;Electricity;Lighting;Realized;25/03/2014 23:00:00;Lighting overrides are being used frequently. For example: the 13th and 14th of June, Sales Floor Lighting were on for few hours from 2AM to 3AM and then From 4:30AM to 5:30AM;Please note, lighting overrides should only be used in exceptional circumstances.;26/03/2014 09:00:00;7100;639;Laurent Crolard;;2014/4/8 14:30;23/06/2014 13:00:00;13/01/2015 16:29:51;2014/7/7 10:30;23/06/2014 11:00:00;13/01/2015 16:29:51;Laurent CROLARD;26/03/2014 09:00:00;23/06/2014 13:00:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 03:00:00;mittons@elutions.com;14/05/2014 03:00:00|mittons@elutions.com|All BMS settings are correct. Has additional equipemnt been installed on site? Not a BMS issue|23/05/2014 03:00:00|elutions@elutions.com|The site used to be fully lit a few hours per night. Since May 15th it is fully lit 24/7. Any override alarm?|19/06/2014 03:00:00|mittons@elutions.com|No overrides active.  |07/07/2014 03:00:00|elutions@elutions.com|On weekdays, manager's are override active every night.  ;;068-14;68;Shrewsbury Whitchurch Road;Midlands;Behavioural;Electricity;Lighting;Realized;26/03/2014 00:00:00;Sales Floor Lighting : day demand has increased by 2kW since March 23rd, it's not a BMS issue;Operating schedule to be adjusted to maintain minimum sales floor lighting day demand;26/03/2014 09:00:00;8736;787;Laurent Crolard;;23/06/2014 11:30:00;26/03/2014 09:00:00;23/06/2014 12:00:00;26/03/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/03/2014 09:00:00;23/06/2014 11:30:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Not BMS. Physical equipment installation on site?|23/06/2014 01:00:00|elutions@elutions.com|ECM moved to Behaviour|25/06/2014 10:07:36|Amanda Ward|Why is this a behavioural issue? May be due to light bulbs being replaced. ;;231-13;231;Belper Chapel Street;Midlands;Behavioural;Electricity;Lighting;Realized;26/03/2014 00:00:00;Sales Floor Lighting : it is on during the night from March 16th 2014;The Schedule of operation should be adjusted and sync with the opening hours . All non essential light should be switched off at the closing time (21:15 on weekdays/ 16:15 on Sundays) and switched on only at 7:55 (9:25 on Sundays).;24/03/2014 09:00:00;9900;891;Laurent Crolard;;25/03/2014 10:30:00;24/03/2014 09:00:00;25/03/2014 11:00:00;25/03/2014 09:30:00;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;24/03/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|BMS settings are correct. Alarm log shows repeated use of managers over-ride pushbutton|21/05/2014 01:00:00|elutions@elutions.com|Category changed to Behaviour;;563-14;563;Doncaster Balby;Midlands;Behavioural;Electricity;Lighting;Updated;25/03/2014 23:00:00;Sales Floor Lighting : night demand fluctuates from day to day;Operating schedule to be adjusted to maintain minimum demand at night.;26/03/2014 09:00:00;12012;1082;Laurent Crolard;;;21/05/2014 13:00:00;;21/05/2014 13:30:00;26/08/2014 10:01:31;26/08/2014 10:01:32;Amanda Ward;26/03/2014 09:00:00;21/05/2014 13:00:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|BMS switching is either all on or all off. Fluctuation in load must be from other local control. This is either maintenance or behaviour, not BMS|21/05/2014 01:00:00|elutions@elutions.com|Category changed to Behaviour|27/05/2014 16:27:00||Please can we have more details? Is this overrides or locally controlled lighting?;;563-13;563;Doncaster Balby;Midlands;Behavioural;Electricity;Lighting;Updated;25/03/2014 23:00:00;Sales Floor Lighting : evening demand fluctuates from day to day;Operating schedule to be adjusted to reduce evening demand to the lowest occurrence.;26/03/2014 09:00:00;7800;702;Laurent Crolard;;;21/05/2014 13:00:00;;21/05/2014 13:30:00;26/08/2014 10:02:14;26/08/2014 10:02:15;Amanda Ward;26/03/2014 09:00:00;21/05/2014 13:00:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|BMS switching is either all on or all off. Fluctuation in load must be from other local control. This is either maintenance or behaviour, not BMS|21/05/2014 01:00:00|elutions@elutions.com|Category changed to Behaviour|27/05/2014 16:29:00||Please can we have more details? Is this overrides or locally controlled lighting?;;545-14;545;Birmingham Edgbaston Hagley Road;Midlands;Behavioural;Electricity;Lighting;Realized;26/03/2014 00:00:00;Sales Floor Lighting : Flower shop often stays on during the night;The Schedule of operation should be adjusted and sync with the opening hours . All non essential light should be switched off at the closing time (21:15 on weekdays/ 16:15 on Sundays) and switched on only at 7:55 (9:25 on Sundays).;26/03/2014 09:00:00;12162;1095;Laurent Crolard;;17/05/2014 11:30:00;26/03/2014 09:00:00;17/05/2014 12:00:00;17/05/2014 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;26/03/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Flower shop lighting not BMS controlled. Sales floor over-ride has been active since 09/04/2014|21/05/2014 01:00:00|elutions@elutions.com|Category changed to Behaviour;;303-07;303;London Camden Town;South East;Behavioural;Electricity;Lighting;Realized;26/03/2014 00:00:00;Sales Floor lighting : Since March 24th 2014 DB PL6 lighting stays on at night;The Schedule of operation should be adjusted and sync with the opening hours . All non essential light should be switched off at the closing time (23:15 on weekdays/ 16:15 on Sundays) and switched on only at 7:55 (9:25 on Sundays).;26/03/2014 09:00:00;41975;3777;Laurent Crolard;;17/04/2014 11:30:00;26/03/2014 09:00:00;17/04/2014 12:00:00;17/04/2014 10:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;26/03/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|All BMS settings correct. Alarm log shows that customer toilet over-ride had been active since May 11th|21/05/2014 01:00:00|elutions@elutions.com|Category changed to Behaviour;;099-22;99;Milton Keynes Westcroft;South West;Behavioural;Electricity;Lighting;Blocked;25/03/2014 23:00:00;1/3 Lighting : Essential lighting has been increased since March 19th 2014. It might be coming from additional light added in the store.;Operating schedule to be adjusted to maintain minimum essential lighting level. Are those lights essential to the store?;26/03/2014 10:00:00;26280;2366;Laurent Crolard;2014/4/12 19:57;;2014/8/7 15:00;;26/03/2014 10:30:00;25/04/2014 13:00:00;2014/4/12 19:57;Shaobo Feng;26/03/2014 10:00:00;2014/8/7 15:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 03:00:00;mittons@elutions.com;14/05/2014 03:00:00|mittons@elutions.com|Not BMS. Physical equipment installation on site?|08/07/2014 03:00:00|elutions@elutions.com|It might be some additional light added. It will be changed to behaviour.;;551-08;551;Middlewich;Midlands;Behavioural;Electricity;Lighting;Realized;25/03/2014 00:00:00;Sales Floor lighting : Since March 11th 2014 DB J lighting stays on at night at least 2 nights per week, increasing the frequency in April;The Schedule of operation should be adjusted and sync with the opening hours . All non essential light should be switched off at the closing time (21:15 on weekdays/ 16:15 on Sundays) and switched on only at 7:55 (9:25 on Sundays).;26/03/2014 09:00:00;17680;1592;Laurent Crolard;;2014/1/5 11:30;26/03/2014 09:00:00;2014/1/5 12:00;2014/1/5 10:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;26/03/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|BMS settings correct. Possible behaviour issue as BMS is operating correctly|21/05/2014 01:00:00|elutions@elutions.com|Category changed to Behaviour;;641-18;641;Worthing;South East;Refrigeration;Electricity;Shop Services;Updated;26/03/2014 00:00:00;Shop services lighting stops at 22:05 during the week;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and stop at 21:20 on weekdays;26/03/2014 09:00:00;5616;505;Florian Moreau;;;26/03/2014 09:00:00;;26/09/2014 14:16:59;30/10/2014 10:39:01;30/10/2014 10:39:01;Craig Lloyd;;;;26/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning Schedueld to attend  Site -  26.6.14|18/06/2014 01:00:00|elutions@elutions.com|No changes on the consumption|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |04/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : lighting is be set to 7:00 - 22:00 as part of the new lighting time roll out - to be complted by 18th AUG.|11/08/2014 01:00:00|elutions@elutions.com|Will be reviewed on on the 20th if the implementation is confirmed.|18/08/2014 08:16:47|Craig Lloyd|These times have been set to fit with new opening times |26/09/2014 14:16:58|Alexandre Gabert|Settings incorrect on CDK. Weekdays: switch on at 06:40 instead of 07:40, switch off at 22:00 instead of 21:20. Sunday: switch on at 08:00 instead of 09:20, switch off at 19:20 instead of 16:20.;;220-12;220;West Kirby Dee Lane;Midlands;Refrigeration;Electricity;Shop Services;Implemented;26/03/2014 00:00:00;Shop services lighting begins partially at 7:00 during the week. The other half is reached at opening time.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start at 7:40 on weekdays;26/03/2014 09:00:00;1872;168;Florian Moreau;;2015/11/3 18:04;26/03/2014 09:00:00;;2015/11/3 17:59;22/10/2014 17:51:08;2015/11/3 18:04;Minh Van;;;;26/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|No changes on the consumption|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Wh