ich equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:32:25|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM.|26/09/2014 13:43:07|Alexandre Gabert|Settings correct on JTL, issue unsolved.|22/10/2014 17:51:08|Richard Lacey|As setting are correct on JTL refrigeration lighting control / set up does not requiring alteration...No Action Required By GB  Possible attention of BMS contractor required to confirm the correct lighting / timer set to come on at 7am ??;;319-09;319;Welwyn G City Black Fan Road;South East;Refrigeration;Electricity;Shop Services;Implemented;26/03/2014 00:00:00;Shop services lighting begins partially at 6:00 during the week. The other half is reached at opening time.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start at 7:40 on weekdays;26/03/2014 09:00:00;4992;449;Florian Moreau;;30/09/2014 15:37:49;26/03/2014 09:00:00;;26/09/2014 13:40:16;29/08/2014 11:33:42;30/09/2014 15:41:34;Neil Phillips;;;;26/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:33:41;Mark McCusker;29/08/2014 11:33:41|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 13:40:15|Alexandre Gabert|All settings correct on JTL. Issue not solved, no power reduction in the morning.|30/09/2014 15:37:49|Neil Phillips|All refrigeration lighting timers set correctly as per shop opening times.;;071-25;71;Warrington Greenalls Ave;Midlands;Refrigeration;Electricity;Shop Services;Implemented;26/03/2014 00:00:00;Shop services lighting begins at 6:00 during the week;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start at 7:40 on weekdays;26/03/2014 09:00:00;4368;393;Florian Moreau;;2014/7/10 11:16;26/03/2014 09:00:00;;26/09/2014 13:26:56;29/08/2014 11:34:05;2014/7/10 11:16;Richard Lacey;;;;26/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|The 28th of May shows an important increases on refrigeration 1 but this amount was taken off refrigeration 3. The schedule still start at 8:00 Sunday it start at various time on weekdays on refrigeration 1. There was no change on refrigeration 2. Refrigeration 3 is now stable since all lightings seems to have been moved to refrigeration 1. have you done everythings possible on site, is it now a behaviour issue that cause lights to stay on at night and to start to early?|04/07/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : altered to suit. |10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:34:04|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 13:26:56|Alexandre Gabert|Incorrect settings on CDK. Weekdays: switch off at 00:00 instead of 22:20. Sunday: 19:00 instead of 16:20.;;071-24;71;Warrington Greenalls Ave;Midlands;Refrigeration;Electricity;Shop Services;Implemented;26/03/2014 00:00:00;Shop services lighting begins at 8:00 on Sundays;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start at 9:20 on Sundays;26/03/2014 09:00:00;2080;187;Florian Moreau;;2014/7/10 11:18;26/03/2014 09:00:00;;26/09/2014 13:28:21;23/06/2014 11:00:00;2014/7/10 11:18;Richard Lacey;;;;26/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|The 28th of May shows an important increases on refrigeration 1 but this amount was taken off refrigeration 3. The schedule still start at 8:00 Sunday it start at various time on weekdays on refrigeration 1. There was no change on refrigeration 2. Refrigeration 3 is now stable since all lightings seems to have been moved to refrigeration 1. have you done everythings possible on site, is it now a behaviour issue that cause lights to stay on at night and to start to early?|04/07/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : altered to suit. |10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |26/09/2014 13:28:21|Alexandre Gabert|See 071-25.|07/10/2014 11:18:18|Richard Lacey|store lighting times have been adjusted to and as requested by the store manager;;064-22;64;Tynemouth Preston Grange;Scotland;Refrigeration;Electricity;Shop Services;Realized;25/03/2014 00:00:00;Shop services lightingPanel 1 begins at 8:00 and stops at 21:00 on Sundays;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start at 9:20 and stop at 16:20 on Sundays;25/03/2014 09:00:00;3276;295;Florian Moreau;;2014/12/8 11:30;25/03/2014 09:00:00;2014/12/8 12:00;25/03/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|18/06/2014 01:00:00|elutions@elutions.com|Almost done, the light are being switched off at 16:40 on sundays. Could you review it and change it again?|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Attended site 2.7.2014 altered to 16.20. |11/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? On weekdays, the light start at 6:00. could you review the lighting schedule? ;;365-11;365;Tunbridge Wells Vale Road;South East;Refrigeration;Electricity;Shop Services;Realized;25/03/2014 00:00:00;Shop services night demand is not at its minimal level every night;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour during the night as a reference.;25/03/2014 09:00:00;34320;3089;Florian Moreau;;25/09/2014 12:12:43;25/03/2014 09:00:00;25/09/2014 12:13:30;25/09/2014 12:11:52;29/08/2014 12:45:03;25/09/2014 12:13:30;Alexandre Gabert;;;;25/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning Schedueld to attend  Site -  25.6.14 |18/06/2014 01:00:00|elutions@elutions.com|Since the 12 of June the demand stays at the minimal level. Did you change anything at that time or was it a behaviour issue and this needs to reclassified?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |04/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Lighting is be set to 7:00 - 22:00 as part of the new lighting time roll out - to be complted by 18th AUG.|07/08/2014 14:23:03|Craig Lloyd|test Elutions|07/08/2014 14:23:29|Laurent Crolard|Test 2|11/08/2014 01:00:00|elutions@elutions.com|Will be reviewed on on the 20th if the implementation is confirmed.|29/08/2014 12:45:02|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|25/09/2014 12:11:52|Alexandre Gabert|Issue solved.;;217-0026;217;Swinton Swinton Hall Road;Midlands;Refrigeration;Electricity;Shop Services;Implemented;17/08/2014 00:00:00;Shop services lighting begins  partially at 6:40 and stops at 23:20 on Sundays. It was confirmed by JTL website.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start at 9:20  and stop at 16:20 on Sundays  ;25/08/2014 11:00:13;2288;206;Florian Moreau;;2015/1/5 22:46;25/08/2014 11:00:13;;2015/1/5 22:43;25/11/2014 17:06:47;2015/1/5 22:46;Alex Graber;;;;25/08/2014 11:00:13;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|18/06/2014 01:00:00|elutions@elutions.com|Done|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |25/08/2014 11:41:12|RD Admin|need to be corrected again, it has been checked on the JTL webiste that the schedule is identical every day.|29/08/2014 11:34:26|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 13:22:39|Alexandre Gabert|Incorrect settings on JTL. Weekdays: switch off at 23:00 instead of 22:20. Sunday: switch on at 07:00 instead of 09:20, switch off at 23:00 instead of 16:20.|25/11/2014 17:06:46|Kristian Sennet|Sunday operation changed remotely by JTL ;2015/1/5 23:45;R000217-22;217;Swinton Swinton Hall Road;Midlands;Refrigeration;Electricity;Shop Services;Realized;25/03/2014 00:00:00;Shop services lighting begins at 6:00 and stop at midnight during the week;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start at 7:40 and stop at 21:20 on weekdays;25/03/2014 09:00:00;16848;1516;Florian Moreau;;2014/6/6 11:30;25/03/2014 09:00:00;2014/6/6 12:00;2014/6/6 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|18/06/2014 01:00:00|elutions@elutions.com|Done|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;047-13;47;Sunderland Seaburn;Scotland;Refrigeration;Electricity;Shop Services;Realized;25/03/2014 00:00:00;Shop services lighting 1 & 2 - Ref Pac starts at 9:00 on Sundays;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start at 9:20 on Sundays;25/03/2014 09:00:00;208;19;Florian Moreau;;18/06/2014 11:30:00;25/03/2014 09:00:00;18/06/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|18/06/2014 01:00:00|elutions@elutions.com|Done|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;317-18;317;St. Albans Hatfield Road;South East;Refrigeration;Electricity;Shop Services;Implemented;25/03/2014 00:00:00;Shop services lighting starts at 9:00 on Sundays;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start at 9:20 on Sundays;25/03/2014 09:00:00;208;19;Florian Moreau;;21/10/2014 09:53:54;25/03/2014 09:00:00;;26/09/2014 14:32:47;23/06/2014 11:00:00;21/10/2014 09:53:54;Jonathan Aird;;;;25/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|06/06/2014 01:00:00|elutions@elutions.com|It seems that the consumption reduces around the 24/05/14. To be confirmed.|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |26/09/2014 14:32:46|Alexandre Gabert|Settings correct on JTL, demand does not decrease on Sunday on DB 3 at night or on Sundays.|21/10/2014 09:53:54|Jonathan Aird|Lights now set on all packs for 09:30 Sunday with 20min offset as per WM Spec - Greg Lindley, Cold Service;;558-13;558;Sittingbourne;South East;Refrigeration;Electricity;Shop Services;Realized;25/03/2014 00:00:00;Shop services lighting starts at 6:00 during the week;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start at 6:40 during the week;25/03/2014 09:00:00;1560;140;Florian Moreau;;23/06/2014 11:30:00;25/03/2014 09:00:00;23/06/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;elutions@elutions.com;23/06/2014 01:00:00|elutions@elutions.com| said : JTL Lighting timer is set to trading hours with 20 mins offfest as per WM spec. There is nothing else we can change?|25/06/2014 01:00:00|elutions@elutions.com|Done;;068-13;68;Shrewsbury Whitchurch Road;Midlands;Refrigeration;Electricity;Shop Services;Implemented;25/03/2014 00:00:00;Shop services lighting starts at 7:00 during the week and 09.00 on Sundays;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start at 7:40 during the week and 09:20 on Sundays;25/03/2014 09:00:00;4680;421;Florian Moreau;;22/10/2014 15:49:25;25/03/2014 09:00:00;;26/09/2014 13:17:53;29/08/2014 11:34:54;22/10/2014 15:49:25;Richard Lacey;;;;25/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/10/7 1:00;elutions@elutions.com;10/07/2014 01:00:00|elutions@elutions.com|No modification, the issue is still there. It might be a behaviour issue if the light are overrided?|29/08/2014 11:34:54|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 13:17:52|Alexandre Gabert|Settings are incorrect on CDK. Weekdays: switch off at 22:40 instead of 22:20. Sunday: switch off at 17:00 instead of 16:20.|22/10/2014 15:49:24|Richard Lacey|The case lighting times are set to the new store opening times.;;229-06;229;Sheffield Meadowhead;Midlands;Refrigeration;Electricity;Shop Services;Realized;25/03/2014 00:00:00;Shop services lighting starts at 7:00 during the week;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start at 7:40 during the week;25/03/2014 09:00:00;4056;365;Florian Moreau;;26/09/2014 12:11:41;25/03/2014 09:00:00;26/09/2014 12:12:09;26/09/2014 12:11:31;29/08/2014 11:35:23;26/09/2014 12:12:09;Alexandre Gabert;;;;25/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|The schedule is still uncorrect in the morning, could you review it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:35:22|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 12:11:31|Alexandre Gabert|Settings correct, issue solved.;;155-06;155;York Fosse Island;North;BMS;Electricity;HVAC;Blocked;24/03/2014 23:00:00;Meter AHUs 2 to 6 - HV Panel 1st Floor/23 to 27 York Fosse Island has a relatively constant day demand. Average demand is above 80% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;12620;1135;Laurent Crolard;2014/7/7 12:30;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|These AHU's do not feature in the CO2 control system, and run at fixed volume to comply with building regulations;;641-17;641;Worthing;South East;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 - AC 1 Worthing has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;5323;479;Laurent Crolard;;22/07/2014 11:30:00;25/03/2014 09:00:00;22/07/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Are these fans direct on line or not? The power demand is still stable.|23/06/2014 01:00:00|mittons@elutions.com|No changes made, site heated by older gas fired AHUs which require constant air volume, they do not feature inverters or CO2 control.;;641-16;641;Worthing;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 4 - AC4 Worthing has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;7244;651;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This AHU does not feature CO2 control|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;641-15;641;Worthing;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 6 - AC6 Worthing has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;7362;662;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This AHU does not feature CO2 control|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;641-14;641;Worthing;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 2 - AC 2 Worthing has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;10269;924;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This AHU does not feature CO2 control|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;367-52;367;Woking Goldsworth Road;South West;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU5 & AHU6 - HV Panel Front of House/F12 &F13 Woking Goldsworth Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;2936;264;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These AHUs are not CO2 controlled|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;367-51;367;Woking Goldsworth Road;South West;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Staff AHU & Canteen Extract Fan Woking Goldsworth Road has a relatively constant day demand. Average demand is above 70% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;4849;436;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These fans are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;367-50;367;Woking Goldsworth Road;South West;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Customer Caf¨¦ AHU - HV Panel Front of House/AHU 2 F14 Woking Goldsworth Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;7731;695;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This AHU does not feature CO2 control, the air volume is fixed and there is no scope for adjustment|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;367-49;367;Woking Goldsworth Road;South West;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Bakery AHU & Extract Fans Woking Goldsworth Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;17405;1566;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These fans are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;367-48;367;Woking Goldsworth Road;South West;BMS;Electricity;HVAC;Updated;25/03/2014 00:00:00;Meter Sales AHU Woking Goldsworth Road has a relatively constant day demand. Average demand is above 50% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;1367;123;Laurent Crolard;;;25/03/2014 09:00:00;;25/03/2014 09:30:00;2014/12/8 11:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|The operation could be adjusted as the sales AHU is off during the day since the 2nd of May. What is happening on this site?|23/06/2014 01:00:00|mittons@elutions.com|No changes made, only AHU 1 features CO2/temperature inverter speed control: this operating normally and set to corporate standard settings.|23/07/2014 01:00:00|elutions@elutions.com|right now, the sales Ahu is only switched on during night time. Is that normal?  |05/08/2014 01:00:00|mittons@elutions.com|We have graphical evidence from the unit's inverter itself showing otherwise, are you sure you're monitoring the correct system? Incidentally, this AHU contains the largest motor in the estate at 37.5kW, much larger than for example, Killingworth and so it's low limit consumption is in the order of 4.5kW. |11/08/2014 01:00:00|elutions@elutions.com|We will investigate this on our side. ;;077-13;77;Winsford Wharton;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 2 3 4 Staff - H&V Panel/F17 to 25 Winsford Wharton has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;8934;804;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|Direct on line fans|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;077-12;77;Winsford Wharton;Midlands;BMS;Electricity;HVAC;Updated;24/03/2014 23:00:00;Meter AHU 1 Sales - H&V Panel/F14 to 16 Winsford Wharton has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;15604;1404;Laurent Crolard;;;25/03/2014 09:00:00;;25/03/2014 09:30:00;30/06/2014 11:00:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|BMS settings returned to corporate standard.|30/06/2014 01:00:00|elutions@elutions.com|can't be seen on Maestro;;220-11;220;West Kirby Dee Lane;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 3 (staff areas) West Kirby Dee Lane has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;4850;436;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This fan is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;220-10;220;West Kirby Dee Lane;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 2 (bakery) West Kirby Dee Lane has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;7077;636;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This fan is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;220-09;220;West Kirby Dee Lane;Midlands;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 (sales area) West Kirby Dee Lane has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;14065;1265;Laurent Crolard;;24/04/2014 11:30:00;25/03/2014 09:00:00;24/04/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;319-08;319;Welwyn G City Black Fan Road;South East;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Main Sales AHU - HVAC Panel/MCB 21 Welwyn G City Black Fan Road has a relatively constant day demand. Average demand is above 50% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;19498;1754;Laurent Crolard;;24/04/2014 11:30:00;25/03/2014 09:00:00;24/04/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;559-16;559;Wells;South West;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 2 & 3 - H&V2/(17 18)L123 Wells has a relatively constant day demand. Average demand is above 50% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;1743;156;Laurent Crolard;;22/07/2014 11:30:00;25/03/2014 09:00:00;22/07/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Are these fans direct on line or not? The power demand is still stable.|23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings correct to corporate standard. This site is heated by modern direct gas fired AHUs which operate with a narrower inverter power range than LTHW systems.|23/07/2014 01:00:00|elutions@elutions.com|AHU 2&3 are only working in the morning in July.  ;;071-23;71;Warrington Greenalls Ave;Midlands;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 & 2 - H&V Panel Warrington Greenalls Ave has a relatively constant day demand. Average demand is above 70% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;12535;1128;Laurent Crolard;;25/04/2014 11:30:00;25/03/2014 09:00:00;25/04/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|AHU1 has CO2 control and it is operating corectly. AHU2 is direct on line and has no scope of adjustment|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? The Inverter is almost not used on AHU1.;;071-22;71;Warrington Greenalls Ave;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 3 4 5 - H&V Panel Warrington Greenalls Ave has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;14272;1284;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Direct on line fans|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;064-21;64;Tynemouth Preston Grange;Scotland;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 2 3 4 Non Sales - H&V/F23 to 29 Tynemouth Preston Grange has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;13036;1173;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;14/04/2014 01:00:00;mittons@elutions.com;14/04/2014 01:00:00|mittons@elutions.com|These units are all direct on line and have no ability to adjust|23/04/2014 01:00:00|elutions@elutions.com|This cann't be done from the BMS? How could it be controlled more precisly?;;064-20;64;Tynemouth Preston Grange;Scotland;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 Sales - H&V/F20 21 22 Tynemouth Preston Grange has a relatively constant day demand. Average demand is above 80% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;45;4;Laurent Crolard;;25/04/2014 11:30:00;25/03/2014 09:00:00;25/04/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Software adjusted to look for average space temperature, not Minimum;;364-20;364;Totton Hounsdown;South West;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Sales AHU 1 - HVAC Panel/MCB20 Totton Hounsdown has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;14809;1332;Laurent Crolard;;14/05/2014 11:30:00;25/03/2014 09:00:00;14/05/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;217-21;217;Swinton Swinton Hall Road;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 3 - F ?? / L??? - Staff Area Swinton Swinton Hall Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;3400;306;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This fan is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;217-20;217;Swinton Swinton Hall Road;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 2 - F13 / L123 - Bakery Swinton Swinton Hall Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;9373;843;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This fan is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;217-19;217;Swinton Swinton Hall Road;Midlands;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 - F11 / L123 - Shop floor Swinton Swinton Hall Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;9706;873;Laurent Crolard;;22/07/2014 11:30:00;25/03/2014 09:00:00;22/07/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons|23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings correct to corporate standard.|23/07/2014 01:00:00|elutions@elutions.com|Since the end of June the AHU is working at a lower speed during the day.  ;;047-12;47;Sunderland Seaburn;Scotland;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Non Sales AHUs 2 to 5 - H&V Panel Sunderland Seaburn has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;7064;635;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|All these units are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;047-11;47;Sunderland Seaburn;Scotland;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Sales AHU 1 - H&V Panel Sunderland Seaburn has a relatively constant day demand. Average demand is above 70% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operatio