n should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;9357;842;Laurent Crolard;;2014/1/4 11:30;25/03/2014 09:00:00;2014/1/4 12:00;25/03/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|The inverters usages is correct most of the time but stays on at full power during some days : 27 to 29 of march for example.;;058-22;58;Stockton Thornaby;North;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 & 2 Sales - H&V Panel Stockton Thornaby has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 11:00 to 17:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;5855;526;Laurent Crolard;;2014/4/8 11:30;25/03/2014 09:00:00;2014/4/8 12:00;25/03/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|Only AHU1 has CO2 control. AHU2 is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.|12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption. The power demand is constant during the day. Could you review it? Tell us if the AHU is always performing at the minimal level. ;;058-21;58;Stockton Thornaby;North;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 3 4 5 Non Sales - H&V Panel Stockton Thornaby has a relatively constant day demand. Average demand is above 80% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 11:00 to 17:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;8517;766;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|Direct on line fans|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;122-14;122;Stockport Cheadle Heath;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU2+AHU3+AHU4 Stockport Cheadle Heath has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;14413;1297;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These fans are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;046-07;46;Stamford Uffington Road;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Staff Area AHUs 2 to 5 - HV Panel/F25 to F36 Stamford Uffington Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;15254;1372;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|All these units are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;317-17;317;St. Albans Hatfield Road;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter New Sales AHU - DB FTG/Prep HVAC/F42 to 47 St. Albans Hatfield Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;13127;1181;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This fan is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;317-16;317;St. Albans Hatfield Road;South East;Maintenance;Electricity;HVAC;To be implemented;25/03/2014 00:00:00;The site is showing important issue regarding the HVAC operations. Important heat loss are noticed as the temperature is high in summer even with cooling. In winter, the temperature drops quickly. Meter Sales AHU 1 - HVAC/1L123 St. Albans Hatfield Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;a site visit is required to check the operations of all HV equipment including extract and supply fans. Night and day settings might be inefficient and are creating heat loss. Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;2022;182;Laurent Crolard;;14/04/2015 19:43:20;22/07/2014 13:00:00;;20/04/2015 23:54:36;22/07/2014 11:00:00;20/04/2015 23:54:36;Alex Graber;25/03/2014 09:00:00;;22/07/2014 13:00:00;;;7887090;;TRUE;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;"12/06/2014 01:00:00|elutions@elutions.com|no modification visible, no comment from Mittons|23/06/2014 01:00:00|mittons@elutions.com|No changes made, only AHU 1 features CO2/temperature inverter speed control: this operating normally and set to corporate standard settings.|23/07/2014 01:00:00|elutions@elutions.com|Now in summer, the climatisation is on. It might be a issue on site regarding HVAC operations.  |30/10/2014 13:23:14|Francois DONCKELE|MML says: ""7887090 - 23/10/14""|20/04/2015 23:52:49|Alex Graber|Work Order previously raised, ECM not Implemented.";14/04/2015 20:50:32;0558-12;558;Sittingbourne;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 1 - HV Panel/MCB 20 Sittingbourne has a relatively constant day demand. Average demand is above 60% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Please ensure that all locally controlled lighting is switched off when not in use;25/03/2014 09:00:00;15099;1358;Laurent Crolard;22/07/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;22/07/2014 11:00:00;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|The consumption is higher in the morning but the difference between the minimal and the maximal level is only 2kW. Could you review these parameters?|23/06/2014 01:00:00|mittons@elutions.com|No changes made, only AHU 1 features CO2/temperature inverter speed control: this operating normally and set to corporate standard settings. Due to the lower temperatures available and higher air flow requirements this unit is set to utilise a narrower and higher power band on the inverter. This is normal for a freeheat store.|23/07/2014 01:00:00|elutions@elutions.com|blocked ;;052-17;52;Sheffield Hillsborough;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 2 3 4 - H&V Panel 1 Sheffield Hillsborough has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 23:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;17860;1607;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|All these units are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;072-19;72;Sheffield Ecclesfield;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 2 Sheffield Ecclesfield has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;5272;474;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Direct on line fan|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;072-18;72;Sheffield Ecclesfield;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 3 & AHU 4 Sheffield Ecclesfield has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;5994;539;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Direct on line fans|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;072-17;72;Sheffield Ecclesfield;Midlands;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 Sheffield Ecclesfield has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;17107;1539;Laurent Crolard;;23/04/2014 11:30:00;25/03/2014 09:00:00;23/04/2014 12:00:00;23/04/2014 10:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Adjustment made ;;076-11;76;Scarborough Eastfield;North;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 3 Customer Caf¨¦ - HV Panel/F24 to 26 Scarborough Eastfield has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;4539;408;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Direct on line fan.|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;076-10;76;Scarborough Eastfield;North;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHUs 4 Cash Office & 5 Staff - HV Panel/F27 to 30 Scarborough Eastfield has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;4957;446;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Direct on line fan.|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;076-09;76;Scarborough Eastfield;North;BMS;Electricity;HVAC;Updated;25/03/2014 00:00:00;Meter AHUs 1 & 2 Sales Area - HV Panel/F18 to 23 Scarborough Eastfield has a relatively constant day demand. Average demand is above 80% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;18696;1682;Laurent Crolard;;;25/03/2014 09:00:00;;25/03/2014 09:30:00;29/08/2014 10:35:36;29/08/2014 10:35:36;Tom Matthews;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|AHU1 has CO2 control and it is working. AHU2 is direct on line and has no scope of adjustment|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? The Inverter is almost not used on AHU1.|12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no more comment from Mittons, the consumption is still stable. |07/07/2014 01:00:00|mittons@elutions.com|No changes made, AHU 1 BMS operation correct and to corporate standards. |22/07/2014 01:00:00|elutions@elutions.com|The AHU 1&2 are using from 10 kW to 8.5 kW of electricity during the day. The average power demand is above 80% if the BMS is operational, what is keeping the AHU at such level? The temperature seems to be correct in the store. |29/08/2014 10:35:35|Tom Matthews|And we made exactly the same comments about Killingworth as we have below, the fact that AHU 2 is currently non-operational and that the consumption you're now recording there tallies precisely with ours from the one inverter it has only proves this further. In addition, and again as previously stated, the units here are much closer in size, AHU 2 at Killingworth is only 4kW max.  AHU 2 here is either the same as AHU 1 (15kW) or 11kW, no less.;;259-22;259;Rubery Bristol Road South;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 6 - MSCP 5 Rubery Bristol Road South has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;31154;2803;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This fan is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;259-21;259;Rubery Bristol Road South;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 7 - MSCP 6 Rubery Bristol Road South has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;82910;7461;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This fan is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;061-11;61;Rotherham Parkgate;Midlands;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHUs 1 to 4 - HV Panel Rotherham Parkgate has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 11:00 to 17:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;9333;840;Laurent Crolard;;2014/4/8 11:30;25/03/2014 09:00:00;2014/4/8 12:00;25/03/2014 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|Only AHU1 has CO2 control and Inverter. Other AHU's are direct on line with no scope to adjust. AHU 1 CO2 settings adjusted.|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.|12/06/2014 01:00:00|elutions@elutions.com|The schedule was corrected on the 22/05/14 but the inverter is still performing at the same level during the day ;;039-20;39;Rotherham Bramley;Midlands;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU1 Sales & DH5 - H&V Supplies Rotherham Bramley has a relatively constant day demand. Average demand is above 80% of max during opening hours, from 07:00 to 23:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;8207;738;Laurent Crolard;;30/06/2014 11:30:00;25/03/2014 09:00:00;30/06/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still not comment from Mittons, this isn't implemented yet|23/06/2014 01:00:00|mittons@elutions.com|No changes made, only AHU 1 features CO2/temperature inverter speed control: this operating normally and set to corporate standard settings.|27/06/2014 01:00:00|elutions@elutions.com|the consumption has reduced since the 23th. ;;039-19;39;Rotherham Bramley;Midlands;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Remote AHU Supply - H&V Supplies Rotherham Bramley has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 23:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;58;5;Laurent Crolard;;30/03/2014 11:30:00;25/03/2014 09:00:00;30/03/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|There is a night level an intermediate level and an high level.;;258-35;258;Ross On Wye Station Road;South West;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Front Store AHU Ross On Wye Station Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;2794;251;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This fan is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;258-34;258;Ross On Wye Station Road;South West;Maintenance;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Sales Area AHU - MCCP/MCB 34 Ross On Wye Station Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Mechanical contractor required. A site visit should be set to check all HVAC operations to find the issue causing the heat loss. Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;18730;1685;Laurent Crolard;;14/04/2015 19:43:30;22/07/2014 13:00:00;20/04/2015 22:52:32;16/09/2014 18:28:14;22/07/2014 11:00:00;20/04/2015 22:52:32;Alex Graber;25/03/2014 09:00:00;;22/07/2014 13:00:00;;;7849800;;TRUE;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|The AHU is still on 24/7, could you review it?|30/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation correct and settings are to corporate standard.  This store regularly passes the night setpoint, even during the summer, which will have the effect of running the plant overnight, although we are not seeing this often at present.|23/07/2014 01:00:00|elutions@elutions.com|The operations are still high during the and the temperature is still going down at night. There is still an issue on site and all HVAC operation shoud be checked carefully to find the heat loss. |09/10/2014 14:03:22|Francois Donckele|MML says: RAISED ON 30/09/14 ;14/04/2015 20:50:41;0360-12;360;Reigate Bell Street;South East;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Sales AHU 1 - HVAC/F9 to 14 Reigate Bell Street has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;31332;2819;Laurent Crolard;;14/05/2014 11:30:00;25/03/2014 09:00:00;14/05/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;359-21;359;Reading Rose Kiln Way;South West;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter S2 Staff Room & Toilets AHU - HVAC Panel Reading Rose Kiln Way has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;3121;280;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These fans are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;359-20;359;Reading Rose Kiln Way;South West;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Roof Mounted AHU Reading Rose Kiln Way has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;32124;2891;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This fan is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;359-19;359;Reading Rose Kiln Way;South West;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 Sales - HVAC Panel Reading Rose Kiln Way has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;41864;3767;Laurent Crolard;;22/07/2014 11:30:00;25/03/2014 09:00:00;22/07/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|The AHU is almost always working at the same power. It was working at a lower level on the 13 of June but only for 3 hours. Could you review it?|30/06/2014 01:00:00|mittons@elutions.com|BMS settings returned to corporate standard, operation now correct.;;041-42;41;Preston Riversway;North;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHUs Sales & Restaurant & Staff Preston Riversway has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;10833;975;Laurent Crolard;;2014/4/8 11:30;25/03/2014 09:00:00;2014/4/8 12:00;25/03/2014 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|Only AHU 1 features CO2 Control, all others are direct online|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.|12/06/2014 01:00:00|elutions@elutions.com|The consumption is still stable during the day. Is it the lower level for the inverters? ;;522-22;522;Portsmouth Victory Park;South West;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU1 Sales Area - HV 1 MCB 28 Portsmouth Victory Park has a relatively constant day demand. Average demand is above 70% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;11330;1019;Laurent Crolard;;20/05/2014 11:30:00;25/03/2014 09:00:00;20/05/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;333-25;333;Plymstock Pomphlett Road;South West;BMS;Electricity;HVAC;Updated;25/03/2014 00:00:00;Meter Roof AHUs Plymstock Pomphlett Road has a relatively constant day demand. Average demand is above 80% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 11:00 to 17:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;341;30;Laurent Crolard;;;25/03/2014 09:00:00;;25/03/2014 09:30:00;29/08/2014 10:41:17;29/08/2014 10:41:17;Tom Matthews;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no modification|23/06/2014 01:00:00|mittons@elutions.com|No changes made, only AHU 1 features CO2/temperature inverter speed control: this operating normally and set to corporate standard settings.|23/07/2014 01:00:00|elutions@elutions.com|The temperature is above 20¡ãC. There is only a slight reduction in the temperature at night without going below 18¡ãC. The gas consumption suggest that heating is still on in Summer. Cooling have been noticed on site and yet HVAC operations are high (minimal power 13.5 kW at night) which operations are still on? Do you have any information about AHUs, Suppy and extract fans status?  |29/08/2014 10:41:16|Tom Matthews|Why is gas consumption now being mentioned in an electrical consumption/CO2 control ECM? This ECM should no longer be on this list anyway  you're monitoring multiple AHUs at this site, and as previously stated only one of them has CO2/temperature control.;;214-14;214;Penrith Brunswick Road;North;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU3+AHU3A (supply and extract) Penrith Brunswick Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;1595;143;Laurent Crolard;;22/07/2014 11:30:00;25/03/2014 09:00:00;22/07/2014 12:00:00;23/04/2014 10:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|No comment but might be only direct on line AHU? Need confirmation before closing this ECM|23/06/2014 01:00:00|mittons@elutions.com|No changes made, although this AHU features an inverter it is not controlled by CO2 sensors and is affected by low temperatures from the door area nearby, subsequently it operates on a narrow power band.;;057-11;57;Oldham Chadderton;North;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU2 - Customer caf¨¦ Oldham Chadderton has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;5046;454;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This unit is direct on line;;057-10;57;Oldham Chadderton;North;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 3 & AHU 4 - cash office and staff accommodation Oldham Chadderton has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;5272;474;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|All these units are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;057-09;57;Oldham Chadderton;North;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 - Main Sales Oldham Chadderton has a relatively constant day demand. Average demand is above 50% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;6412;577;Laurent Crolard;;2014/11/4 11:30;25/03/2014 09:00:00;2014/11/4 12:00;25/03/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;115-19;115;Norwich Riverside;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Staff AHUs 2 3 4 - H&V/F27 to 29 Norwich Riverside has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;13702;1233;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These fans are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.|12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons ;;115-18;115;Norwich Riverside;South East;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Sales AHU 1 - H&V/F26 Norwich Riverside has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;17390;1565;Laurent Crolard;;22/07/2014 11:30:00;25/03/2014 09:00:00;22/07/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons|23/06/2014 01:00:00|mittons@elutions.com|Issue with BMS settings resolved, all settings returned to corporate standard.|23/07/2014 01:00:00|elutions@elutions.com|Adjusted.  ;;329-12;329;Newquay Treloggan Road;South West;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Main AHU - MCB 21 Newquay Treloggan Road has a relatively constant day demand. Average demand is above 70% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;26336;2370;Laurent Crolard;;2014/4/4 11:30;25/03/2014 09:00:00;2014/4/4 12:00;25/03/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;035-13;35;Newcastle U T Killingworth;Scotland;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Sales & Caf¨¦ AHU 1 & 2 - H&V Newcastle U T Killingworth has a relatively constant day demand. Average demand is above 80% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;103;9;Laurent Crolard;;2014/4/4 11:30;25/03/2014 09:00:00;2014/4/4 12:00;25/03/2014 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|Only AHU1 will feature CO2 Control, all others are direct online|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;099-21;99;Milton Keynes Westcroft;South West;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Staff Room & Toilet AHU 2 - New HV Panel/S3 Milton Keynes Westcroft has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 23:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;5277;474;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These fans are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;099-20;99;Milton Keynes Westcroft;South West;Capital;Electricity;HVAC;To be implemented;25/03/2014 00:00:00;Meter Main Sales AHU 1 - New HV Panel/S1&S2 Milton Keynes Westcroft has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 23:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;92542;8328;Laurent Crolard;;;25/03/2014 09:00:00;;25/03/2014 09:30:00;;18/09/2014 16:24:27;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons, the consumption is stable nights and days|17/06/2014 01:00:00|mittons@elutions.com|Site heated by gas fired AHUs which require constant air volume, they do not feature inverters or CO2 control|25/06/2014 01:00:00|elutions@elutions.com|Can you confirm that there is no inverter on AHU 1 Main Sales Area?  |18/09/2014 16:24:27|Jonathan Aird|Direct online fan, no inverter, so the power will remain constant;;099-19;99;Milton Keynes Westcroft;South West;Capital;Electricity;HVAC;New;25/03/2014 00:00:00;Meter New HV Panel (AHUs E&S Fans HPs) Milton Keynes Westcroft has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 23:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;119477;10752;Laurent Crolard;;;2014/12/8 13:00;;25/03/2014 09:30:00;2014/12/8 11:00;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;2014/12/8 13:00;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com