;16/04/2014 01:00:00|mittons@elutions.com|Only AHU1 will feature CO2 Control, all others are direct online|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.|12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons, the consumption is stable nights and days |17/06/2014 01:00:00|mittons@elutions.com|Site heated by gas fired AHUs which require constant air volume, they do not feature inverters or CO2 control |25/06/2014 01:00:00|elutions@elutions.com|Can you confirm that there is no inverter on AHU 1 Main Sales Area?  |04/08/2014 01:00:00|elutions@elutions.com|An important part of Milton Keynes consumption will be coming from this AHU. It's power level is high and steady. when heat isn't requiered, there are no need for such level. The minimal level is too high. |04/08/2014 01:00:00|mittons@elutions.com|AHU01 has CO2 control and has never reached the CO2 limit. Therefore the 90% demand you are seeing, is 90% of the already ramped down figure. AHUs operating correctly.|05/08/2014 01:00:00|mittons@elutions.com|Previous comment made in error, please see comment of 17/06/14. |11/08/2014 01:00:00|elutions@elutions.com|Moved to capital as a inverter should be used on the main AHU.;;287-14;287;Maldon Limebrook Way;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Mall AHU 2 & 4 & RAH 1 - DB Sub 1/DB CC/H&V Front/(16 17 18)L123 Maldon Limebrook Way has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;7570;681;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These fans do not feature CO2 control|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;556-14;556;Lowestoft North Quay Retail Park;South East;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Boilers Pumps DHW Heater & AHUs - HV Panel 2 Lowestoft North Quay Retail Park has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;18149;1633;Laurent Crolard;;16/05/2014 11:30:00;25/03/2014 09:00:00;16/05/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;556-13;556;Lowestoft North Quay Retail Park;South East;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHUs & EF - HV Panel 1 Lowestoft North Quay Retail Park has a relatively constant day demand. Average demand is above 60% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;36819;3313;Laurent Crolard;;16/05/2014 11:30:00;25/03/2014 09:00:00;16/05/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;411-16;411;London Wimbledon;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Staff AHU 2 - HVAC Panel/S2 London Wimbledon has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 11:00 to 17:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;4362;392;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These fans are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;411-15;411;London Wimbledon;South East;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Main AHU 1 - HVAC Panel/S1 London Wimbledon has a relatively constant day demand. Average demand is above 60% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 11:00 to 17:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;19687;1771;Laurent Crolard;;24/04/2014 11:30:00;25/03/2014 09:00:00;24/04/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;318-26;318;Sutton Cheam Road;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 1 - HVAC Panel/Left London Sutton 31 High St has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;25920;2332;Laurent Crolard;2015/12/2 17:56;;25/03/2014 09:00:00;;25/03/2014 09:30:00;29/08/2014 10:25:44;2015/12/2 17:56;Alex Graber;25/03/2014 09:00:00;;;;;;;;;HIGH;;MANUAL;2014/12/6 3:00;elutions@elutions.com;12/06/2014 03:00:00|elutions@elutions.com|The AHU is still not completly controlled by the inverters as the consumption goes from 10.3 to 8.9 during the day. During the night the power demand goes to 4.7kW.|23/06/2014 03:00:00|mittons@elutions.com|No changes made, only AHU 1 features CO2/temperature inverter speed control: this operating normally and set to corporate standard settings.|23/07/2014 03:00:00|elutions@elutions.com|could it be a sensor issue? Or is it that the CO2 level is high in that site? The temperature on site seems rather correct in July, more than 20¡ãC night and day in the sales area, and still no reduction on the AHU.  |04/08/2014 03:00:00|mittons@elutions.com|AHU rarely reaches its CO2 limit, and what you are seeing is the reduced demand.|04/08/2014 03:00:00|elutions@elutions.com|The maximal level on this AHU was 10.5 kW and the minimal consumption during the day was 8 kW. The difference is only 20 %. It doesn't look like it's reaching its lower level. For Example : Killingworth which is bigger will consumme 8 kW at full power and 1 kW at lower speed.|05/08/2014 03:00:00|mittons@elutions.com|Qudos to you but this AHU has a 30kW motor, we can assure you Killingworth is not larger and that you have not seen it running anywhere near full capacity yet. Currently it's running at 2-3kW during the day, which is it's minimum speed consumption, and we have graphical evidence of this. |11/08/2014 03:00:00|elutions@elutions.com|A maintenance call is requiered to investigate the HV panel consumption as the main AHU is consumming during the night and most operations are still consumming 20 kW during the night. Are you seing the night consumption on the Main AHU? otherwise could you make the AHU running at full speed for 1 hour and tell us when it was done?|29/08/2014 12:25:43|Tom Matthews| If the whole HVAC panel is staying on 24/7 this should be raised on a new ECM, as it is not related to the correct inverter operation of this single AHU. ;;150-14;150;Livingston Dedridge;Scotland;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 Sales - HVAC Back/(8 9)L123 Livingston Dedridge has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;39146;3523;Laurent Crolard;;15/04/2014 11:30:00;25/03/2014 09:00:00;15/04/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Software adjusted to look for average space temperature, not Minimum;;512-09;512;Kirkby In Ashfield;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Staff Area & Mall AHUs 2 4 5 7 - HV Panel Front/(16 22)L123 & 17L2 & 18L1 Kirkby In Ashfield has a relatively constant day demand. Average demand is above 70% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;2872;258;Laurent Crolard;24/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;24/04/2014 11:00:00;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These AHUs are not CO2 controlled|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;055-15;55;Kendal Old Showground;North;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 2 3 4 Customer Caf¨¦ & Cash Office & Staff - H&V Panel/F22 to 27 Kendal Old Showground has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;7727;695;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|All these units are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;055-14;55;Kendal Old Showground;North;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 Sales Area - H&V Panel Kendal Old Showground has a relatively constant day demand. Average demand is above 80% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;9528;857;Laurent Crolard;;30/06/2014 11:30:00;25/03/2014 09:00:00;30/06/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still not comment from Mittons, this isn't implemented yet.|23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings are correct to corporate standard|27/06/2014 01:00:00|elutions@elutions.com|Implemented ;;107-15;107;Hull Anlaby;North;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 2 Public Restaurant - MS/F7 Hull Anlaby has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;6499;584;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|AHU2 does not feature CO2 control|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;079-34;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 4 Huddersfield Waterloo has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;1004;90;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|direct on line fan|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;079-33;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 5 Huddersfield Waterloo has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;6139;552;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|direct online fan|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;079-32;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 3 Huddersfield Waterloo has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;6251;562;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|Direct on line fan|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;518-21;518;Houghton Regis;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Staff Area AHU 4 - HV Panel 2/MCB 13L123 Houghton Regis has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;2576;231;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This fan is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;518-20;518;Houghton Regis;South East;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Sales Area AHU 1 - HV Panel 1/19L123 Houghton Regis has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;26590;2393;Laurent Crolard;;22/07/2014 11:30:00;25/03/2014 09:00:00;22/07/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no modification and no comment from Mittons|23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings correct to corporate standard. This site is heated by modern direct gas fired AHUs which operate with a narrower inverter power range than LTHW systems.|23/07/2014 01:00:00|elutions@elutions.com|the consumption is now reduces on the AHU.  ;;518-19;518;Houghton Regis;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Door Heaters (AHU 5 & 6) - HV Panel 2/MCB (14 15)L3 Houghton Regis has a relatively constant day demand. Average demand is above 80% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;229;20;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;22/04/2015 09:15:56;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These AHUs are not CO2 controlled|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;S000354-17;354;Horndean Lakesmere Road;South West;Behavioural;Electricity;HVAC;Updated;25/03/2014 00:00:00;There are Active override(s) in use at your store. The following override(s) are currently in use: Meter AHU 1 - HVAC Panel/MCB 15 Horndean Lakesmere Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays. Mittons says that is was overridden. The consumption was back to normal from the 12th of July until the 15th. The override still happens on 8/2/15.;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the HVAC to operate efficiently. The controller was overriden on the store, as it was correct for few days it might be a behaviour issue.;25/03/2014 11:00:00;4106;369;Laurent Crolard;;2014/8/12 19:27;22/07/2014 17:00:00;;2015/9/3 19:58;17/03/2015 15:05:52;16/04/2015 17:14:24;Amanda Ward;25/03/2014 11:00:00;22/07/2014 17:00:00;;;;;;;;WITHOUT;;MANUAL;2014/12/6 5:00;elutions@elutions.com;12/06/2014 05:00:00|elutions@elutions.com|The consumption is constant on the AHU 1, is that the minimal level. Is it always working at the minimal level?|07/07/2014 05:00:00|mittons@elutions.com|Controller appears to be overridden, site visit required.|22/07/2014 05:00:00|elutions@elutions.com|Changed to Behaviour.  |17/03/2015 15:05:51|Amanda Ward|In order for this to be reissued as a behavioural ECM, we need confirmation on what is overridden, confirmation of how to resolve and that this is ongoing - 08/02/15 is over a month ago.;;B008471-18;471;Hadleigh Suffolk;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Sales AHU 1SA Condensing Unit Hadleigh, Suffolk has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;1045;94;Laurent Crolard;22/07/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;22/07/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|AHU consumption is still stable during the day, could you review it?|23/06/2014 01:00:00|mittons@elutions.com|No changes made, this panel is controls condensing units and so doesn't feature CO2 inverter control.|23/07/2014 01:00:00|elutions@elutions.com|Blocked.  ;;471-17;471;Hadleigh Suffolk;South East;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Sales AHU 1SA - HV1/MCB3 Hadleigh, Suffolk has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;35865;3227;Laurent Crolard;;22/07/2014 11:30:00;25/03/2014 09:00:00;22/07/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|AHU consumption is still stable, is it always performing at the lowest level?|23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings correct to corporate standard. This site is heated by modern direct gas fired AHUs which operate with a narrower inverter power range than LTHW systems.|23/07/2014 01:00:00|elutions@elutions.com|in june the low level is now reached.  ;;284-18;284;Hadleigh London Road;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Staff AHUs 3 & 4 - SP1/DB9/HV FS/(17 18)L123 Hadleigh London Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;4474;402;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These fans are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;284-17;284;Hadleigh London Road;South East;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Sales AHU 1 - Mechanical Serv Control/42 Hadleigh London Road has a relatively constant day demand. Average demand is above 50% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;4589;413;Laurent Crolard;;2014/5/5 11:30;25/03/2014 09:00:00;2014/5/5 12:00;25/03/2014 09:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|Non-standard store not designed by Mitton. No changes made, inverter control is operating normally but maximum speed is only 70%, unliklely to be able to drop this further without risking underheating and cold outside air infiltration.;;284-16;284;Hadleigh London Road;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Mall AHU 2 & 2A - Mechanichal Serv Control/43 & 44 Hadleigh London Road has a relatively constant day demand. Average demand is above 70% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;7370;663;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These fans are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;352-17;352;Gosport Walpole Road;South West;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 - HVAC Panel/MCB 20 Gosport Walpole Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;27435;2469;Laurent Crolard;;2014/4/8 11:30;25/03/2014 09:00:00;2014/4/8 12:00;25/03/2014 09:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no modification, the minimal consumption is about 12 kW. Could you reviewed it?|30/06/2014 01:00:00|mittons@elutions.com|BMS settings have been returned to standard however this have not fully resovled the issue, a site visit has been organised to investigate further.|23/07/2014 01:00:00|elutions@elutions.com|Site is still consumming gas for heating purpuse in summer ex : 1st of jUly and 9th of July. ;;516-16;516;Glasgow Barrack Street;Scotland;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter H&V 2 - AHU 5 & 6 (DOOR HEATERS) - ENTRANCE Glasgow Barrack Street has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 09:00 to 20:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;2389;215;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|AHU5 & 6 do not have CO2 control. The AHU fan speed will not alter, and the load will remain constant.|23/04/2014 01:00:00|elutions@elutions.com|Even without CO2 sensor, if it's part of the sales area it could be controlled by the same CO2 sensor (with lower settings) to make sure that the air quality is correct everywhere.;;179-18;179;Glasgow Anniesland;Scotland;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 - SALES AREA Glasgow Anniesland has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 09:00 to 20:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;9067;816;Laurent Crolard;;16/04/2014 11:30:00;25/03/2014 09:00:00;16/04/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Software adjusted to look for average space temperature, not Minimum;;179-17;179;Glasgow Anniesland;Scotland;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU - FRONT SHOP Glasgow Anniesland has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 09:00 to 20:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;19640;1767;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|This AHU is not CO2 controlled and is direct on line. Motor power will not vary;;546-24;546;Eastbourne;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 1 - HV Panel 1/1L123 Eastbourne has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;27248;2452;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;23/04/2014 01:00:00;mittons@elutions.com;23/04/2014 01:00:00|mittons@elutions.com|The CO2 control on this store only alters dampers as per NG Bailye control software;;546-23;546;Eastbourne;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Pumps Boilers & AHUs - HV Panel 1 Eastbourne has a relatively constant day demand. Average demand is above 80% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;49453;4450;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;23/04/2014 01:00:00;mittons@elutions.com;23/04/2014 01:00:00|mittons@elutions.com|All equipment runs at 100% to deliver heating to store due to low flow temperatures from refrigeration based heating plant and customer complaints about temperature;;492-11;492;Dunoon;Scotland;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 1 - PLANTROOM DB Dunoon has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 09:00 to 19:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;16646;1498;Laurent Crolard;22/07/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;22/07/2014 11:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no modification and no comment from Mittons|23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings correct to corporate standard. This site is heated by an old direct gas fired AHU which doesn't feature inverter control.|23/07/2014 01:00:00|elutions@elutions.com|blocked, site without inverter. ;;563-12;563;Doncaster Balby;Midlands;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Sales AHU 1 - Mech Serv/28L123 Doncaster Balby has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;18999;1709;Laurent Crolard;;14/05/2014 11:30:00;25/03/2014 09:00:00;14/05/2014 12:00:00;25/03/2014 09:30:00;;2015/9/2 11:29;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;563-11;563;Doncaster Balby;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Customer Caf¨¦ AHU 2 - HV Panel Front/12L123 - DB 11/19L123 - SP2 Doncaster Balby has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;23811;2143;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2015/9/2 11:29;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 03:00:00;mittons@elutions.com;16/04/2014 03:00:00|mittons@elutions.com|This AHU does not feature CO2 control, the air volume is fixed and the unit is full fresh air, thus there is no scope for adjustment|23/04/2014 03:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;563-10;563;Doncaster Balby;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Admin AHU 4 - HV Front/13L123 - DB 11/19L123 - SP2 Doncaster Balby has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;34693;3122;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2015/9/2 11:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 03:00:00;mittons@elutions.com;16/04/2014 03:00:00|mittons@elutions.com|This AHU does not feature CO2 control, the air volume is fixed and there is no scope for adjustment|23/04/2014 03:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;280-15;280;Diss Victoria Road;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Door Heaters AHU 5 6 7 - HV CK/F23 to 25 Diss Victoria Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;2193;197;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These fans do not feature CO2 control|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;280-14;280;Diss Victoria Road;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU Staff Area - HV Plantroom/F27 to 30 Diss Victoria Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;7605;684;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This fan is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;280-13;280;Diss Victoria Road;South East;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Sales AHU 1B - HV CK/F15 Diss Victoria Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;8848;796;Laurent Crolard;;18/05/2014 11:30:00;25/03/2014 09:00:00;18/05/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;280-12;280;Diss Victoria Road;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Mall AHU 2 & 3 - HV CK/F6 & 12 Diss Victoria Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;12887;1159;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These AHUs do not feature CO2 control|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;280-11;280;Diss Victoria Road;South East;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Sales AHU 1A - HV Plantroom/F9&10 Diss Victoria Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;16122;1451;Laurent Crolard;;18/05/2014 11:30:00;25/03/2014 09:00:00;18/05/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;078-31;78;Derby Wheatcroft Way;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Offices & Mall AHUs 3, 4 & 5 - HV Panel Derby Wheatcroft Way has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;14008;1260;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;18/12/2014 09:12:50;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 03:00:00;mittons@elutions.com;16/04/2014 03:00:00|mittons@elutions.com|Direct on line fans|23/04/2014 03:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;078-30;78;Derby Wheatcroft Way;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Checkouts AHU 2 - HV Panel Derby Wheatcroft Way has a relatively constant day demand. Average demand is above 80% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power dem