and during once the settings are reached.;25/03/2014 09:00:00;16887;1519;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;18/12/2014 09:15:54;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 03:00:00;mittons@elutions.com;16/04/2014 03:00:00|mittons@elutions.com|Direct on line fan|23/04/2014 03:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;124-30;124;Darlington Morton Park;North;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Staff AHU 3 4 5 - H&V Panel Darlington Morton Park has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;12332;1109;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|These units are all direct on line and have no ability to adjust;;124-29;124;Darlington Morton Park;North;BMS;Electricity;HVAC;Realized;24/03/2014 23:00:00;Meter Sales AHU 1&2 - H&V Panel Darlington Morton Park has a relatively constant day demand. Average demand is above 60% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;15795;1421;Laurent Crolard;;2014/12/8 14:57;25/03/2014 09:00:00;2014/12/8 14:57;2014/8/7 13:30;25/04/2014 11:00:00;2014/12/8 14:57;RD Admin;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Only AHU1 has CO2 control and Inverter. AHU2 is direct on line with no scope to adjust. AHU 1 CO2 settings adjusted.|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? The Inverter is almost not used on AHU1.|04/08/2014 01:00:00|mittons@elutions.com|AHU01 has CO2 control and has never reached the CO2 limit. Therefore the 90% demand you are seeing, is 90% of the already ramped down figure. AHUs operating correctly.|04/08/2014 01:00:00|elutions@elutions.com|The maximal level on this AHU was 9 kW and the minimal consumption during the day was 6 kW. The difference is only 20 %. It doesn't look like it's reaching its lower level. For Example : Killingworth will consumme 8 kW at full power and 1 kW at lower speed.;;158-35;158;Crowborough Pine Grove;South East;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 4 - HV Boiler Room/52L123 Crowborough Pine Grove has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;9245;832;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|This AHU does not feature CO2 control, the air volume is fixed and there is no scope for adjustment;;158-34;158;Crowborough Pine Grove;South East;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 - HV Boiler Room/10L123 Crowborough Pine Grove has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;35596;3203;Laurent Crolard;;22/07/2014 11:30:00;25/03/2014 09:00:00;22/07/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|software amended|12/06/2014 01:00:00|elutions@elutions.com|The modification made on the software were not visible before the 16/5/14 but even though the level stays constant on almost 75% of the opening hours since that time. Could you please review it?|07/07/2014 01:00:00|mittons@elutions.com|BMS software amended further. |22/07/2014 01:00:00|elutions@elutions.com|The AHU consumption is now reduced since the last modification. ;;054-08;54;Coalville Whitwick Road;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Sales AHU 2 - HV Panel Coalville Whitwick Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;4396;395;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This unit is direct on line;;054-07;54;Coalville Whitwick Road;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Offices AHU 4 & 5 - HV Panel Coalville Whitwick Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;5876;528;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|All these units are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;054-06;54;Coalville Whitwick Road;Midlands;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Sales AHU 1 - HV Panel Coalville Whitwick Road has a relatively constant day demand. Average demand is above 70% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;10688;961;Laurent Crolard;;16/05/2014 11:30:00;25/03/2014 09:00:00;16/05/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|The inverter usages changed on the 16/05/14.;;348-49;348;Chippenham Cepan Park North;South West;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU Sales Area - HV Panel/MCB 16 Chippenham Cepan Park North has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;9909;891;Laurent Crolard;;16/05/2014 11:30:00;25/03/2014 09:00:00;16/05/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;225-19;225;Chesterfield Chatsworth Road;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU 2 & Bakery E&S Fans - HVAC Panel/Sub Chesterfield Chatsworth Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;6888;619;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|These fans are direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;225-18;225;Chesterfield Chatsworth Road;Midlands;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 Sales - HVAC Panel/Sub Chesterfield Chatsworth Road has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;33249;2992;Laurent Crolard;;2014/11/6 11:30;25/03/2014 09:00:00;2014/11/6 12:00;25/03/2014 09:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;118-20;118;Cambridge Cambourne;South East;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 Sales - H&V Panel Cambridge Cambourne has a relatively constant day demand. Average demand is above 80% of max during opening hours, from 07:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;26082;2347;Laurent Crolard;;22/07/2014 11:30:00;25/03/2014 09:00:00;22/07/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;mittons@elutions.com;13/05/2014 01:00:00|mittons@elutions.com|AHU1 inverter can ramp between 40% and 100% as long as all environemntal conditions are met. Currently the store average space temperture is holding the fan near 100%. Monitoring ongoing|12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption, what can be done to reduce the consumption and the fan speed?|07/07/2014 01:00:00|mittons@elutions.com|Situation unchanged from previously, BMS setpoints and operation is correct and to corporate standard. Management have turned their heating off entirely via the summer switch, meaning if the space fails to reach temperature the inverter will continue to run at a high speed. |23/07/2014 01:00:00|elutions@elutions.com|adjusted on the 14th of july.  ;;014-10;14;Beverley;North;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHUs 1 to 4 - HV Panel Beverley has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;14106;1269;Laurent Crolard;;2014/4/8 11:30;25/03/2014 09:00:00;2014/4/8 12:00;25/03/2014 09:30:00;;2015/11/3 8:34;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|Only AHU1 will feature CO2 Control, all others are direct online|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;2014/11/10 0:00;345-14;345;Basingstoke Thorneycroft;South West;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter AHU 1 MCB 17 Basingstoke Thorneycroft has a relatively constant day demand. Average demand is above 80% of max during opening hours, from 08:00 to 23:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;14565;1310;Laurent Crolard;;14/05/2014 11:30:00;25/03/2014 09:00:00;14/05/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Changes made to software. Monitoring ongoing;;553-25;553;Aldershot;South West;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Sales Area AHU - HV Panel 1/F25 Aldershot has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 22:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;19436;1749;Laurent Crolard;;15/05/2014 11:30:00;25/03/2014 09:00:00;15/05/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Minimum fan speed reduced.;;240-10;240;Aberystwyth Parc Y Llyn;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter AHU Customer Caf¨¦ - SP NE/DB PL3 Aberystwyth Parc Y Llyn has a relatively constant day demand. Average demand is above 60% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 21:00:00;167;15;Laurent Crolard;25/04/2014 23:30:00;;25/03/2014 21:00:00;;25/03/2014 21:30:00;25/04/2014 22:00:00;22/04/2015 20:16:25;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 21:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This fan is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;S000240-09;240;Aberystwyth Parc Y Llyn;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Stock Room AHU - HVAC Panel Aberystwyth Parc Y Llyn has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;2680;241;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This fan is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;240-08;240;Aberystwyth Parc Y Llyn;Midlands;BMS;Electricity;HVAC;Blocked;25/03/2014 00:00:00;Meter Staff Toilet AHU 2 - HVAC Panel Aberystwyth Parc Y Llyn has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;3631;326;Laurent Crolard;25/04/2014 12:30:00;;25/03/2014 09:00:00;;25/03/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This fan is direct on line|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.;;240-07;240;Aberystwyth Parc Y Llyn;Midlands;BMS;Electricity;HVAC;Realized;25/03/2014 00:00:00;Meter Main Sales AHU 1 - HVAC Panel Aberystwyth Parc Y Llyn has a relatively constant day demand. Average demand is above 90% of max during opening hours, from 08:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays.;Inverter usage should be increased to reduce power demand once the setpoint is reached. Besides, any existing CO2 sensor should be used to control the fresh air income and fans speed of the monitored devices. All unnecessary operation should be avoided by reducing day power demand during once the settings are reached.;25/03/2014 09:00:00;23223;2090;Laurent Crolard;;24/04/2014 11:30:00;25/03/2014 09:00:00;24/04/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/03/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;545-13;545;Birmingham Edgbaston Hagley Road;Midlands;Refrigeration;Electricity;Shop Services;Implemented;24/03/2014 00:00:00;Shop services DB 1 lighting is partially reduced before closing every weekday, sometimes as early as 19:30.;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour, thus configured to reduce lighting at 19:40 every day;24/03/2014 09:00:00;1872;170;Florian Moreau;;2015/11/3 18:05;24/03/2014 09:00:00;;2015/11/3 18:04;30/09/2014 14:18:06;2015/11/3 18:05;Minh Van;;;;24/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : will be adjusted on 28/05/14 Paul McGuigan|17/06/2014 01:00:00|elutions@elutions.com|No changes on the consumption, the stopping time and starting time changes everyday.  It might be a behaviour issues could you confirm it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:35:53|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 12:07:39|Alexandre Gabert|Settings on JTL are correct, issue unsolved.|30/09/2014 14:18:05|Richard Lacey|All lighting times are correct and are in line with store trading hours.;;556-12;556;Lowestoft North Quay Retail Park;South East;Refrigeration;Electricity;Shop Services;Implemented;20/03/2014 00:00:00;Shop services lighting starts at 6:00 during the week;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 7:40;20/03/2014 09:00:00;2808;253;Florian Moreau;;2015/1/5 22:43;20/03/2014 09:00:00;;2015/1/5 22:41;2014/4/12 9:13;2015/1/5 22:43;Alex Graber;;;;20/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Lighting change Complete Andy Baker|18/06/2014 01:00:00|elutions@elutions.com|No modification on the schedule, could you review it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:36:21|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 12:04:31|Alexandre Gabert|Settings correct on JTL, issue unsolved. Lights partially at 06:00.|04/12/2014 09:13:04|Richard Lacey|engineer check site and found all to be set correctly... no errors  found;2015/1/5 23:42;R000318-25;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Shop Services;Implemented;20/03/2014 00:00:00;Shop services 1 lighting starts at 5:30 and stops at 23:20 during the week;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 6:40 and stop at 22:20 on weekdays;20/03/2014 09:00:00;6760;608;Florian Moreau;;29/09/2014 15:51:58;20/03/2014 09:00:00;;26/09/2014 11:52:11;29/08/2014 11:36:49;29/09/2014 15:51:58;Neil Phillips;;;;20/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:36:49;Mark McCusker;29/08/2014 11:36:49|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 11:52:09|Alexandre Gabert|All schedules are correct on JTL however lighting only stops at midnight. Unexpected peak between 00:00 and 00:40.|29/09/2014 15:51:57|Neil Phillips|As JTL is correct, refrigeration lighting all correct;;318-24;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Shop Services;Realized;20/03/2014 00:00:00;Shop services New 125 lighting stops at 23:00 during the week and 17:30 on sundays;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and stop at 22:20 on weekdays and 16:20 on Sundays;20/03/2014 09:00:00;1092;98;Florian Moreau;;26/09/2014 11:42:58;20/03/2014 09:00:00;26/09/2014 11:43:17;26/09/2014 11:42:36;29/08/2014 11:37:13;26/09/2014 11:43:17;Alexandre Gabert;;;;20/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:37:12;Mark McCusker;29/08/2014 11:37:12|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 11:42:35|Alexandre Gabert|Issue solved.;;151-20;151;Leyland Olympian;North;Refrigeration;Electricity;Shop Services;Implemented;20/03/2014 00:00:00;Shop services lighting starts at 7:00 and stops at 23:00 during the week;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 7:40 and stop at 22:20 on weekdays;20/03/2014 09:00:00;4680;421;Florian Moreau;;2014/2/10 12:29;20/03/2014 09:00:00;;26/09/2014 11:29:24;29/08/2014 11:37:34;2014/2/10 12:29;Mark McCusker;;;;20/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:37:34;Mark McCusker;29/08/2014 11:37:34|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 11:29:23|Alexandre Gabert|See 151-11.;;036-06;36;Leeds Guiseley;North;Refrigeration;Electricity;Shop Services;Implemented;20/03/2014 00:00:00;Shop services lighting starts at 6:00 during the week and 8:00 on Sundays;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 6:40 on weekdays and 9:20 on sundays;20/03/2014 09:00:00;1092;98;Florian Moreau;;2014/7/10 9:52;20/03/2014 09:00:00;;26/09/2014 11:26:13;29/08/2014 11:38:05;2014/7/10 9:52;Richard Lacey;;;;20/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : HONEYWELL Only one time clock being used at this Store. Lighting Times Correct.|18/06/2014 01:00:00|elutions@elutions.com|the light are now on 24/7 on the shop services, is that you doing (schedule modification) or does it come from an override? In that case it is a behaviour issue.|09/07/2014 01:00:00|elutions@elutions.com|Maybe it's a behaviour issue. The issue is still there.  |29/08/2014 11:38:04|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 11:26:13|Alexandre Gabert|Settings not shown on JTL/CDK. Issue unsolved.|07/10/2014 09:52:41|Richard Lacey|Lighting times changed to requested times;;512-08;512;Kirkby In Ashfield;Midlands;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;Shop services Panel 1 lighting begins partially at 6:30 every weekday.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 07:40;19/03/2014 09:00:00;5148;463;Florian Moreau;;29/09/2014 12:29:33;19/03/2014 09:00:00;;26/09/2014 15:04:39;18/06/2014 11:00:00;29/09/2014 12:29:33;Richard Lacey;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|Can't be seen on Maestro.|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |26/09/2014 15:04:38|Alexandre Gabert|Settings correct on JTL, issue unsolved.|29/09/2014 12:29:33|Richard Lacey|JTL have checked lighting times and are correct;;055-13;55;Kendal Old Showground;North;Refrigeration;Electricity;Shop Services;Realized;19/03/2014 00:00:00;Shop services DB 2 lighting starts at 6:00 during the week;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 7:40;19/03/2014 09:00:00;3744;337;Florian Moreau;;22/08/2014 17:36:27;19/03/2014 09:00:00;22/08/2014 17:36:37;19/03/2014 09:30:00;;22/08/2014 17:36:37;RD Admin;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|Still not done|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Lighting timers configured to store trading. |11/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |25/07/2014 01:00:00|elutions@elutions.com|Some more lights are being switch off at night but the schedule still needs to be adjusted.  |07/08/2014 14:15:53|Dave Smith|test Elutions|07/08/2014 14:16:13|Laurent Crolard|Test 2;;078-29;78;Derby Wheatcroft Way;Midlands;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;Shop services HT DB B does not show a lighting demand reduction at night during the week.;Lighting schedule needs to be revisited and sync its operation with the opening time.;19/03/2014 09:00:00;42120;3791;Florian Moreau;;24/10/2014 08:55:06;19/03/2014 09:00:00;;26/09/2014 11:08:39;29/08/2014 11:38:37;24/10/2014 08:55:06;Richard Lacey;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:38:37;Mark McCusker;29/08/2014 11:38:37|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 11:08:39|Alexandre Gabert|See 78-26.|24/10/2014 08:55:06|Richard Lacey|Lighting times set for the store opening hours;;078-28;78;Derby Wheatcroft Way;Midlands;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;On Sundays, Shop services HT DB B does not show a lighting demand reduction at night;Lighting schedule needs to be revisited and sync its operation with sunday opening time.;19/03/2014 09:00:00;13260;1193;Florian Moreau;;24/10/2014 08:55:57;19/03/2014 09:00:00;;26/09/2014 11:08:12;29/08/2014 11:38:57;24/10/2014 08:55:58;Richard Lacey;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:38:57;Mark McCusker;29/08/2014 11:38:57|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 11:08:12|Alexandre Gabert|See 78-26.|24/10/2014 08:55:57|Richard Lacey|Lighting times set to the store opening hours;;124-28;124;Darlington Morton Park;North;Refrigeration;Electricity;Shop Services;Realized;19/03/2014 00:00:00;Shop services LT REF 3 does not show a lighting demand reduction at night during the week.;Lighting schedule needs to be revisited and sync its operation with the opening time.;19/03/2014 09:00:00;44928;4044;Florian Moreau;;2015/11/2 13:31;19/03/2014 09:00:00;2015/11/2 13:31;2015/11/2 13:30;30/09/2014 12:19:02;2015/11/2 13:31;Alexandre Gabert;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 07:00:00;elutions@elutions.com;27/05/2014 07:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 07:00:00|elutions@elutions.com|No changes on the consumption could you review it?|10/07/2014 07:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 17:40:37|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 16:57:41|Alexandre Gabert|Settings for Sunday are incorrect. Switch on at 09:00 instead of 09:20, switch off at 18:20 instead of 16:20. Weekdays are correct.|30/09/2014 18:19:01|Kristian Sennet|Lighting Schedule checked 30.9.2014 Case lighting times now mirror store opening hours|30/09/2014 22:43:55|Alexandre Gabert|Settings are correct on CDK, will need data on Maestro to confirm.;;124-27;124;Darlington Morton Park;North;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;On Sundays, Shop services LT REF 3 does not show a lighting demand reduction at night.;Lighting schedule needs to be revisited and sync its operation with sunday opening time.;19/03/2014 09:00:00;15912;1432;Florian Moreau;;2015/1/5 22:42;19/03/2014 09:00:00;;2015/1/5 22:41;30/09/2014 12:20:24;2015/1/5 22:42;Alex Graber;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|No changes on the consumption could you review it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:40:15|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 10:58:41|Alexandre Gabert|See 124-28.|30/09/2014 12:20:23|Kristian Sennet|Lighting schedule checked lighting times now mirror store trading hours;2015/1/5 23:41;R000079-31;79;Huddersfield Waterloo;North;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;Shop services lighting is switched on at 07:00 on weekays and at 09:00 on Sundays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour, thus configured to always be switched on at 7h40 on weekdays and at 9:20 on Sundays;19/03/2014 09:00:00;2366;213;Florian Moreau;;21/10/2014 13:10:50;19/03/2014 09:00:00;;26/09/2014 15:11:50;23/06/2014 11:00:00;21/10/2014 13:10:50;Richard Lacey;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|No modification on the schedule, could you review it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |26/09/2014 15:11:49|Alexandre Gabert|See 079-30.|17/10/2014 07:03:35|Richard Lacey|Lighting times adjusted as requested.|21/10/2014 13:10:50|Richard Lacey|settings implemented as requested;;079-30;79;Huddersfield Waterloo;North;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;Shop services lighting is switched off at 23:30 on weekays and at 17:30 on Sundays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour, thus configured to always be switched off at 22h20 on weekdays and at 16:20 on Sundays;19/03/2014 09:00:00;4732;426;Florian Moreau;;21/10/2014 13:12:31;19/03/2014 09:00:00;;26/09/2014 15:11:28;23/06/2014 11:00:00;21/10/2014 13:12:31;Richard Lacey;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|No modification on the schedule, could you review it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |26/09/2014 15:11:28|Alexandre Gabert|Settings incorrect on CDK. Monday: switch on at 05:20 instead of 07:40., swtich off at 23:20 instead of 22:20. Other weekdays: switch on at 06:40 instead of 07:40, switch off at 23:20 instead of 22:20. Sunday: switch on at 08:40 instead of 09:20, switch off at 18:20 instead of 16:20.|17/10/2014 07:02:40|Richard Lacey|Lighting times adjusted as requested.|21/10/2014 13:12:30|Richard Lacey|settings implemented as requested;;354-16;354;Horndean Lakesmere Road;South West;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;Shop services 1 night demand is not at its minimal level every night;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour during the night as a reference.;19/03/2014 09:00:00;8424;758;Florian Moreau;;24/10/2014 16:21:44;19/03/2014 09:00:00;;25/09/2014 11:44:39;29/08/2014 12:46:37;24/10/2014 16:21:44;Craig Lloyd;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Settings changed in Pack - Pack went into back mode, causing systems to alarm -  Original settings put back. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |06/06/2014 01:00:00|elutions@elutions.com|Not implemented yet, please could you review this.|10/07/2014 01:00:00|elutions@elutions.com|Could you review the settings?  |04/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : lighting is be set to 7:00 - 22:00 as part of the new lighting time roll out - to be complted by 18th AUG.|11/08/2014 01:00:00|elutions@elutions.com|Will be reviewed on on the 20th if the implementation is confirmed.|29/08/2014 12:46:37|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|25/09/2014 11:26:41|Alexandre Gabert|The issue seems solved for weekdays but not for Sundays. Settings are correct: Switch on is set for 09:30 on JTL, but lights actually turn on at 07:00.|24/10/2014 16:21:44|Craig Lloyd|Have been to site today , i am not sure how you are working out its the lights ? Are you just looking at the load in crease on the power meters , I have been back to site today and check through light times etc . No faults. If you are doing this from power meter readings off the dist board you will be getting strange readings as you have hot chicken counters fed of the same list board which will be turned on several hours before store opens , this is done manually by staff so this will not be at the same time each day.;;471-16;471;Hadleigh Suffolk;South East;Refrigeration;Electricity;Shop Services;Updated;19/03/2014 00:00:00;Shop services DB 2 lighting begins partially at 7:00 every weekday.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 07:40;19/03/2014 09:00:00;1872;168;Florian Moreau;;;19/03/2014 09:00:00;;26/09/2014 11:05:32;29/09/2014 17:23:41;29/09/2014 17:23:42;Neil Phillips;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|06/06/2014 01:00:00|elutions@elutions.com|Not implemented yet, please could you review this.|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:39:54|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 11:05:32|Alexandre Gabert|Settings are correct on JTL for the morning, issue unsolved.|29/09/2014 17:23:40|Neil Phillips|Main store lighting needs to be chganged as JTL is set correct to store oening times;;280-10;280;Diss Victoria Road;South East;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;Shop services lighting begins partially at 6:00 every weekday.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 07:40;19/03/2014 09:00:00;1872;168;Florian Moreau;;2014/10/10 15:29;19/03/2014 09:00:00;;26/09/2014 10:12:18;29/08/2014 11:41:46;2014/10/10 15:29;Richard Lacey;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer on site today looking at set points. 28/05/14|17/06/2014 01:00:00|elutions@elutions.com|no changes on the consumption could you review it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:41:45|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 10:12:17|Alexandre Gabert|Settings on CDK are correct. Issue remains, gap does not show on Monday, Tuesday and Wednesday.|10/10/2014 15:29:19|Richard Lacey|ADJUSTED AS REQUESTED;;078-27;78;Derby Wheatcroft Way;Midlands;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;LT Shop services DB A night demand is not at its minimal level every night;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour during the night as a reference.;19/03/2014 09:00:00;10400;936;Florian Moreau;;24/10/2014 08:56:58;19/03/2014 09:00:00;;25/09/2014 13:29:28;29/08/2014 12:43:57;24/10/2014 08:56:58;Richard Lacey;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 12:43:56;Mark McCusker;29/08/2014 12:43:56|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|25/09/2014 13:29:28|Alexandre Gabert|CDK settings are not correct. On weekdays, switch off is set at 23:40, it could be set at 22:20. On sundays, switch on is set at 08:20, it could be changed to 09:20. Moreover, switch off is set at 18:40, could be changed to 16:20. Thanks.|24/10/2014 08:56:58|Richard Lacey|Lighting times adjusted to the store opening times;;078-26;78;Derby Wheatcroft Way;Midlands;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;LT Shop services DB A lighting starts at 6:00 every weekday.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 7:40;19/03/2014 09:00:00;4680;421;Florian Moreau;;13/02/2015 10:19:18;19/03/2014 09:00:00;;2015/12/2 11:21;29/08/2014 11:41:22;13/02/2015 10:19:18;Richard Lacey;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 15:41:21;Mark McCusker;29/08/2014 15:41:21|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 14:35:36|Alexandre Gabert|Settings on CDK are incorrect. Switch off a 23:20 on weekdays instead of 22:20, switch on at 08:20 on Sunday instead of 09:20, switch off at 18:40 instead of 16:20.|24/10/2014 12:57:39|Richard Lacey|Lighting times set to the store opening hours|12/02/2015 12:21:05|Alexandre Gabert|Changes can't be seen on CDK, timeclock 1 is programmed incorrectly, is this the schedule these cabinets are following?|13/02/2015 10:19:18|Richard Lacey|lighting times set to match store opening times;;166-29;166;Cwmbran;South West;Refrigeration;Electricity;Shop Services;Realized;19/03/2014 00:00:00;Shop services DB 1 lighting begins partially at 6:00 every weekday and at 7 on Sunday.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 07:40 on weekdays and 09.20 on Sunday;19/03/2014 09:00:00;4368;393;Florian Moreau;;2014/6/10 14:24;19/03/2014 09:00:00;31/10/2014 13:26:08;26/09/2014 10:40:54;29/08/2014 11:41:00;31/10/2014 13:26:08;Laurent CROLARD;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:40:59;Mark McCusker;29/08/2014 11:40:59|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 10:4