0:53|Alexandre Gabert|Settings on JTL are correct, issue unsolved.|06/10/2014 14:24:09|Richard Lacey|The lights are set as per store times 20 mins before and 20 mins after.  the lights cannot be partially coming on there is only one relative timer which controls all the lights;;158-33;158;Crowborough Pine Grove;South East;Refrigeration;Electricity;Shop Services;Realized;19/03/2014 00:00:00;Shop services DB 1 lighting begins partially at 6:00 every weekday.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 06:40;19/03/2014 09:00:00;1872;168;Florian Moreau;;22/12/2014 15:29:27;19/03/2014 09:00:00;2015/6/1 14:22;2014/10/10 15:45;29/08/2014 11:43:23;2015/6/1 14:22;Florian MOREAU;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 05:00:00;elutions@elutions.com;27/05/2014 05:00:00|elutions@elutions.com|Ryan Jayberg said : Done|17/06/2014 05:00:00|elutions@elutions.com|no changes on the consumption could you review it?|10/07/2014 05:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 15:43:22|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 13:49:19|Alexandre Gabert|Issue unsolved, settings on CDK are correct expect for Sunday switch off, 16:40 instead of 16:20.|07/10/2014 13:09:44|Susan North|Engineer attended and amended lights as per stores request|10/10/2014 19:45:47|Alexandre Gabert|Lights could be turned off at 16:20 on Sunday and 22:20 on weekdays.;;225-17;225;Chesterfield Chatsworth Road;Midlands;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;Shop services DB 1 lighting begins partially at 6:00 every weekday.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start lighting only at 06:40;19/03/2014 09:00:00;1560;140;Florian Moreau;;2015/11/3 18:05;19/03/2014 09:00:00;;2015/11/3 18:05;2014/3/11 9:59;2015/11/3 18:05;Minh Van;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|17/06/2014 01:00:00|elutions@elutions.com|No changes on the consumption could you review it?|23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Complete  |10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:42:35|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 09:59:58|Alexandre Gabert|JTL settings correct, issue unsolved.;;208-19;208;Buxton Bakewell Road;Midlands;Refrigeration;Electricity;Shop Services;Realized;2014/6/3 21:00;New Refrigeration supply lighting is partially reduced before closing every weekday, sometimes as early as 19:30.;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour, thus configured to reduce lighting at 19:30 every day;19/03/2014 09:00:00;1040;94;Florian Moreau;;2014/10/7 14:30;19/03/2014 09:00:00;2014/10/7 15:00;2014/10/7 13:30;18/06/2014 11:00:00;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|17/06/2014 01:00:00|elutions@elutions.com|Couldn't be checked|10/07/2014 01:00:00|elutions@elutions.com|Done ;;208-18;208;Buxton Bakewell Road;Midlands;Refrigeration;Electricity;Shop Services;Realized;16/02/2014 21:00:00;New Refrigeration supply lighting begins at 06:55 during the week and 7:55 on Sunday;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour, thus configured not to switched on earlier than 7h45 during the week and 9:20 on Sunday;19/03/2014 09:00:00;2912;262;Florian Moreau;;2014/10/7 14:30;19/03/2014 09:00:00;2014/10/7 15:00;2014/10/7 13:30;18/06/2014 11:00:00;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|17/06/2014 01:00:00|elutions@elutions.com|Couldn't be checked|10/07/2014 01:00:00|elutions@elutions.com|Done ;;008-19;8;Bradford Thornbury;North;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;Shop services lighting begins partially at 6:45 every weekday and 8:45 on Sundays. The other half is reached at opening time.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours;19/03/2014 09:00:00;2912;262;Florian Moreau;;2014/11/12 16:12;19/03/2014 09:00:00;;26/09/2014 09:54:20;29/08/2014 11:42:56;2014/11/12 16:12;Richard Lacey;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 03:00:00;elutions@elutions.com;27/05/2014 03:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|17/06/2014 03:00:00|elutions@elutions.com|no changes on the consumption could you review it?|10/07/2014 03:00:00|elutions@elutions.com|Maybe it's a behaviour issue. The issue is still there.  |29/08/2014 13:42:55|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 11:54:19|Alexandre Gabert|Settings can't be found on JTL/CDK. The issue is unsolved.|11/12/2014 16:12:06|Richard Lacey|case lighting times are correct for store trading hours;;545-12;545;Birmingham Edgbaston Hagley Road;Midlands;Maintenance;Electricity;Shop Services;New;19/03/2014 00:00:00;Shop services DB 2 does not show a demand reduction at night.;Lighting schedule needs to be revisited and sync its operation with the opening time. Contractor required to attend site, investigate and see if all the lights on the cabinets are turned on and off at the right times, in the morning and at night, and if not, why. CDK/JTL has been checked and found to be set up correctly. Lighs should be switched on 20 mins before store opening and switch off 20 mins after store close. ;19/03/2014 09:00:00;26208;2359;Florian Moreau;;;2015/12/2 11:56;;25/09/2014 11:46:25;30/09/2014 14:16:32;2015/12/2 11:56;Alexandre Gabert;;;2015/12/2 11:56;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 3:00;elutions@elutions.com;06/06/2014 03:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : will be adjusted on 28/05/14 Paul McGuigan|17/06/2014 03:00:00|elutions@elutions.com|No changes on the consumption. Is there any overrides?|10/07/2014 03:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 14:47:22|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|25/09/2014 13:05:17|Alexandre Gabert|Checked on JTL, settings are correct. The issue is still going on and related to something else. It could be an override.|30/09/2014 16:16:31|Richard Lacey|All lighting times are correct and are in line with store trading hours.|12/02/2015 11:56:37|Alexandre Gabert|Moved to maintenance.;;545-11;545;Birmingham Edgbaston Hagley Road;Midlands;Maintenance;Electricity;Shop Services;To be implemented;19/03/2014 00:00:00;Shop services DB 1 lighting begins partially at 6:00 every weekday. The other half is reached at opening time at 8:00.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours;19/03/2014 09:00:00;4368;393;Florian Moreau;;;19/03/2014 09:00:00;;2014/10/10 14:40;30/09/2014 14:19:30;2014/10/10 14:40;Alexandre Gabert;;;2014/10/10 14:40;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : will be adjusted on 28/05/14 Paul McGuigan|17/06/2014 01:00:00|elutions@elutions.com|No changes on the consumption, the stopping time and starting time changes everyday.  It might be a behaviour issues could you confirm it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:45:50|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 09:18:44|Alexandre Gabert|Settings on JTL are correct. This issue is not solved yet.|30/09/2014 14:19:30|Richard Lacey|All lighting times are correct and are in line with store trading hours.|10/10/2014 14:40:36|Alexandre Gabert|Changed to maintenance.;;014-09;14;Beverley;North;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;Shop services HT pack C night demand is not at its minimal level every night, but only 3 nights per week;Lighting schedule for cases should be adjusted and homogenised with the most efficient behaviour during the night as a reference.;19/03/2014 09:00:00;6864;618;Florian Moreau;;29/09/2014 21:01:05;19/03/2014 09:00:00;;26/09/2014 15:26:08;18/06/2014 11:00:00;29/09/2014 21:01:06;Kristian Sennet;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|Can't be seen on Maestro. Will be check when the site is online|10/07/2014 01:00:00|elutions@elutions.com|Maybe it's a behaviour issue. The issue is still there.  |26/09/2014 15:26:08|Alexandre Gabert|Settings incorrect on CDK. Weekdays: switch off at 23:00 instead of 22:20.;;231-12;231;Belper Chapel Street;Midlands;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;Shop services lighting begins partially at 6:00 every day. The other half is reached at opening time.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours;19/03/2014 09:00:00;4368;393;Florian Moreau;;26/11/2014 16:44:29;19/03/2014 09:00:00;;26/09/2014 09:37:22;29/08/2014 11:44:50;26/11/2014 16:44:29;Richard Lacey;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:44:50;Mark McCusker;29/08/2014 11:44:50|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 09:37:22|Alexandre Gabert|Settings on JTL are correct, issue unsolved.|26/11/2014 16:44:29|Richard Lacey|lighting for refrigeration is correct for store trading hours.;;553-24;553;Aldershot;South West;Refrigeration;Electricity;Shop Services;Implemented;19/03/2014 00:00:00;Shop Services lighting begins at 06:45 during the week;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour, thus configured not to switched on earlier than 7h40;19/03/2014 09:00:00;1872;168;Florian Moreau;;21/10/2014 09:52:47;19/03/2014 09:00:00;;26/09/2014 15:35:19;23/06/2014 11:00:00;21/10/2014 09:52:47;Jonathan Aird;;;;19/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;elutions@elutions.com;23/06/2014 01:00:00|elutions@elutions.com| said : JTL Lighting timer is set to trading hours with 20 mins offfest as per WM spec. There is nothing else we can change and the times on description contadict the times above for same site?|25/06/2014 01:00:00|elutions@elutions.com|Can't be seen on Tom's and Maestro|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |26/09/2014 15:35:19|Alexandre Gabert|See 553-11.|21/10/2014 09:52:47|Jonathan Aird|Now set for 8am with 20min offset as per WM spec. - Greg Lindley, Cold Service;;365-10;365;Tunbridge Wells Vale Road;South East;Behavioural;Electricity;Lighting;Realized;14/03/2014 11:00:00;The lights went on at 9:00 on sundays. These seems to be coming from overrides in the morning.;The Schedule of operation should be adjusted and sync with the opening time. The lights should be switched on at 9:25 on sundays.;14/03/2014 09:00:00;1300;117;Laurent Crolard;;2014/1/12 21:46;14/03/2014 09:00:00;2014/1/12 21:47;2014/1/12 21:45;26/08/2014 08:41:20;2014/1/12 21:47;Chicheng Zhang;;14/03/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;18/03/2014 00:00:00;mittons@elutions.com;18/03/2014 00:00:00|mittons@elutions.com|The times are set correctly. The store staff are using the managers over-ride push button in the managers office on a daily basis. This is behaviuor, not BMS.|04/06/2014 11:10:00||GM advised this was due to lack of lighting in butchers but Mittons confirmed this should be locally controlled (and if it isn't this would be a health and safety issue). Informed store and asked them to log call with MML if it isn't. Override used last Sunday so still an issue. |23/06/2014 01:00:00|elutions@elutions.com|moved to behaviour|25/06/2014 10:49:25|Amanda Ward|Not used 15/06/14 but no data available for 22/06/14. Is this still an issue?|26/08/2014 08:41:19|Amanda Ward|Lights on at 9:25 every Sunday in July and August (where data available).;;050-11;50;Stoke Ridgeway Drive;Midlands;Behavioural;Electricity;Tenants;Realized;23/01/2014 00:00:00;The consumption isn't stable at night on the chemist unit sometime the night consumption increases to 6 kW and most night it stays at 0.5 kW.;The schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce the demand at non operating times.;13/03/2014 09:00:00;3640;328;Laurent Crolard;;25/11/2014 21:59:06;13/03/2014 09:00:00;2015/9/3 20:01;25/11/2014 21:57:53;;2015/9/3 20:01;Jiaying Zhang;;13/03/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/10/6 11:53;Amanda Ward;10/06/2014 11:53:09|Amanda Ward|WMS Pharmacy. Fridge will remain on overnight. Is there is an issue, 2 recent examples would be useful.;26/02/2015 00:00:00;050-10;50;Stoke Ridgeway Drive;Midlands;Behavioural;Electricity;Tenants;To be implemented;13/03/2014 00:00:00;The consumption is constant on the shop unit it is consumming 20 kW 24/7.;Shop unit schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce the demand at non operating times.;13/03/2014 09:00:00;65700;5913;Laurent Crolard;;2014/4/8 11:30;13/03/2014 09:00:00;;2015/5/1 11:13;;2015/5/1 11:13;Alexandre Gabert;;13/03/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;2015/5/1 11:13;Alexandre Gabert;05/01/2015 11:13:00|Alexandre Gabert|Unit is still consuming 8kW constantly.;;052-16;52;Sheffield Hillsborough;Midlands;Behavioural;Electricity;Tenants;To be implemented;13/03/2014 00:00:00;There are different tenants feed from the main switch room : a mister Minit, a retail unit and an offices unit as well as a landlords panel. All of these distribution boards are consuming at various time. during the night sometimes the consumption increases to 40 kW. During the days the consumption can reaches 140 kW. The peak is acheived in the morning and starts early in the morning about 4:00.;Store schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce the demand at all time.;13/03/2014 09:00:00;87600;7884;Laurent Crolard;;2014/4/8 11:30;13/03/2014 09:00:00;;2015/5/1 9:52;;2015/5/1 9:52;Alexandre Gabert;;13/03/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;2015/5/1 9:52;Alexandre Gabert;05/01/2015 09:52:41|Alexandre Gabert|Issue unsolved, example the flower retail unit has the same load 24/7.;;072-16;72;Sheffield Ecclesfield;Midlands;Behavioural;Electricity;Food Preparation;Blocked;13/03/2014 00:00:00;The consumption is different every day. The high level during opneing hours is changing from 1.5 kW to 4 KW.;All unnecessary operation should be avoided by configuring set-back controls to reduce the demand at operating times.;13/03/2014 09:00:00;2808;253;Laurent Crolard;2014/4/8 12:30;;13/03/2014 09:00:00;;;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;13/03/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 10:33:21;Amanda Ward;25/06/2014 10:33:21|Amanda Ward|Why is this an issue?It just means equipment is turned off when it isn't needed.|04/08/2014 01:00:00|elutions@elutions.com|Blocked;;039-18;39;Rotherham Bramley;Midlands;Behavioural;Electricity;Tenants;To be implemented;13/03/2014 00:00:00;The photo shop units has sometimes a different consumption. It stays mostly at 1 kW during night and on some others time the consumption increases to 4 kW. 2,6,16/2/2015  for example.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after the closing time.;13/03/2014 09:00:00;9478;853;Laurent Crolard;;25/11/2014 21:29:39;13/03/2014 09:00:00;;2015/9/3 20:12;;2015/9/3 20:12;Jiaying Zhang;;13/03/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;115-17;115;Norwich Riverside;South East;Behavioural;Electricity;Tenants;To be implemented;2014/12/3 0:00;The retail units and the bank have different night level. The average consumption is about 2 kW and sometimes the consumption increases to 6 kW. 24-26/2/15, 6/3/2015 f or example.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after 21:00 during the week and 16:00 on Sunday.;2014/12/3 9:00;10560;950;Laurent Crolard;;2014/4/8 11:30;2014/12/3 9:00;;2015/9/3 20:19;;2015/9/3 20:19;Jiaying Zhang;;2014/12/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;099-18;99;Milton Keynes Westcroft;South West;Behavioural;Electricity;Tenants;Realized;2014/12/3 0:00;The community building lighting are on 24/7 with the power demand of 8.5 kW.;The community building lighting Schedule should be adjusted and sync with the opening hours. The Morrisons Car Park Lighitng standard should be implemented.;2014/12/3 9:00;52743;4747;Laurent Crolard;;2014/4/8 11:30;2014/12/3 9:00;2015/5/1 11:55;2014/4/8 10:30;;2015/5/1 11:55;Alexandre Gabert;;2014/12/3 9:00;;;;;;;;WITHOUT;;MANUAL;2015/5/1 11:55;Alexandre Gabert;05/01/2015 11:55:44|Alexandre Gabert|Issue solved.;;062-07;62;Lincoln Tritton Road;Midlands;Behavioural;Electricity;Tenants;To be implemented;26/02/2014 00:00:00;The consumption at night is still high as there is 5.5 kW on some night and on some others 3kW. 18,19/2/15  for example.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after 21:00 during the week and 16:00 on Sunday.;2014/12/3 9:00;14545;1309;Laurent Crolard;;2014/4/8 11:30;2014/12/3 9:00;;2015/9/3 20:51;;2015/9/3 20:51;Jiaying Zhang;;2014/12/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;036-05;36;Leeds Guiseley;North;Behavioural;Electricity;Tenants;To be implemented;2014/12/3 0:00;The optical center consumption is high. The consumption is almost constant night and days with about 15 kW.;The Schedule of operation should be adjusted and sync with the closing time.;2014/12/3 9:00;54750;4928;Laurent Crolard;;2014/4/8 11:30;2014/12/3 9:00;;2015/5/1 11:47;;2015/5/1 11:47;Alexandre Gabert;;2014/12/3 9:00;;;;;;;;WITHOUT;;MANUAL;2015/5/1 11:47;Alexandre Gabert;05/01/2015 11:47:19|Alexandre Gabert|Issue unsolved, consumption still constant at 15kW, even at night.;;158-32;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Tenants;To be implemented;2014/12/3 0:00;The daily level starts at consumption is starts about 6:00 and finishes at 23:00. For example  4-5/3/15 ;The Schedule of operations should be adjusted and sync with the opening hours.;2014/12/3 9:00;7300;657;Laurent Crolard;;2014/4/8 11:30;2014/12/3 9:00;;2015/10/3 14:42;;2015/10/3 14:42;Jiaying Zhang;;2014/12/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;158-31;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Tenants;Realized;2014/12/3 0:00;The fernbank center is still consumming during night time and the power demand goes from 4.5 kW during the day to 2.8 kW during the night. Some Equipment might be left on.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after 21:00 during the week and 16:00 on Sunday.;2014/12/3 9:00;6643;598;Laurent Crolard;;2014/4/8 11:30;2014/12/3 9:00;2015/10/3 15:11;2014/4/8 10:30;;2015/10/3 15:11;Jiaying Zhang;;2014/12/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;2015/4/3 0:00;008-18;8;Bradford Thornbury;North;Behavioural;Electricity;Tenants;Realized;2014/2/3 0:00;The tenants units have a night consumption : The opticians and the pharmacy are still on at night. On some night they can consumme 2 kW;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after the closing time.;2014/12/3 9:00;7008;631;Laurent Crolard;;25/11/2014 20:56:39;2014/12/3 9:00;2015/10/3 15:15;25/11/2014 20:56:01;;2015/10/3 15:15;Jiaying Zhang;;2014/12/3 9:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 13:54:25;Amanda Ward;25/06/2014 13:54:25|Amanda Ward|Pharmacy fridges will stay on at night. If this is am issue please can the ECM for the pharmacy be separated out and more detail added?;2015/4/3 0:00;545-10;545;Birmingham Edgbaston Hagley Road;Midlands;Behavioural;Electricity;Tenants;Implemented;2014/12/3 0:00;The landlords external lighting Schedule stops at 23:00. The store closes at 21:00 and the retail unit might stops before that time.;The Schedule of operation should be adjusted and sync with the closing time and be switched off at least at 22:00. It could be switched off earlier in accordance with the retail units.;2014/12/3 9:00;1560;140;Laurent Crolard;;2014/4/8 11:30;2014/12/3 9:00;;2014/4/8 10:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/12/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;014-08;14;Beverley;North;Behavioural;Electricity;Tenants;Realized;2014/12/3 0:00;The Chemist Unit is still on during night time. Some Equipment might stays on 24/7.;All unnecessary operation should be avoided by adjusting and configuring set-back temperature controls to reduce the demand during the day. Operation schedule to be adjusted to maintain minimum and standardised day level.;2014/12/3 9:00;1314;118;Laurent Crolard;;25/11/2014 21:18:15;2014/12/3 9:00;2015/10/3 15:27;25/11/2014 21:06:14;;2015/10/3 15:27;Jiaying Zhang;;2014/12/3 9:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 13:56:12;Amanda Ward;25/06/2014 13:56:12|Amanda Ward|Pharmacy fridges will stay on at night. More detail needed.;2015/5/3 0:00;231-11;231;Belper Chapel Street;Midlands;Behavioural;Electricity;Tenants;Updated;2014/12/3 0:00;The Photo Processing and the Pharmacy are still consumming after operating hours.;All unnecessary operation should be avoided by adjusting and configuring set-back temperature controls to reduce the demand during the day. Operation schedule to be adjusted to maintain minimum and standardised day level.;2014/12/3 11:00;6022;542;Laurent Crolard;;2014/4/8 15:30;2014/12/3 11:00;;2014/8/12 16:40;2014/8/12 15:41;2014/8/12 15:41;Chicheng Zhang;;2014/12/3 11:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 17:53:14;Amanda Ward;25/06/2014 17:53:14|Amanda Ward|Pharmacy fridges will stay on at night. If this is am issue please can the ECM for the paharmacy be separated out and more detail added?;;516-15;516;Glasgow Barrack Street;Scotland;Behavioural;Electricity;Food Preparation;Implemented;2014/10/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/12/3 9:00;17958;1616;Laurent Crolard;;2014/4/8 11:30;2014/12/3 9:00;;2014/4/8 10:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/12/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;151-19;151;Leyland Olympian;North;Behavioural;Electricity;Food Preparation;Implemented;2014/12/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/12/3 9:00;27005;2430;Laurent Crolard;;2014/4/8 11:30;2014/12/3 9:00;;2014/4/8 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/12/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;058-20;58;Stockton Thornaby;North;Behavioural;Electricity;Food Preparation;Blocked;2014/11/3 23:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas. Other stores decrease energy usage in the afternoon, equipment stays on until closure at your store;2014/12/3 11:00;37440;3370;Laurent Crolard;2015/9/2 19:57;2014/4/8 15:30;2014/12/3 11:00;;2014/4/12 21:32;2014/4/12 20:39;2015/9/2 19:57;Zhaohua Tan;;2014/12/3 11:00;;;;;;;;WITHOUT;;MANUAL;2014/9/7 16:27;Amanda Ward;09/07/2014 16:27:39|Amanda Ward|More detail needed. There is limited equipment that can be turned off during the day (for example wrapping machines must stay on all day due to the warm up time). Is this affecting a particular area?;2015/11/2 0:00;058-19;58;Stockton Thornaby;North;Behavioural;Electricity;Food Preparation;Realized;2014/9/3 23:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (28kW) which suggests the ovens or lights have been left on;2014/12/3 11:00;39797;3582;Laurent Crolard;;2015/9/2 20:11;2014/12/3 11:00;2015/9/2 20:13;2015/9/2 20:07;2014/4/12 20:31;2015/9/2 20:13;Zhaohua Tan;;2014/12/3 11:00;;;;;;;;WITHOUT;;MANUAL;2014/9/7 20:12;Amanda Ward;09/07/2014 20:12:21|Amanda Ward| Is this still an issue?;;113-08;113;London Erith;South East;Behavioural;Electricity;Food Preparation;Updated;2014/11/3 0:00;The Consumption increases on DB P on Tuesday. some more kWh are now used since the 11th of march.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time at 08:00 during the week and at 10:00 on Sundays.;2014/11/3 11:00;7488;674;Laurent Crolard;;;2014/11/3 11:00;;2014/4/12 22:57;2014/4/12 21:58;2014/4/12 21:58;Chicheng Zhang;;2014/11/3 11:00;;;;;;;;WITHOUT;;MANUAL;2014/11/6 12:19;Amanda Ward;11/06/2014 12:19:59|Amanda Ward|What could be the reason for this and what can the store do to resolve? Recent examples needed.;;058-18;58;Stockton Thornaby;North;Behavioural;Electricity;Lighting;Realized;2014/6/4 0:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Sales Full Sales Low Display lighting;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently;2014/11/3 9:00;260520;23447;Laurent Crolard;;2014/4/8 11:30;2014/11/3 9:00;2014/3/11 11:23;2014/2/7 10:30;;16/04/2015 17:06:39;Laurent CROLARD;;2014/11/3 9:00;;;;;;;;WITHOUT;;MANUAL;18/03/2014 00:00:00;mittons@elutions.com;18/03/2014 00:00:00|mittons@elutions.com|All the internal store lighting is physically over-ridden. These over-rides can be turned off by the store manager. This is behaviour, not BMS.|23/06/2014 01:00:00|elutions@elutions.com|moved to behaviour;2014/9/3 0:00;B008318-23;318;Sutton Cheam Road;South East;Behavioural;Electricity;Warehouse;Realized;2014/11/3 0:00;Night and Day time energy usage in the back of house area is above expected usage. The Tank Room is now consumming 24/7 about 10 kw of electricity. It was about 2 kW before. This could come from some equipment left on in the tank room.;This increases should be investigate and the consummption should be back to the normal. All unnessessary operations should be canceled. Please ensure that when the store closes, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting in the tank room or warehouse.;2014/11/3 9:00;70080;6307;Laurent Crolard;;2014/4/8 11:30;2014/11/3 9:00;2014/4/8 12:00;2014/4/8 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/11/3 9:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled|25/07/2014 01:00:00|elutions@elutions.com|changed to behaviour.;;065-31;65;Harrogate Starbeck;North;Maintenance;Electricity;Lighting;Realized;2014/11/3 0:00;Sales floor Lighting : a relanping has been made but the sales floor lighting has been left on 24/7 on DB K, this might not be controlled from the BMS as the schedule is correct for all others DB.;The Schedule of operations should be adjusted and sync with the opening hours. All non essential lights should be switched off at 22:15 (16:15 on sundays) and switched on at 7:55 (9:25 on sundays). This should be looked on site, this wasn't corrected from the BMS, on site invesigation required.;2014/11/3 9:00;64480;5803;Laurent Crolard;;22/04/2014 11:30:00;2014/11/3 9:00;22/04/2014 12:00:00;22/04/2014 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/11/3 9:00;;;7647713;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;18/03/2014 00:00:00;mittons@elutions.com;18/03/2014 00:00:00|mittons@elutions.com|The sales floor lighting is physically over-ridden. These over-rides can be turned off by the store manager. This is behaviour, not BMS.|14/04/2014 01:00:00|elutions@elutions.com|This might be a maintenance issue as the DB K should be non essential lighting and part of the lights are switched off at night.;;050-09;50;Stoke Ridgeway Drive;Midlands;Behavioural;Electricity;Lighting;Realized;2014/11/3 0:00;Sales Floor lighting : The Mall Lighting is now n 24/7 since the 4/03/14. it was switched off on the 7/3/14 and then goes back on on the 8th. This might be coming from an override on site;The Schedule of operation should be adjusted and sync with the opening hours. All non essential light should be switched off at the closing time (22:15 on weekdays/ 16:15 on sundays) and switched on only at 7:55 (9:25 on sundays).;2014/11/3 9:00;80600;7254;Laurent Crolard;;17/04/2014 11:30:00;2014/11/3 9:00;17/04/2014 12:00:00;17/04/2014 10:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/11/3 9:00;;;;;;;;WITHOUT;;MANUAL;18/03/2014 00:00:00;mittons@elutions.com;18/03/2014 00:00:00|mittons@elutions.com|The entire BMS lighting control is over-ridden. These over-rides can be turned off by the store manager. This is behaviour, not BMS.;;320-09;320;Bath London Road;South West;BMS;Electricity;Lighting;Realized;17/02/2014 00:00:00;Front of Store Lighting and Power are still on (DB PL1). Some Power are switched on at various time during the night. mostly at 1:00 and then switched off at 21:00. Sometimes it switched off at 6:00 and switched on again at 8:00. The power demand goes from 2kW to 20kW.;The Schedule of operation should be adjusted and sync with the opening hours. All operations should be maintain at a low level during night.;2014/11/3 9:00;44720;4025;Laurent Crolard;;20/03/2014 10:30:00;2014/11/3 9:00;20/03/2014 11:00:00;2014/11/3 9:30;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/11/3 9:00;;;;;;;;;WITHOUT;;MANUAL;18/03/2014 00:00:00;mittons@elutions.com;18/03/2014 00:00:00|mittons@elutions.com|The lighting times are correct. If this is only on one panel, it suggests that the lighting control is working correctly. If this DB serves lighting and power, it stands to reason that the problem is with small power, not lighting. We do not see this is a BMS issue|11/04/2014 01:00:00|elutions@elutions.com|Adjusted but the consumption has increases during the day. Please could you review the consumption on PL1.;;014-07;14;Beverley;North;Behavioural;Electricity;Lighting;Realized;2014/11/3 0:00;Sales Floor Lighing : All lights are on 24/7 since the 10th of March. Some relamping might have occur in the beginning of March but since then the light are always on.;The Schedule of operations should be adjusted and sync with the opening hours. All lights should be switched off at 22:15 (16:15 on sundays) and switched on at 7:55 (8:25 on sundays).;2014/11/3 9:00;241800;21762;Laurent Crolard;;2014/10/4 11:30;2014/11/3 9:00;2014/10/4 12:00;2014/10/4 10:30;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/11/3 9:00;;;;;;;;WITHOUT;;MANUAL;18/03/2014 00:00:00;mittons@elutions.com;18/03/2014 00:00:00|mittons@elutions.com|Times are set correctly and the main sales lighting is not in over-ride. This requires investigation on site by the store electrical contractors. This does not appear to be a BMS issue.|11/04/2014 01:00:00|elutions@elutions.com|The lights are once again 24/7 in april. This needs to be fixed as soon as possible. This might not be a schedule issue. 21/05/14 Category changed to Behaviour;;089-16;89;Leeds Kirkstall;North;Behavioural;Electricity;Food Preparation;Implemented;2014/9/2 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/11/3 9:00;41080;3697;Laurent Crolard;;26/01/2015 09:07:04;2014/11/3 9:00;;2015/5/1 15:43;;26/01/2015 09:07:04;Amanda Ward;;2014/11/3 9:00;;;;;;;;WITHOUT;;MANUAL;2015/5/1 16:43;Alexandre Gabert;05/01/2015 16:43:04|Alexandre Gabert|Consumption is still high at night, an average of 35kW with a minimum at 25kW.;;158-30;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/11/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/11/3 9:00;10920;983;Laurent Crolard;;2014/4/8 11:30;2014/11/3 9:00;;2014/4/8 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/11/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;220-08;220;West Kirby Dee Lane;Midlands;Behavioural;Electricity;Food Preparation;Implemented;2014/10/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (19kW) which suggests the ovens have been left on;2014/11/3 9:00;27005;2430;Laurent Crolard;;2014/4/8 11:30;2014/11/3 9:00;;2014/4/8 10:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/11/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;319-07;319;Welwyn G City Black Fan Road;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/10/3 0:00;Energy usage in the food preparation within your store is above expected usage. This seems to be coming mostly from the bakery;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (25kW) which suggests the ovens or lights have been left on;2014/11/3 9:00;32933;2964;Laurent Crolard;;2014/4/8 11:30;2014/11/3 9:00;;2014/4/8 10:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/11/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;559-15;559;Wells;South West;Behavioural;Electricity;Food Preparation;Implemented;2014/11/3 0:00;Energy usage in food preparation areas (Bakery) within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/11/3 9:00;12792;1151;Laurent Crolard;;2014/4/8 11:30;2014/11/3 9:00;;2014/4/8 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/11/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;064-19;64;Tynemouth Preston Grange;Scotland;Behavioural;Electricity;Food Preparation;Implemented;2014/11/3 0:00;Energy usage in food preparation and bakery areas within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (17kW) which suggests ovens are left on;2014/11/3 9:00;20627;1856;Laurent Crolard;;2014/4/8 11:30;2014/11/3 9:00;;2014/4/8 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/11/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;365-09;365;Tunbridge Wells Vale Road;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/10/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (18kW) which suggests the ovens or lights have been left on;2014/11/3 9:00;23712;2134;Laurent Crolard;;2014/4/8 11:30;2014/11/3 9:00;;2014/4/8 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/11/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;364-19;364;Totton Hounsdown;South West;Behavioural;Electricity;Food Preparation;Implemented;2014/6/3 23:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (20kW) which suggests the ovens or lights have been left on;2014/11/3 11:00;26347;2371;Laurent Crolard;;2014/8/12 19:36;2014/11/3 11:00;;2014/8/12 20:35;;2014/8/12 19:36;Zhaohua Tan;;2014/11/3 11:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 16:57;;05/06/2014 16:57:00||Night staff Mon- Thur in prep to go area. Fri has similar consumption so may be unrelated. Please can you review and let us have more detail if this is still an issue?;;217-18;217;Swinton Swinton Hall Road;Midlands;Behavioural;Electricity;Food Preparation;Updated;2014/11/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (15kW) which suggests ovens are left on;2014/11/3 11:00;21320;1919;Laurent Crolard;;2014/4/8 15:30;2014/11/3 11:00;;2014/8/12 16:22;2014/8/12 15:22;2014/8/12 15:22;Chicheng Zhang;;2014/11/3 11:00;;;;;;;;WITHOUT;;MANUAL;2014/12/6 13:11;Amanda Ward;12/06/2014 13:11:05|Amanda Ward|What meters are these? This may help the store resolve the issue.;;047-10;47;Sunderland Seaburn;Scotland;Behavioural;Electricity;Food Preparation;Implemented;2014/11/3 0:00;Energy usage in food preparation and bakery areas within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.   The minimum consumption even at night is high (25kW). Bakery panel is 15kW, food preparation is 10kW, which suggests ovens are left on;2014/11/3 9:00;35533;3198;Laurent Crolard;;2014/4/8 11:30;2014/11/3 9:00;;2014/4/8 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/11/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;140-12;140;Strood;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/10/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/10/3 9:00;12133;1092;Laurent Crolard;;2014/4/8 11:30;2014/10/3 9:00;;2014/4/8 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/10/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;046-06;46;Stamford Uffington Road;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/10/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/10/3 9:00;20627;1856;Laurent Crolard;;2014/4/8 11:30;2014/10/3 9:00;;2014/4/8 10:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/10/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;317-15;317;St. Albans Hatfield Road;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/10/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (20kW) which suggests the ovens or lights have been left on;2014/10/3 9:00;28427;2558;Laurent Crolard;;2014/4/8 11:30;2014/10/3 9:00;;2014/4/8 10:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/10/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;056-09;56;Skipton Broughton Road;North;Behavioural;Electricity;Food Preparation;Implemented;2014/10/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (32kW) which suggests the ovens or lights have been left on;2014/10/3 9:00;45483;4093;Laurent Crolard;;26/01/2015 09:07:35;2014/10/3 9:00;;2015/5/1 13:58;;26/01/2015 09:07:35;Amanda Ward;;2014/10/3 9:00;;;;;;;;WITHOUT;;MANUAL;2015/5/1 14:58;Alexandre Gabert;05/01/2015 14:58:09|Alexandre Gabert|Power is still around 30kW at night, example Jan 3rd and 4th, some minimums have been seen at 20kW.;;558-11;558;Sittingbourne;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/10/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/10/3 9:00;21840;1966;Laurent Crolard;;2014/4/8 11:30;2014/10/3 9:00;;2014/4/8 10:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/10/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;068-12;68;Shrewsbury Whitchurch Road;Midlands;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in food preparation areas (Oven fresh, Bakery) within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/10/3 9:00;31269;2814;Laurent Crolard;;2014/4/8 11:30;2014/10/3 9:00;;2014/4/8 10:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/10/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;229-05;229;Sheffield Meadowhead;Midlands;Behavioural;Electricity;Food Preparation;Implemented;2014/10/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (25kW) which suggests the ovens or lights have been left on;2014/10/3 9:00;32933;2964;Laurent Crolard;;2014/4/8 11:30;2014/10/3 9:00;;2014/4/8 10:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/10/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;052-15;52;Sheffield Hillsborough;Midlands;Behavioural;Electricity;Food Preparation;Updated;2014/9/3 23:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (15kW) which suggests the ovens have been left on;2014/10/3 11:00;16640;1498;Laurent Crolard;;2014/4/8 15:30;2014/10/3 11:00;;2014/4/12 21:17;2014/4/12 20:18;2014/4/12 20:18;Chicheng Zhang;;2014/10/3 11:00;;;;;;;;WITHOUT;;MANUAL;2014/9/7 14:09;Amanda Ward;09/07/2014 14:09:22|Amanda Ward|No recent data. Is this still an issue?;;072-15;72;Sheffield Ecclesfield;Midlands;Behavioura