l;Electricity;Food Preparation;Implemented;2014/10/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/10/3 9:00;12133;1092;Laurent Crolard;;2014/4/8 11:30;2014/10/3 9:00;;2014/4/8 10:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/10/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;076-08;76;Scarborough Eastfield;North;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/7/3 9:00;28427;2558;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;061-10;61;Rotherham Parkgate;Midlands;Behavioural;Electricity;Food Preparation;Implemented;2014/6/3 23:00;The food prep power is always on and the minimal consumption is 20 kW coming from the Bakery (Sub Panel BK), Ovens Fresh (OF1) and Wiliams cabinets (DB P3).;Food prep schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce the demand at non operating times.;2014/7/3 9:00;28427;2558;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;039-17;39;Rotherham Bramley;Midlands;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;The food prep power is always on and the minimal consumption is 11 kW.;The photo shop schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce the demand at non operating times.;2014/7/3 9:00;12203;1098;Laurent Crolard;;25/11/2014 21:32:23;2014/7/3 9:00;;25/11/2014 21:31:17;;25/11/2014 21:32:23;Zhaohua Tan;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;21/05/2014 12:56:00;Amanda.Ward@morrisonsplc.co.uk;21/05/2014 12:56:00|Amanda.Ward@morrisonsplc.co.uk|Please confirm which area of the store is affected. One of the Food Prep meters also covers the warehouse and the Action talks about the photo shop.;;360-11;360;Reigate Bell Street;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (19kW) which suggests the ovens or lights have been left on;2014/7/3 9:00;23053;2075;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;333-24;333;Plymstock Pomphlett Road;South West;Behavioural;Electricity;Food Preparation;Blocked;2014/7/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (15kW) which suggests the ovens or lights have been left on;2014/7/3 9:00;65867;5928;Laurent Crolard;23/01/2015 10:21:53;2014/4/8 11:30;2014/7/3 9:00;;2015/5/1 11:07;23/01/2015 10:21:36;23/01/2015 10:23:25;Aimee White;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;2015/5/1 14:07;Alexandre Gabert;05/01/2015 14:07:16|Alexandre Gabert|Issue unsolved, load is not at its minimum at night.|23/01/2015 10:23:25|Aimee White|They have a night baker;;057-08;57;Oldham Chadderton;North;Behavioural;Electricity;Food Preparation;Realized;2014/6/3 23:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (22kW) which suggests the ovens or lights have been left on;2014/7/3 11:00;28981;2608;Laurent Crolard;;2015/9/2 20:22;2014/7/3 11:00;2015/9/2 20:23;2015/9/2 20:20;2014/4/12 20:25;2015/9/2 20:23;Zhaohua Tan;;2014/7/3 11:00;;;;;;;;WITHOUT;;MANUAL;2014/9/7 20:10;Amanda Ward;09/07/2014 20:10:51|Amanda Ward|Improved on DB P but no data for sub panel 1. Is this still an issue?;;115-16;115;Norwich Riverside;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/7/3 9:00;23712;2134;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;329-11;329;Newquay Treloggan Road;South West;Behavioural;Electricity;Food Preparation;Blocked;2014/7/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (30kW) which suggests the ovens or lights have been left on;2014/7/3 12:00;42640;3838;Laurent Crolard;2015/9/2 20:32;2014/4/8 17:30;2014/7/3 12:00;;2014/8/12 19:01;2014/8/12 18:02;2015/9/2 20:32;Zhaohua Tan;;2014/7/3 12:00;;;;;;;;WITHOUT;;MANUAL;29/07/2014 22:57:05;Amanda Ward;29/07/2014 22:57:05|Amanda Ward|Is this still an issue? Recent data is missing / odd.;14/01/2015 00:00:00;407-08;407;Newport Spytty Road;South West;Behavioural;Electricity;Food Preparation;Blocked;2014/7/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (29kW) which suggests the ovens or lights have been left on;2014/7/3 11:00;31547;2839;Laurent Crolard;2015/9/2 20:56;2014/4/8 15:30;2014/7/3 11:00;;2014/8/12 19:34;2014/8/12 18:40;2015/9/2 20:56;Zhaohua Tan;;2014/7/3 11:00;;;;;;;;WITHOUT;;MANUAL;31/10/2014 11:11:55;Amanda Ward;31/10/2014 11:11:55|Amanda Ward|407-0020 which is for higher value than 407-08 is now to be issued as consumption has increased above the 29KW originally mentioned. Either 407-08 should be closed or 407-0020 adjusted to reflect just the additional increase.;;035-12;35;Newcastle U T Killingworth;Scotland;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/7/3 9:00;21840;1966;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;099-17;99;Milton Keynes Westcroft;South West;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in the food preparation areas within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (40kW) which suggests the ovens or lights have been left on;2014/7/3 9:00;48533;4368;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;551-07;551;Middlewich;Midlands;Behavioural;Electricity;Food Preparation;Updated;2014/7/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (3kW);2014/7/3 11:00;4628;417;Laurent Crolard;;2014/4/8 15:30;2014/7/3 11:00;;2014/8/12 20:35;2014/8/12 19:36;2014/8/12 19:36;Chicheng Zhang;;2014/7/3 11:00;;;;;;;;WITHOUT;;MANUAL;19/09/2014 13:47:28;Amanda Ward;19/09/2014 13:47:28|Amanda Ward|Having reviewed this again with information on the issue, 3KW does not seem excessive as we know some equipment e.g. Bizerba scales must stay on overnight.. Unless examples can be provided of when consumption has been abnormal, this should be closed.;;254-18;254;Malvern Roman Way;South West;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/7/3 9:00;23053;2075;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;287-13;287;Maldon Limebrook Way;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (13kW) which suggests the ovens or lights have been left on;2014/7/3 9:00;17125;1541;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;286-22;286;Lowestoft Tower Road;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (10kW) which suggests the ovens or lights have been left on;2014/7/3 9:00;14213;1279;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;556-11;556;Lowestoft North Quay Retail Park;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/7/3 9:00;10313;928;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;318-22;318;Sutton Cheam Road;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in the food preparation within your store is above expected usage. This seems to be coming mostly from the bakery;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (33kW) which suggests the ovens or lights have been left on;2014/7/3 9:00;41184;3707;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;113-07;113;London Erith;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/7/3 9:00;40040;3604;Laurent Crolard;;23/01/2015 11:37:22;2014/7/3 9:00;;2015/5/1 16:11;;23/01/2015 11:37:22;Aimee White;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;2015/5/1 17:11;Alexandre Gabert;05/01/2015 17:11:21|Alexandre Gabert|Power at night is still around 35kW, minimum seen at 20kW.;;150-13;150;Livingston Dedridge;Scotland;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/7/3 9:00;15808;1423;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;062-06;62;Lincoln Tritton Road;Midlands;Behavioural;Electricity;Food Preparation;Realized;2014/7/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (12kW) which suggests the ovens have been left on;2014/7/3 9:00;14560;1310;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;2014/1/12 21:21;2014/4/8 10:30;;2014/1/12 21:21;Chicheng Zhang;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;036-04;36;Leeds Guiseley;North;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in food preparation areas within your store (mainly bakery) is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/7/3 9:00;18200;1638;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;512-07;512;Kirkby In Ashfield;Midlands;Behavioural;Electricity;Food Preparation;Updated;2014/7/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (6kW) which suggests the ovens or lights have been left on;2014/7/3 11:00;8528;768;Laurent Crolard;;2014/4/8 15:30;2014/7/3 11:00;;2014/8/12 20:18;2014/8/12 19:18;2014/8/12 19:18;Chicheng Zhang;;2014/7/3 11:00;;;;;;;;WITHOUT;;MANUAL;22/07/2014 18:00:41;Amanda Ward;22/07/2014 18:00:41|Amanda Ward|Consumption has dropped slightly. Is this still an issue?;;055-12;55;Kendal Old Showground;North;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (16kW) which suggests the ovens or lights have been left on;2014/7/3 9:00;22741;2047;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;107-14;107;Hull Anlaby;North;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/7/3 9:00;24267;2184;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;079-29;79;Huddersfield Waterloo;North;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/7/3 9:00;19760;1778;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;518-18;518;Houghton Regis;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/7/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/7/3 9:00;15808;1423;Laurent Crolard;;2014/4/8 11:30;2014/7/3 9:00;;2014/4/8 10:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/7/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;471-15;471;Hadleigh Suffolk;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/6/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (11kW) which suggests the ovens or lights have been left on;2014/6/3 9:00;14491;1304;Laurent Crolard;;2014/4/8 11:30;2014/6/3 9:00;;2014/4/8 10:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/6/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;284-15;284;Hadleigh London Road;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/2/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (8kW) which suggests the ovens or lights have been left on;2014/6/3 9:00;10539;948;Laurent Crolard;;2014/4/8 11:30;2014/6/3 9:00;;2014/4/8 10:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/6/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;298-12;298;Gravesend Coldharbour Road;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/6/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (18kW) which suggests the ovens or lights have been left on;2014/6/3 9:00;23712;2134;Laurent Crolard;;2014/4/8 11:30;2014/6/3 9:00;;2014/4/8 10:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/6/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;352-16;352;Gosport Walpole Road;South West;Behavioural;Electricity;Food Preparation;Implemented;2014/6/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (32kW) which suggests the ovens or lights have been left on;2014/6/3 9:00;42155;3794;Laurent Crolard;;2014/4/8 11:30;2014/6/3 9:00;;2014/4/8 10:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/6/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;176-15;176;Edinburgh Portobello Road;Scotland;Behavioural;Electricity;Food Preparation;Implemented;2014/6/3 0:00;Energy usage in food preparation areas within your store is above expected usage. The Bakery Ovens DB - B has been observed to stay overnight. The minimum consumption was 70 kW.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.;2014/6/3 11:00;52693;4742;Laurent Crolard;;2015/2/3 14:45;2014/6/3 11:00;;2015/9/2 21:24;2014/5/12 20:49;2015/2/3 14:45;Aimee White;;2014/6/3 11:00;;;;;;;;WITHOUT;;MANUAL;29/07/2014 22:45:07;Amanda Ward;29/07/2014 22:45:07|Amanda Ward|No data since May. Is this still an issue?|09/02/2015 22:23:44|Zhaohua Tan|The Bakery Ovens DB - B has been observed to stay overnight. The minimum consumption was 70 kW.;;354-15;354;Horndean Lakesmere Road;South West;Behavioural;Electricity;Food Preparation;Implemented;2014/3/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (15kW) which suggests the ovens or lights have been left on;2014/6/3 9:00;18980;1708;Laurent Crolard;;2014/4/8 11:30;2014/6/3 9:00;;2014/4/8 10:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/6/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;563-09;563;Doncaster Balby;Midlands;Behavioural;Electricity;Food Preparation;Implemented;2014/6/3 0:00;Energy usage in food preparation areas (Bakery,Oven Fresh) within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/6/3 9:00;18200;1638;Laurent Crolard;;2014/4/8 11:30;2014/6/3 9:00;;2014/4/8 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/6/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;280-09;280;Diss Victoria Road;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/6/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (15kW) which suggests the ovens or lights have been left on;2014/6/3 9:00;18980;1708;Laurent Crolard;;2014/4/8 11:30;2014/6/3 9:00;;2014/4/8 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/6/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;204-13;204;Consett Front Street;Scotland;Behavioural;Electricity;Food Preparation;Implemented;2014/6/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (20kW) which suggests ovens are left on;2014/6/3 9:00;30368;2733;Laurent Crolard;;2014/4/8 11:30;2014/6/3 9:00;;2014/4/8 10:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/6/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;552-09;552;Coleshill;South West;Behavioural;Electricity;Food Preparation;Implemented;2014/5/3 23:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (9kW) which suggests the ovens or lights have been left on;2014/6/3 9:00;11856;1067;Laurent Crolard;;2014/4/8 11:30;2014/6/3 9:00;;2014/4/8 10:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/6/3 9:00;;;;;;;;WITHOUT;;MANUAL;14/07/2014 08:49:08;Amanda Ward;14/07/2014 08:49:08|Amanda Ward|Consumption is lower than 9 KW. Is this still an issue?;;545-09;545;Birmingham Edgbaston Hagley Road;Midlands;Behavioural;Electricity;Food Preparation;Implemented;2014/6/3 0:00;Energy usage in the bakery within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (3kW) which suggests the ovens or lights have been left on;2014/6/3 9:00;3952;356;Laurent Crolard;;2014/4/8 11:30;2014/6/3 9:00;;2014/4/8 10:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/6/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;321-17;321;Bideford Kingsley Road;South West;Behavioural;Electricity;Food Preparation;Implemented;2014/6/3 0:00;The food prep power is always on and the minimal consumption is 20 kW mostly coming from the PL2 and the bakery panel.;Food prep schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce the demand at non operating times.;2014/6/3 9:00;26347;2371;Laurent Crolard;;2014/4/8 11:30;2014/6/3 9:00;;2014/4/8 10:30;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/6/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;014-06;14;Beverley;North;Behavioural;Electricity;Food Preparation;Updated;2014/5/3 23:00;Energy usage in food preparation areas within your store (mainly bakery) is above expected usage.Data is available since the Dec. 2014 and the problem still exists. The Food Prep Power & Roller Shutter Doors - DB W has been observed to start from 00:00 on somedays, e.g. the 17th 18th 19th of Dec, 2014 and the 6th and 7th of March, 2015.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/6/3 11:00;27005;2430;Laurent Crolard;;2015/2/3 15:47;2014/6/3 11:00;;2015/10/3 19:02;22/04/2015 09:39:11;22/04/2015 09:39:11;Amanda Ward;;2014/6/3 11:00;;;;;;;;WITHOUT;;MANUAL;2014/6/6 0:06;;06/06/2014 00:06:00||Consumption has dropped since ECM issued. Is there still a problem? Data stops mid May.|09/02/2015 22:15:41|Zhaohua Tan|The Food Prep Power & Roller Shutter Doors - DB W has been observed to start from 00:00 on somedays, e.g. the 17th 18th 19th of Dec, 2014.|10/03/2015 19:02:50|Zhaohua Tan|ECM checked on the 10th of March. Unsuccessful implementation observed. Status changed back to 'to be implemented'|22/04/2015 09:39:11|Amanda Ward|See Email 17/03/15 This ECM started out as being mainly about the bakery, then it changed to include the Food Prep and Roller Shutter doors meter. Requested that they are separated out as it is confusing. Need confirmation of whether there is an issue with the bakery.;;B000231-10;231;Belper Chapel Street;Midlands;Behavioural;Electricity;Food Preparation;Updated;2014/6/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (8kW) which suggests the ovens or lights have been left on;2014/6/3 11:00;10123;911;Laurent Crolard;;2014/4/8 15:30;2014/6/3 11:00;;2014/8/12 16:42;2014/8/12 15:43;2014/8/12 15:43;Chicheng Zhang;;2014/6/3 11:00;;;;;;;;WITHOUT;;MANUAL;19/09/2014 12:20:06;Amanda Ward;19/09/2014 12:20:06|Amanda Ward|Improved since last issued. Is this now resolved?;;320-08;320;Bath London Road;South West;Behavioural;Electricity;Food Preparation;Implemented;2014/6/3 0:00;Energy usage in the food preparation areas within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (20kW) which suggests the ovens or lights have been left on;2014/6/3 9:00;12653;1139;Laurent Crolard;;2014/4/8 11:30;2014/6/3 9:00;;2014/4/8 10:30;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/6/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;240-06;240;Aberystwyth Parc Y Llyn;Midlands;Behavioural;Electricity;Food Preparation;Implemented;2014/9/2 0:00;Energy usage in the food preparation and bakery within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (10kW) which suggests ovens are left on;2014/6/3 9:00;12653;1139;Laurent Crolard;;2014/4/8 11:30;2014/6/3 9:00;;2014/4/8 10:30;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/6/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;179-16;179;Glasgow Anniesland;Scotland;Behavioural;Electricity;Food Preparation;Realized;2014/4/3 23:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (31kW) which suggests ovens are left on;2014/5/3 9:00;38688;3482;Laurent Crolard;;2014/4/8 11:30;2014/5/3 9:00;2014/1/12 21:32;2014/4/8 10:30;;2014/1/12 21:34;Chicheng Zhang;;2014/5/3 9:00;;;;;;;;WITHOUT;;MANUAL;2014/9/7 8:51;Amanda Ward;09/07/2014 08:51:23|Amanda Ward|Consumption has dropped. Please advise if there is still an issue.;;492-10;492;Dunoon;Scotland;Behavioural;Electricity;Food Preparation;Implemented;2014/5/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (14kW) which suggests ovens are left on;2014/5/3 9:00;30576;2752;Laurent Crolard;;2014/4/8 11:30;2014/5/3 9:00;;2014/4/8 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;054-05;54;Coalville Whitwick Road;Midlands;Behavioural;Electricity;Food Preparation;Implemented;2014/5/3 0:00;Energy usage in the food preparation within your store is above expected usage. The energy usage seems to be coming from the oven fresh.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (25kW) which suggests the ovens or lights have been left on;2014/5/3 9:00;39520;3557;Laurent Crolard;;2014/4/8 11:30;2014/5/3 9:00;;2014/4/8 10:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;225-16;225;Chesterfield Chatsworth Road;Midlands;Behavioural;Electricity;Food Preparation;Updated;2014/5/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (27kW) which suggests the ovens or lights have been left on;2014/5/3 9:00;35568;3201;Laurent Crolard;;2014/4/8 11:30;2014/5/3 9:00;;16/02/2015 13:20:00;16/02/2015 13:20:18;16/02/2015 13:20:18;Amanda Ward;;2014/5/3 9:00;;;;;;;;WITHOUT;;MANUAL;16/02/2015 14:20:00;Amanda Ward;16/02/2015 14:20:00|Amanda Ward|16/02/15 Note on our spreadsheet not on Maestro. Changed status to Updated. Improved. Is this still an issue?;;367-47;367;Woking Goldsworth Road;South West;Behavioural;Electricity;Dry Cleaner;Implemented;2014/5/3 0:00;The Dry cleaner starts 2h before opening time on Sundays. For example 1,8/3/2015 ;The Dry cleaner could start at 9:55 on Sundays. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;2014/5/3 11:00;5200;468;Laurent Crolard;;2015/8/4 11:32;2014/5/3 11:00;;2015/10/3 18:38;;2015/8/4 11:32;Aimee White;;2014/5/3 11:00;;;;;;;;WITHOUT;;MANUAL;;;;2015/8/4 12:32;0269-13;269;Cardiff Ty Glas Road;South West;Behavioural;Electricity;Food Preparation;Implemented;2014/5/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (15kW) which suggests the ovens or lights have been left on;2014/5/3 9:00;19760;1778;Laurent Crolard;;2014/4/8 11:30;2014/5/3 9:00;;2014/4/8 10:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;208-17;208;Buxton Bakewell Road;Midlands;Behavioural;Electricity;Food Preparation;Implemented;2014/5/3 0:00;Energy usage in the bakery within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (15kW) which suggests ovens are left on;2014/5/3 9:00;18250;1642;Laurent Crolard;;2014/4/8 11:30;2014/5/3 9:00;;2014/4/8 10:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;008-17;8;Bradford Thornbury;North;Behavioural;Electricity;Food Preparation;Implemented;2014/5/3 0:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, equipment, ovens and ventilation in these areas.  The minimum consumption even at night is high (30kW) which suggests the ovens or lights have been left on;2014/5/3 9:00;36500;3285;Laurent Crolard;;25/11/2014 21:01:25;2014/5/3 9:00;;25/11/2014 21:00:29;;25/11/2014 21:01:25;Zhaohua Tan;;2014/5/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;345-13;345;Basingstoke Thorneycroft;South West;Behavioural;Electricity;Food Preparation;Implemented;2014/5/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (20kW) which suggests the ovens or lights have been left on;2014/5/3 9:00;24333;2190;Laurent Crolard;;2014/4/8 11:30;2014/5/3 9:00;;2014/4/8 10:30;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;140-11;140;Strood;South East;Behavioural;Electricity;Dry Cleaner;Implemented;2014/5/3 0:00;The Dry cleaner starts 2h before opening time & stops 1h after closing time on Sundays. For example  1,8/3/2015 ;The Dry cleaner could start at 9:55 and stop at 16:15 on Sundays. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;2014/5/3 11:00;4368;393;Laurent Crolard;;2015/8/4 11:30;2014/5/3 11:00;;2015/10/3 18:44;;2015/8/4 11:30;Aimee White;;2014/5/3 11:00;;;;;;;;WITHOUT;;MANUAL;;;;2015/8/4 12:30;0348-48;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Lighting;Realized;2014/4/3 22:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Sales Floor Lighting : The DB L is on 24/7.;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently;2014/5/3 9:00;128960;11606;Laurent Crolard;;2014/7/6 11:30;2014/5/3 9:00;2014/7/6 12:00;2014/7/6 10:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/3 9:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 12:53;;05/06/2014 12:53:00||Energy Champion investigated. Used due to low lighting levels in produce area before store opens. Mittons to change lighting times so produce lighting (Sales Full 50) comes on at 06:30. Permanent solution will be needed. Mittons have had some issues arranging this and although changed 04/06/14, did not come on until approx 7:00 05/06/14.|13/06/2014 10:30:03|Amanda Ward|Ian B fixed this and lighting is now coming on at 6:30 and the override is off. Please close this ECM.|06/07/2014 01:00:00|elutions@elutions.com|The override was pull out in march and it seems to be back. This needs to be completely fixed.;;522-21;522;Portsmouth Victory Park;South West;Refrigeration;Electricity;Shop Services;Realized;2014/5/3 0:00;Lights in the cases are switched on at 7h20 and switched off at 23h40 on mondays, switched on at 7h20 and switched off at 23h40, but there is a 10kW night consumption, from wednesdays to Saturdays, lights are switched on at 6h20 and switched off at 22h20 but there is a 10kW night consumption;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched on at 7h40 and switched off at 22h20 on weekdays;2014/5/3 9:00;33625;3026;Florian Moreau;;2014/4/10 10:59;2014/5/3 9:00;2014/10/10 15:41;26/09/2014 09:43:21;29/08/2014 11:43:59;2014/10/10 15:41;Alexandre Gabert;;;;2014/5/3 9:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |18/06/2014 01:00:00|elutions@elutions.com|The schedule still needs to be adjusted on weekdays. Is there also a behaviour issue as the night level is different everyday? Some lights are not switched on some night.|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |04/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : lighting is be set to 7:00 - 22:00 as part of the new lighting time roll out - to be complted by 18th AUG.|11/08/2014 01:00:00|elutions@elutions.com|Will be reviewed on on the 20th if the implementation is confirmed.|29/08/2014 11:43:58|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 09:43:21|Alexandre Gabert|Settings are incorrect on CDK. Switch on at 07:20 on Monday and Tuesday instead of 07:40, 06:20 instead of 07:40 on the other weekdays inc. Saturday. On Sunday, switch off at 17:20 instead of 16:20.|26/09/2014 09:45:04|Alexandre Gabert|In addition, switch off on Monday and Tuesday at 23:20 instead of 22:20.|04/10/2014 10:59:52|Craig Lloyd|Attended site 03/10 and changed Sunday light times to come on at 09:20 to allow to be on when store opens at 9:30 for store viewing. All other light times have been amended so they come on twenty minutes before store opens and twenty minutes after shop closes.|10/10/2014 15:41:23|Alexandre Gabert|Issue solved.;;522-20;522;Portsmouth Victory Park;South West;Refrigeration;Electricity;Shop Services;Implemented;2014/5/3 0:00;Lights in the cases are switched on at 9h and switched off at 17h40 on sundays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched on at 9h20 and switched off at 16h20 on sundays;2014/5/3 9:00;1040;94;Florian Moreau;;2014/4/10 11:05;2014/5/3 9:00;;30/09/2014 10:00:33;;2014/4/10 11:05;Craig Lloyd;;;;2014/5/3 9:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |18/06/2014 01:00:00|elutions@elutions.com|The schedule still needs to be adjusted on weekdays. Is there also a behaviour issue as the night level is different everyday? Some lights are not switched on some night.|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |04/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : lighting is be set to 7:00 - 22:00 as part of the new lighting time roll out - to be complted by 18th AUG.|11/08/2014 01:00:00|elutions@elutions.com|Will be reviewed on on the 20th if the implementation is confirmed.|29/08/2014 11:44:27|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|30/09/2014 10:00:29|Alexandre Gabert|Settings on CDK are incorrect. Monday and Tuesday: switch on at 07:20 instead of 07:40. Switch off at 23:40 instead of 22:20. Other weekdays: switch on at 06:20, switch off at 22:40. Sunday: switch on correct, switch off at 17:40.|04/10/2014 11:05:45|Craig Lloyd|All lights have been set to come on twenty minutes before and off twenty minutes after store closes;;342-13;342;Wincanton Aldermeads;South West;Behavioural;Electricity;Food Preparation;Implemented;2014/5/3 0:00;Energy usage in the food preparation areas within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (30kW) which suggests the ovens or lights have been left on;2014/5/3 9:00;52693;4742;Laurent Crolard;;26/01/2015 09:11:00;2014/5/3 9:00;;2015/5/1 12:00;;26/01/2015 09:11:00;Amanda Ward;;2014/5/3 9:00;;;;;;;;WITHOUT;;MANUAL;2015/5/1 13:00;Alexandre Gabert;05/01/2015 13:00:08|Alexandre Gabert|Consumption at night is now even higher, especially between midnight and the store opening. Example: Jan 2nd, 3rd, 4th.;;077-11;77;Winsford Wharton;Midlands;Behavioural;Electricity;Food Preparation;Updated;2014/5/3 0:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (20kW) which suggests ovens are left on;2014/5/3 11:00;21840;1966;Laurent Crolard;;2014/4/8 15:30;2014/5/3 11:00;;2014/4/12 22:00;2014/4/12 21:01;2014/4/12 21:01;Chicheng Zhang;;2014/5/3 11:00;;;;;;;;WITHOUT;;MANUAL;23/07/2014 12:26:08;Amanda Ward;23/07/2014 12:26:08|Amanda Ward|No recent data. Is this still an issue?;;641-13;641;Worthing;South East;Behavioural;Electricity;Food Preparation;Implemented;2014/5/3 0:00;Energy usage in food preparation areas (Bakery) within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/5/3 9:00;14560;1310;Laurent Crolard;;2014/4/8 11:30;2014/5/3 9:00;;2014/4/8 10:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/3 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;280-08;280;Diss Victoria Road;South East;BMS;Electricity;Car Park;Blocked;2014/5/3 0:00;The car park lighting is on during the night. It has the same schedule weekdays and sundays.;The car park lighitng schedule should be revisited and sync with the opening time, All operations should be off 1 h after the closing time at 17:00 on sundays and at 22:00 on weekdays. The lights will then be switched on if needed 1 h before the opening time.;2014/5/3 9:00;4576;412;Laurent Crolard;22/07/2014 12:30:00;;2014/5/3 9:00;;2014/5/3 9:30;23/06/2014 11:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|Lighting no longer BMS controlled. Parking Eye implementation.M.McCusker aware|23/07/2014 01:00:00|elutions@elutions.com|Blocked;;208-16;208;Buxton Bakewell Road;Midlands;Maintenance;Electricity;Car Park;To be implemented;2014/5/3 0:00;Car park lights are on 24/7;Electrical contractor required to attend site, investigate and resolve why the car park lighting still has a demand during the night. The Trend BMS has been checked and found to be set up correctly. The lights should switch on 30mins before the store opening, and switch off 1 hour after store close.  Example problems could be - Welded contactor on individual circuit, incorrect wiring or problem with local time clock.;2014/5/3 9:00;3380;304;Laurent Crolard;;14/04/2015 19:24:29;22/07/2014 16:00:00;;20/04/2015 23:54:37;23/06/2014 14:00:00;20/04/2015 23:54:37;Alex Graber;2014/5/3 9:00;;25/04/2014 13:00:00;;;7887014;;TRUE;;WITHOUT;;MANUAL;16/05/2014 01:00:00;mit