tons@elutions.com;"16/05/2014 01:00:00|mittons@elutions.com|The BMS External lighting channels are all correctly configured. Currently (15:00 06/05) all the external lighting from the BMS is turned off. This must be  wiring isssue or welded contactor|23/07/2014 01:00:00|elutions@elutions.com|changed to maintenance|07/10/2014 11:20:23|Francois Donckele|MML says: ETA 22/08/14 |29/10/2014 14:57:23|Francois DONCKELE|MML says: ""7887014 - 23/10/14""|20/04/2015 23:52:49|Alex Graber|Work Order previously raised, ECM not Implemented.";14/04/2015 20:30:57;M000208-15;208;Buxton Bakewell Road;Midlands;Maintenance;Electricity;Car Park;To be implemented;2014/5/3 0:00;Some lights are on during day time, 4 kW are used from external lighting between 8:00 and 17:00, Mittons says that is might be a contactors issue.;Electrical contractor required to attend site, investigate and resolve issue with photocell control of the car park lighting. The car park lighting circuits are not being held off when suitable external lux levels are achieved. Example problems could be - Dirty photocell, damaged photocell, incorrectly set photocell.;2014/5/3 9:00;11232;1011;Laurent Crolard;;2014/7/10 11:19;22/07/2014 16:00:00;;20/04/2015 23:54:38;23/06/2014 14:00:00;20/04/2015 23:54:38;Alex Graber;2014/5/3 9:00;;25/04/2014 13:00:00;;;7724940;TRUE;TRUE;;WITHOUT;;MANUAL;16/05/2014 01:00:00;mittons@elutions.com;16/05/2014 01:00:00|mittons@elutions.com|The BMS External lighting channels are all correctly configured. Currently (15:00 06/05) all the external lighting from the BMS is turned off. This must be  wiring isssue or welded contactor|23/07/2014 01:00:00|elutions@elutions.com|changed to maintenance|07/10/2014 11:19:22|Francois Donckele|MML says: Job Complete 02/09/14 |20/04/2015 23:52:49|Alex Graber|Work Order previously raised, ECM not Implemented.;;367-46;367;Woking Goldsworth Road;South West;BMS;Electricity;Car Park;Blocked;2014/5/3 0:00;Some external lights stays on all night.;All car park lighting and signs should be switched off at the same time at night and switched on 1 hours before the opening time.;2014/5/3 9:00;2704;243;Laurent Crolard;2014/12/8 15:30;;2014/5/3 9:00;;22/07/2014 13:30:00;2014/12/8 14:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|If the remaining lighting is going off, these lights are not connected to the BMS, or are wired to the security lighting channel|23/07/2014 01:00:00|elutions@elutions.com|Only 0.8kW are concerned by this ECM. Since the light are going off during the day does it means that it's BMS controlled and that it's controlled by the twilight sensor? The information might be in the BMS.|28/07/2014 01:00:00|mittons@elutions.com|No changes made, the only external lighting in BMS that stays on overnight is the security lighting, this is normal and to corporate standard. Any other lighting doing the same that shouldn't be is wired incorrectly.  This may be deliberate however, for security reasons etc.  |11/08/2014 01:00:00|elutions@elutions.com|blocked as it could be a security reason. ;;079-28;79;Huddersfield Waterloo;North;BMS;Electricity;Car Park;Realized;2014/5/3 0:00;The car park lighting is on during the night. The lights are switched off at night but not once the store is closed.;The Schedule of operations should be adjusted and all car park lighting should be switched off at 23:00 (17:00 on sundays), 1 hour after the closingt time and then enable is needed 1 h before the opening time at 7:00 (8:30 on sundays).;2014/5/3 9:00;9511;856;Laurent Crolard;;22/05/2014 11:30:00;2014/5/3 9:00;26/05/2014 12:00:00;22/05/2014 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|All BMS programming is correct to corporate standards. Possible use of managers override?;;522-19;522;Portsmouth Victory Park;South West;BMS;Electricity;Car Park;Updated;2014/5/3 0:00;The external lighting powered from the shop front light and power are on 24/7.;The lights should also be switched off during day once the lux level is reached.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes. ;2014/5/3 9:00;19394;1745;Laurent Crolard;;;2014/5/3 9:00;;29/09/2014 15:34:51;2014/3/11 16:00;2014/3/11 16:00;Ian Barraclough;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/10 14:50;Alexandre Gabert;07/10/2014 14:50:52|Alexandre Gabert|Adjusted to new corporate standards. |03/11/2014 16:00:30|Ian Barraclough|Clock, Time program and light level controls are working correctly. We suggest that this is incorrectly wired from a none controlled channel, and further works will need to be investigated and carried out on site by the store electrical contractors.;;317-14;317;St. Albans Hatfield Road;South East;Behavioural;Electricity;Dry Cleaner;Implemented;2014/5/3 0:00;The Dry cleaner keeps consuming after closing time on weekdays and Sundays. For example, 1,8/3/2015 ;The Dry cleaner could be off after closing time and during night. It could be stopped at 22:15 on weekdays and 16:15 on Sunday. It should start at 7:55 on weekdays and at 9:55 on Sundays.;2014/5/3 11:00;28080;2527;Laurent Crolard;;2015/8/4 11:28;2014/5/3 11:00;;2015/10/3 18:49;;2015/8/4 11:28;Aimee White;;2014/5/3 11:00;;;;;;;;WITHOUT;;MANUAL;;;;2015/8/4 12:28;0359-18;359;Reading Rose Kiln Way;South West;Behavioural;Electricity;Dry Cleaner;Implemented;2014/5/3 0:00;The Dry cleaner keeps consuming after closing time on weekdays and Sundays. For example, 1,8/3/2015  ;The Dry cleaner could be off after closing time and during night. It could be stopped at 22:15 on weekdays and 16:15 on Sunday. It should start at 6:55 on weekdays and at 9:55 on Sundays.;2014/5/3 11:00;17680;1591;Laurent Crolard;;23/04/2015 09:01:09;2014/5/3 11:00;;26/03/2015 21:32:29;;23/04/2015 09:01:09;Amanda Ward;;2014/5/3 11:00;;;;;;;;WITHOUT;;MANUAL;26/03/2015 21:32:29;Jiaying Zhang;26/03/2015 21:32:29|Jiaying Zhang|ECM checked on 10/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;099-16;99;Milton Keynes Westcroft;South West;Behavioural;Electricity;Dry Cleaner;Implemented;2014/5/3 0:00;The Dry cleaner keeps consuming after closing time on weekdays and Sundays. For example  15/2/15, 1/3/2015 ;The Dry cleaner could be off after closing time and during night. It could be stopped at 23:15 on weekdays and 16:15 on Sunday. It should start at 7:55 on weekdays and at 9:55 on Sundays.;2014/5/3 9:00;50752;4568;Laurent Crolard;;2015/8/4 11:27;2014/5/3 9:00;;2015/11/3 15:42;;2015/8/4 11:27;Aimee White;;2014/5/3 9:00;;;;;;;;WITHOUT;;MANUAL;26/03/2015 21:30:47;Jiaying Zhang;26/03/2015 21:30:47|Jiaying Zhang|ECM checked on 26/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;522-18;522;Portsmouth Victory Park;South West;BMS;Electricity;HVAC;Updated;2014/5/3 0:00;The Customer caf¨¦ stops at 20:00 Thursdays, Fridays and Saturdays and at 19:00 every others weekdays.;The Schedule of operations of the Customer caf¨¦ ahu should be adjusted and sync with the closing time.;2014/5/3 9:00;3120;281;Laurent Crolard;;;2014/5/3 9:00;;2014/5/3 9:30;22/07/2014 11:00:00;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|The site should be dealt by a maintenance team to carry the optimisation work as Mittons doesn't have enough data.|07/07/2014 01:00:00|mittons@elutions.com|See 522-17. No changes made, BMS operation and settings correct to corporate standard. No overrides active.|23/07/2014 01:00:00|elutions@elutions.com|no value ;;522-17;522;Portsmouth Victory Park;South West;BMS;Electricity;HVAC;Updated;2014/5/3 0:00;Some HVAC operations are stopping at 17:00 on sundays.;The Schedule of HVAC operations should be adjusted and sync with the closing time.;2014/5/3 9:00;520;47;Laurent Crolard;;;2014/5/3 9:00;;2014/5/3 9:30;2014/8/9 13:49;2014/8/9 13:49;Tom Matthews;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|The site should be dealt by a maintenance team to carry the optimisation work as Mittons doesn't have enough data.|07/07/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings correct to corporate standard. No overrides active.|22/07/2014 01:00:00|elutions@elutions.com|There is a slight diffrent in the stopping time. It can stop betweenat 16:50 or 17:00. It might be some extract fans linked to the lighting contactor. You have no visual on the E&S fans powered from the HV panel 1 or 2? It might be a behaviour fact that can't be optimized. |08/09/2014 13:49:17|Tom Matthews|Yes, with the exception of the bakery, all prep and toilet area fans operate independently of the site BMS.;;286-21;286;Lowestoft Tower Road;South East;Behavioural;Electricity;Dry Cleaner;Implemented;2014/5/3 0:00;The Dry cleaner keeps consuming after closing time on weekdays and Sundays;The Dry cleaner could be off after closing time and during night. It could be stopped at 21:15 on weekdays and 16:15 on Sunday. It should start at 7:55 on weekdays and at 9:55 on Sundays.;2014/5/3 11:00;8736;786;Laurent Crolard;;2015/8/4 11:24;2014/5/3 11:00;;2015/11/3 16:02;;2015/8/4 11:24;Aimee White;;2014/5/3 11:00;;;;;;;;WITHOUT;;MANUAL;26/03/2015 21:30:00;Jiaying Zhang;26/03/2015 21:30:00|Jiaying Zhang|ECM checked on 26/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'. ;2015/8/4 12:25;0367-45;367;Woking Goldsworth Road;South West;BMS;Electricity;HVAC;Realized;2014/5/3 0:00;The Customer caf¨¦ stops at 19:00 on sundays and at 20:00 all remaining weekdays.;The Schedule of operations of the Customer caf¨¦ AHU should be changed and sync with the closing time.;2014/5/3 9:00;4056;365;Laurent Crolard;;30/06/2014 11:30:00;2014/5/3 9:00;30/06/2014 12:00:00;2014/5/3 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|New timezone created for customer caf¨¦, set to store cafe times at your.morrisons.com/Store-finder/Store-Details/?type=qs&recordid=367|30/06/2014 01:00:00|elutions@elutions.com|Done;;367-44;367;Woking Goldsworth Road;South West;BMS;Electricity;HVAC;Realized;2014/5/3 0:00;All HVAC operations are stopping at 17:00 on sundays. The Schedule was changed.;All HVAC Schedule should be changed and adjusted to switched off at 16:00 on sundays.;2014/5/3 9:00;2600;234;Laurent Crolard;;30/06/2014 11:30:00;2014/5/3 9:00;30/06/2014 12:00:00;2014/5/3 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|See 367-43|30/06/2014 01:00:00|elutions@elutions.com|Done;;367-43;367;Woking Goldsworth Road;South West;Maintenance;Electricity;HVAC;To be implemented;2014/5/3 0:00;The night level on the HV panel 2 boilet room is high. The HV 2 is consumming 9 kW during night time. Mittons was unable to connect (but could change the schedule);BMS engineer required to visit site to rectify Trend connection problem with the HV panel. Boiler 2 is operating incorrectly, the settings have been corrected, however, the connection to the boiler has failed through the Trend network.;2014/5/3 9:00;11648;1048;Laurent Crolard;;14/04/2015 19:58:38;30/06/2014 13:00:00;;20/04/2015 23:54:38;30/06/2014 11:00:00;20/04/2015 23:54:38;Alex Graber;2014/5/3 9:00;;30/06/2014 13:00:00;;;7724978;;TRUE;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|Unable to connect to boiler panel, a Trend engineer will be required to visit the site to investigate further, please book through MML.|30/06/2014 01:00:00|elutions@elutions.com|changed as Maintenance|09/10/2014 15:26:18|Francois Donckele|MML says: Job Complete 29/07/14 |20/04/2015 23:52:50|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:05:49;0217-17;217;Swinton Swinton Hall Road;Midlands;BMS;Electricity;HVAC;Realized;2014/5/3 0:00;The Customer caf¨¦ closes at 20:00 on Thursdays and Fridays and at 19:00 every others weekdays. The Customer caf¨¦ AHUs stops at 21:00.;The Schedule of operations should be adjusted and sync with the closing time.;2014/5/3 9:00;2080;187;Laurent Crolard;;22/07/2014 11:30:00;2014/5/3 9:00;22/07/2014 12:00:00;2014/5/3 9:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons|23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings correct to corporate standard.|23/07/2014 01:00:00|elutions@elutions.com|The corporate standard says that the customer caf¨¦ AHU should be switched off 2 hours after the customer caf¨¦ closing time?  ;;214-13;214;Penrith Brunswick Road;North;BMS;Electricity;HVAC;Realized;2014/5/3 0:00;The night level is high on the HVAC consumption. There is 8kW on the MCP1 and MCP3 (main HV panels);All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after the closing time.;2014/5/3 9:00;36400;3276;Laurent Crolard;;22/07/2014 11:30:00;2014/5/3 9:00;22/07/2014 12:00:00;23/04/2014 10:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Please could you review the consumption on MCB 3 (Mechanical plant HV Panel) and on MCP 1 (Main HV panel) The last one is consumming 3 kW and the other 5 kW mini at night.|23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings correct to corporate standard. ;;214-12;214;Penrith Brunswick Road;North;BMS;Electricity;HVAC;Realized;2014/5/3 0:00;The Customer caf¨¦ closes at 20:00 on weekdays.;The Customer caf¨¦ Schedule should be adjusted and sync with the Customer caf¨¦ closing time.;2014/5/3 9:00;1248;112;Laurent Crolard;;23/04/2014 11:30:00;2014/5/3 9:00;23/04/2014 12:00:00;23/04/2014 10:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;14/04/2014 01:00:00;mittons@elutions.com;14/04/2014 01:00:00|mittons@elutions.com|Adjusted and new time zone added ;;089-15;89;Leeds Kirkstall;North;BMS;Electricity;HVAC;Realized;2014/5/3 0:00;The Customer caf¨¦ stops at 20:00 on Thursdays and Fridays, 18:00 on Saturdays and at 19:00 every others weekdays. The Customer caf¨¦ AHU stops at 22:00.;The Schedule of operation should be adjusted and sync with the closing time.;2014/5/3 9:00;3536;318;Laurent Crolard;;25/04/2014 11:30:00;2014/5/3 9:00;25/04/2014 12:00:00;2014/5/3 9:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;26/03/2014 00:00:00;mittons@elutions.com;26/03/2014 00:00:00|mittons@elutions.com|Unit was operating off optimised time channel. Set to its own optimised channel.|14/04/2014 01:00:00|elutions@elutions.com|this isn't been seen from the main HV panel. Please could you confirm it?;;208-14;208;Buxton Bakewell Road;Midlands;BMS;Electricity;HVAC;Realized;2014/5/3 0:00;The HV panel starts at 4:00 on weekdays and at 4:30 on sundays.;The optimiser settings should be reviewed.;2014/5/3 9:00;10920;983;Laurent Crolard;;22/07/2014 11:30:00;2014/5/3 9:00;22/07/2014 12:00:00;2014/5/3 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons|30/06/2014 01:00:00|mittons@elutions.com| No changes made, BMS settings and operation satisfactory.  The HV panel becomes active at this time currently due to site bakery operations, site questionnaire states a 5AM start. Was more likely optimisation actions during March.|23/07/2014 01:00:00|elutions@elutions.com|Adjusted to CS.  ;;208-13;208;Buxton Bakewell Road;Midlands;Capital;Electricity;HVAC;New;2014/5/3 0:00;The Customer caf¨¦ closes at 20:00 on Thursdays and Fridays and at 19:00 every others weekdays. The Customer caf¨¦ AHUs stops at 21:00. AHUs are linked and it would require a controls upgrade to realize this ECM.;The Schedule of operations should be adjusted and sync with the closing time.;2014/5/3 9:00;2912;262;Laurent Crolard;;;22/07/2014 13:00:00;;2014/5/3 9:30;22/07/2014 11:00:00;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/3 9:00;;;;22/07/2014 13:00:00;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons|30/06/2014 01:00:00|mittons@elutions.com|No changes made, AHU's are linked and operate in unison, changing this would require a fudamental cotrols upgrade.|23/07/2014 01:00:00|elutions@elutions.com|Changed to capital.  ;;158-29;158;Crowborough Pine Grove;South East;BMS;Electricity;HVAC;Realized;2014/5/3 0:00;The night level is reached at 22:00, the power demand is about 10 kW at night. The consumption is mostly coming from the HV panel plantroom (8 kW).;All unnecessary operation should be avoided by adjusting and configuring set-back temperature controls to reduce the demand during the night.;2014/5/3 9:00;16640;1498;Laurent Crolard;;14/04/2014 11:30:00;2014/5/3 9:00;14/04/2014 12:00:00;2014/5/3 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/4/4 1:00;mittons@elutions.com;04/04/2014 01:00:00|mittons@elutions.com|Software Amended. 15/04/2014 this panel also supplies toilet extract systems and lift motro room extract systems which run 24/7|14/04/2014 01:00:00|elutions@elutions.com|The consumption reduces on the HV panel Boiler Room, but there is still 2kW on the front of house Panel (located in the first floor) If it's only supplying the cash office the night consumption should be reduced.;;158-28;158;Crowborough Pine Grove;South East;BMS;Electricity;HVAC;Realized;2014/5/3 0:00;The Customer caf¨¦ closes at 20:00 on Thursdays and Fridays and at 19:00 every other weekdays. The Customer caf¨¦ AHU is stopping at 22:00.;The Schedule of operations should be adjusted and sync with the closing time.;2014/5/3 9:00;4992;449;Laurent Crolard;;14/04/2014 11:30:00;2014/5/3 9:00;14/04/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/4/4 1:00;mittons@elutions.com;04/04/2014 01:00:00|mittons@elutions.com|Timezone added for caf¨¦;;071-21;71;Warrington Greenalls Ave;Midlands;Capital;Electricity;HVAC;New;2014/4/3 0:00;The customer caf¨¦ closes at 20:00 on Thursdays and Fridays and at 19:00 every others weekdays, unlike its AHU. It would require a re-wiring on site to change the AHU's operational times, as part of a small capital project.;The customer caf¨¦ Ahus Schedule should be adjusted and sync with the customer caf¨¦ closing time.;2014/4/3 9:00;5720;515;Laurent Crolard;;;27/05/2014 13:00:00;;2014/4/3 12:30;26/05/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;27/05/2014 13:00:00;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|AHU is physically connected to optimised channel, will require re-wiring on site to change operational times|26/05/2014 01:00:00|elutions@elutions.com|Category changed to capital;;039-16;39;Rotherham Bramley;Midlands;BMS;Electricity;HVAC;Realized;2014/3/3 21:00;On the HV panel some operations stops at 18:00 on sundays.;The Schedule of operations should be adjusted and sync with the closing time.;2014/4/3 9:00;1248;112;Laurent Crolard;;2014/8/7 14:30;2014/4/3 9:00;2014/8/7 15:00;2014/8/7 13:30;30/06/2014 11:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still not comment from Mittons, this isn't implemented yet|23/06/2014 01:00:00|mittons@elutions.com|Timer adjusted to match Sunday closing time, all other BMS operations correct.|23/06/2014 01:00:00|elutions@elutions.com|Will be checked on sundays.  ;;039-15;39;Rotherham Bramley;Midlands;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The customer caf¨¦ stops at 20:00 on Thursdays and Fridays and at 19:00 every others weekdays. The customer caf¨¦ ahu stops at 23:00;The Schedule of operations should be adjusted and sync with the closing time.;2014/4/3 9:00;5720;515;Laurent Crolard;;22/03/2014 10:30:00;2014/4/3 9:00;22/03/2014 11:00:00;2014/4/3 9:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;039-14;39;Rotherham Bramley;Midlands;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;Some HVAC operations are starting at 3:00 ( Cigaret Kiosk HV panel, Toilet Duct HV panel...);The HV panel panel Schedule should be reviewed and sync with the opening time.;2014/4/3 9:00;5148;463;Laurent Crolard;;22/03/2014 10:30:00;2014/4/3 9:00;22/03/2014 11:00:00;2014/4/3 9:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;008-16;8;Bradford Thornbury;North;Maintenance;Electricity;HVAC;Realized;2014/4/3 0:00;The night level on the mechanical services control panel isn't stable and the power demand goes from 0 to 6 kW, this couldn't be corrected from the BMS.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after the closing time, this should be looked on site as the main AHU might be on fault, this might be caused by an equipment failure. This should be checked on site and corrected.;2014/4/3 9:00;9672;870;Laurent Crolard;;2014/2/6 11:30;2014/4/3 9:00;2014/2/6 12:00;2014/2/6 10:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/3 9:00;;;7647687;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;24/03/2014 00:00:00;mittons@elutions.com;24/03/2014 00:00:00|mittons@elutions.com|Visit required. Main AHU on fault.|11/04/2014 01:00:00|elutions@elutions.com|As a site visit is required, this is now set as maintenance|02/06/2014 01:00:00|elutions@elutions.com|Since the site visit, the night consumption was stable at the correct level. ;;008-15;8;Bradford Thornbury;North;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The customer caf¨¦ stops at 18:00 most weekdays and at 20:00 on Fridays. The customer caf¨¦ stops at 23:00.;The customer caf¨¦ Schedule should be adjusted and sync with the closing time.;2014/4/3 9:00;4160;374;Laurent Crolard;;24/03/2014 10:30:00;2014/4/3 9:00;24/03/2014 11:00:00;2014/4/3 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;24/03/2014 00:00:00;mittons@elutions.com;24/03/2014 00:00:00|mittons@elutions.com|New time zone for Caf¨¦ added;;008-14;8;Bradford Thornbury;North;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The HV panel stops at 23:00 whereas the store closes at 21:00. On Sundays it also stops one hour after the store closes;The Schedule of operations should be adjusted and sync with the closing time.;2014/4/3 9:00;13520;1217;Laurent Crolard;;24/03/2014 10:30:00;2014/4/3 9:00;24/03/2014 11:00:00;2014/4/3 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;24/03/2014 00:00:00;mittons@elutions.com;24/03/2014 00:00:00|mittons@elutions.com|Times Adjusted;;155-05;155;York Fosse Island;North;Behavioural;Electricity;HVAC;Blocked;2014/4/3 0:00;The offices A/Cs are on 24/7.;There is already a centralized heating system. All heating should be provieded by the heating system. Cooling mode should be enable in winter.;2014/4/3 10:00;15768;1419;Laurent Crolard;2014/4/12 19:33;;24/05/2014 15:00:00;;2014/4/3 10:30;23/05/2014 13:00:00;2014/4/12 19:33;Shaobo Feng;2014/4/3 10:00;24/05/2014 15:00:00;;;;;;;;WITHOUT;;MANUAL;15/04/2014 03:00:00;mittons@elutions.com;15/04/2014 03:00:00|mittons@elutions.com|The office AC's are not BMS controlled|23/05/2014 03:00:00|elutions@elutions.com|Category changed to Behaviour|09/09/2014 17:37:59|Amanda Ward|Admic AC must remain on 24/7 due to server.;;641-12;641;Worthing;South East;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;Some airs curtains and extract fans are switched on at the same time as the rest of HVAC equipments.;The air curtains and extracts fans should be put an a specific Schedule for each and. The air curtains should only be able to operate during opening hours and if the outside temperature is low. The extract fans should only operate if the temperature or the power demand is high.;2014/4/3 9:00;11863;1068;Laurent Crolard;;25/04/2014 11:30:00;2014/4/3 9:00;25/04/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;641-11;641;Worthing;South East;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The Customer caf¨¦ AHU stops at 22:00 whereas the Customer caf¨¦ stops at 20:00 on Thursdays and Fridays and at 19:0 every others weekdays.;The HVAC operations should be adjusted and sync with the Customer caf¨¦ closing time;2014/4/3 9:00;2080;187;Laurent Crolard;;25/04/2014 11:30:00;2014/4/3 9:00;25/04/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;641-10;641;Worthing;South East;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;on sundays the HAVC operations are starting about 8:00 but on weekdays the HVAC starts before 5:00. The average time to heat the store should be almost equal between sundays and weekdays. (except monday if the store is colder);The optimiser settings should be reviewed.;2014/4/3 9:00;5928;534;Laurent Crolard;;25/04/2014 11:30:00;2014/4/3 9:00;25/04/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;641-09;641;Worthing;South East;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;All HVAC operations are switched off at 22:00 whereas the store closes one hour before.;The Schedule of operation should be adjusted and sync with the closing time.;2014/4/3 9:00;6240;562;Laurent Crolard;;25/04/2014 11:30:00;2014/4/3 9:00;25/04/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;077-10;77;Winsford Wharton;Midlands;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The Customer caf¨¦ AHU stops at 22:00 whereas the caf¨¦ stops at 20:00 on Thursdays and Fridays and at 18:00 every others weekdays.;Schedule needs to be revisited and sync its operation with the closing time.;2014/4/3 9:00;5200;468;Laurent Crolard;;14/04/2014 11:30:00;2014/4/3 9:00;14/04/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;25/03/2014 00:00:00;mittons@elutions.com;25/03/2014 00:00:00|mittons@elutions.com|Added new time profile for this unit.;;077-09;77;Winsford Wharton;Midlands;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The night level on the HV panel isn't steady. It goes from 2 to 4 kW.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;2014/4/3 9:00;2912;262;Laurent Crolard;;14/04/2014 11:30:00;2014/4/3 9:00;14/04/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;25/03/2014 00:00:00;mittons@elutions.com;25/03/2014 00:00:00|mittons@elutions.com|Software changes made, please bear in mind this panel feeds all the store water services and ventilation.;;342-12;342;Wincanton Aldermeads;South West;BMS;Electricity;HVAC;Updated;2014/4/3 0:00;The HV panel starts at 2:00 every morning sundays and weekdays.;The optimiser settings should be reviewed.;2014/4/3 9:00;16016;1441;Laurent Crolard;;;2014/4/3 9:00;;2014/4/3 9:30;19/11/2014 10:32:45;19/11/2014 10:32:45;Ian Barraclough;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no modification|30/06/2014 01:00:00|mittons@elutions.com|See ECM 342-10. BMS operation, timing and setpoints returned to corporate standards.|23/07/2014 01:00:00|elutions@elutions.com|The temperature is above 20¡ãC. There is only a slight reduction in the temperature at night without going below 18¡ãC. The gas consumption suggest that heating is still on in Summer. Cooling have been noticed on site and yet HVAC operations are high on the 13th of July the consumption was reduces to 7 kW, but this only happen once) which operations are still on? Do you have any information about AHUs, Suppy and extract fans status? Some extra operations seems to be on as the average night level will be about 10 kW since the 14th (some change have been made at that time?) |19/11/2014 10:32:45|Ian Barraclough|From what we can see through the BMS the boilers and main AHU are shutting off at night (Main AHU goes from 7kW consumption to zero) and stays off until normal optimised time (0600-0700).  There are a couple of issues on site with the gas fired AHU which we will attend to resolve. We wonder whether the gas consumption could have been something to do with this. This unit has not run for at least the last week (in heating mode). Please can you review and let us know the outcome?;;342-11;342;Wincanton Aldermeads;South West;BMS;Electricity;HVAC;Updated;2014/4/3 0:00;The HV panel night consumption changes from 2 to 11 kW.;All unnecessary operations should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 21:00.;2014/4/3 9:00;7800;702;Laurent Crolard;;;2014/4/3 9:00;;2014/4/3 9:30;19/11/2014 10:56:07;19/11/2014 10:56:07;Ian Barraclough;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no modification|30/06/2014 01:00:00|mittons@elutions.com|See ECM 342-10. BMS operation, timing and setpoints returned to corporate standards.|23/07/2014 01:00:00|elutions@elutions.com|The temperature is above 20¡ãC. There is only a slight reduction in the temperature at night without going below 18¡ãC. The gas consumption suggest that heating is still on in Summer. Cooling have been noticed on site and yet HVAC operations are high on the 13th of July the consumption was reduces to 7 kW, but this only happen once) which operations are still on? Do you have any information about AHUs, Suppy and extract fans status? Some extra operations seems to be on as the average night level will be about 10 kW since the 14th (some change have been made at that time?) |19/11/2014 10:56:06|Ian Barraclough|As previous ECM, we can see that the main AHU and the boilers are turning off at night, and optimising on normally in the morning.  We are attending site to address an issue with the gas fired AHU, and will investigate on site further. Please can you advise the current (w/c 17/11/2014) consumption profile to enable us to investigate further with some knowledge of what we are looking for?;;342-10;342;Wincanton Aldermeads;South West;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The HV panel stops at 18:00 on sundays and at 22:30 on weekdays whereas the store closes at respectively 16:00 and 21:00.;The HV panel Schedule needs to be revisited and sync with the closing time.;2014/4/3 9:00;8008;721;Laurent Crolard;;22/07/2014 11:30:00;2014/4/3 9:00;22/07/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com| Still no modification|30/06/2014 01:00:00|mittons@elutions.com|BMS operation, timing and setpoints returned to corporate standards.;;220-07;220;West Kirby Dee Lane;Midlands;BMS;Electricity;HVAC;Blocked;2014/4/3 0:00;The HV panel starts every weekdays at the same time.;The optimiser settings should be reviewed. The starting time should change with the temperature.;2014/4/3 9:00;4106;370;Laurent Crolard;2015/12/2 18:01;;2014/4/3 9:00;;2014/4/3 9:30;2014/4/11 10:53;2015/12/2 18:01;Alex Graber;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 3:00;elutions@elutions.com;12/06/2014 03:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons.|30/06/2014 03:00:00|mittons@elutions.com|See 220-05, how is this possible if the H&V panel is running 24/7?|23/07/2014 03:00:00|elutions@elutions.com|Sorry for the misunderstanding, before the minimal consumption was 7.5 kW during the night and then at the same time the consumption increases in the morning to reach 9.5 kW. Now in the afternoon/evening the demand is reducing until 5kW. The schedule is different everyday. For Example the Bakery AHU (AHU 2 ) remains on 24/7. The AHU 1 is on most night. Could you review the panel schedule? |04/11/2014 11:53:25|Tom Matthews|No changes made, BMS system operation and configuration appears correct. All AHUs are controlled centrally and all go off at the same time. They have a maximum warm up period of 3 hours before store opening.;;220-06;220;West Kirby Dee Lane;Midlands;BMS;Electricity;HVAC;Updated;2014/4/3 0:00;The Customer caf¨¦ stops at 19:00 on Thursday and Fridays and at 18:00 every others weekdays. The Customer caf¨¦ extract panel (caf¨¦ extract panel and the Customer caf¨¦ supply and extract fans) have a differents Schedule;All operations should be stopped at the closing time for both panel.;2014/4/3 9:00;639;57;Laurent Crolard;;;2014/4/3 9:00;;2014/4/3 9:30;19/09/2014 12:56:47;19/09/2014 12:56:47;Tom Matthews;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons, The consumption is reduced by 0.5 kW at the closing time. Please could you review it?|30/06/2014 01:00:00|mittons@elutions.com|No changes made, all site AHUs are controlled together and operate in unison. Fundamental control upgrade would be necessary for implementation.|23/07/2014 01:00:00|elutions@elutions.com|The AHU1 and AHU 2 have different schedule. Is it still controlled together or is there a reduction that can be made on AHU 1. All AHUs were stopped on the night of the 6th of July could you make it happen more often?  |19/09/2014 12:56:46|Tom Matthews|Please read previous comment. Caf¨¦ (kitchen?) supply and extract systems operate via local light switches.;;220-05;220;West Kirby Dee Lane;Midlands;BMS;Electricity;HVAC;Blocked;2014/4/3 0:00;The HV panel in the plantroom is on 24/7. The power demand goes from 7.5 to 9.5. It supply mostly AHUs.;The Schedule of operations should be adjusted and sync with the opening hours. All operations should be stopped at the closing time.;2014/4/3 9:00;45240;4072;Laurent Crolard;2015/12/2 18:02;;2014/4/3 9:00;;2014/4/3 9:30;2014/4/11 10:54;2015/12/2 18:02;Alex Graber;2014/4/3 9:00;;;;;;;;;HIGH;;MANUAL;2014/12/6 3:00;elutions@elutions.com;12/06/2014 03:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons|30/06/2014 03:00:00|mittons@elutions.com|See 220-07, how is this possible if the H&V panel is starting at a set time every day?|23/07/2014 03:00:00|elutions@elutions.com|Sorry for the misunderstanding, before the minimal consumption was 7.5 kW during the night and then at the same time the consumption increases in the morning to reach 9.5 kW. Now in the afternoon/evening the demand is reducing until 5kW. The schedule is different everyday. For Example the Bakery AHU (AHU 2 ) remains on 24/7. The AHU 1 is on most night. Could you review the panel schedule? |04/11/2014 11:54:49|Tom Matthews|Please see 220-07. Certain operations such as staff toilet ventilation and hot water systems will remain active 24/7.;;220-04;220;West Kirby Dee Lane;Midlands;Behavioural;Electricity;HVAC;Implemented;2014/4/3 0:00;Comfort cooling is not set to operate efficiently.; All none critical comfort cooling should be set to 21 degrees and turned off when not required. Admin/IT areas should be set to 21 degrees and left running 24/7.;2014/4/3 9:00;8760;788;Laurent Crolard;;24/09/2014 09:35:25;2014/4/3 9:00;;17/09/2014 14:28:21;;24/09/2014 09:35:25;Amanda Ward;;17/09/2014 14:28:21;2014/4/3 9:00;;;;;;;WITHOUT;;MANUAL;2014/1/5 1:00;mml;"01/05/2014 01:00:00|mml|""Mitton's rejected the works stating """"All air conditioning units are controlled by the store staff via the hand held/hard wired remote controllers. The admin unit has to be left on 24hrs a day to cool the main comms tower in the the room. All other units need to be switched off by staff when not in use."""" - this implies that the works issue needs to be resolved by the store  - Job cancelled ""|24/09/2014 09:35:24|Amanda Ward|Is there more detail available on which units are not operating efficiently - the store may ask.";;559-14;559;Wells;South West;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The HV panel starts everydays at 4:00 even on sundays.;The optimiser settings should be reviewed.;2014/4/3 9:00;15330;1380;Laurent Crolard;;22/07/2014 11:30:00;2014/4/3 9:00;22/07/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Even in june the panel starts at 4:00. the optimiser settings could be reviewed|23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operations and settings correct to corporate standard. Site optimiser is currently in the process of 'catching up' after a heating issue on site.;;559-13;559;Wells;South West;BMS;Electricity;HVAC;Realized;2014/3/3 0:00;The Customer caf¨¦ stops at 20:00 whereas the Customer caf¨¦ stops at 21:00.;The Schedule of operations of the Customer caf¨¦ AHUs should be revisited and sync with the closing time.;2014/4/3 9:00;1248;112;Laurent Crolard;;27/04/2014 11:30:00;2014/4/3 9:00;27/04/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;559-12;559;Wells;South West;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;All Operations are stopped at 19:00 on sundays. The store closes at 16:00;The Schedule of operations should be adjusted and sync with the closing time.;2014/4/3 9:00;2808;253;Laurent Crolard;;27/04/2014 11:30:00;2014/4/3 9:00;27/04/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;064-18;64;Tynemouth Preston Grange;Scotland;Maintenance;Electricity;HVAC;Realized;2014/4/3 0:00;The Customer stops at 19:00 on most weekdays except Saturdays (18:00) and Thursdays and Fridays (20:00). The Customer caf¨¦ AHUs stops at 22:00.;Mechanical contractor required to attend site and carry out an alteration to local customer cafe AHU time clock, currently set incorrectly.   This AHU features a time clock which cannot be accessed remotely. The customer cafe AHU should operate within the cafe trading hours;2014/4/3 9:00;3536;318;Laurent Crolard;;2014/9/10 16:51;24/05/2014 13:00:00;2014/9/10 16:52;23/09/2014 11:16:48;23/05/2014 11:00:00;2014/9/10 16:52;Francois Donckele;2014/4/3 9:00;;24/05/2014 13:00:00;;;7724853;TRUE;TRUE;;WITHOUT;;MANUAL;14/04/2014 01:00:00;mittons@elutions.com;14/04/2014 01:00:00|mittons@elutions.com|Customer caf¨¦ times at this sotre are time clock controlled|23/04/2014 01:00:00|elutions@elutions.com|If so, this can't be seen from the HV panel and might not be seen on the BMS?|23/05/2014 01:00:00|elutions@elutions.com|Category changed to maintenance |09/10/2014 15:13:58|Francois Donckele|MML says: Job Complete 17/07/14 ;;064-17;64;Tynemouth Preston Grange;Scotland;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The night operations consummes from 9 to 15 kW. It also starts about 2:00 in the morning.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. The optimiser settings should be reviewed.;2014/4/3 9:00;16650;1498;Laurent Crolard;;25/04/2014 11:30:00;2014/4/3 9:00;25/04/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Optimser reset;;064-16;64;Tynemouth Preston Grange;Scotland;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The HV panel stops at 18:00 on sundays.;The Schedule of operations should be adjusted and sync with the closing time at 16:00 on sundays.;2014/4/3 9:00;1248;112;Laurent Crolard;;27/04/2014 11:30:00;2014/4/3 9:00;27/04/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Times adjusted;;364-18;364;Totton Hounsdown;South West;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The Customer caf¨¦ AHU stops at 22:00.;The Customer caf¨¦ stops at 19:00 on Saturdays and at 20:00 every others weekdays. The Customer caf¨¦ AHUs should be stopped at the closing time.;2014/4/3 9:00;2704;243;Laurent Crolard;;25/04/2014 11:30:00;2014/4/3 9:00;25/04/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;364-17;364;Totton Hounsdown;South West;BMS;Electricity;HVAC;Realized;2014/2/3 0:00;The HV panel starts at 2:00 on some morning it also stays on all night sometimes (ex : 2/3/14).;The optimiser settings should be reviewed and adjusted.;2014/4/3 9:00;21900;1971;Laurent Crolard;;25/04/2014 11:30:00;2014/4/3 9:00;25/04/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;364-16;364;Totton Hounsdown;South West;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The HV panel stops at 23:00 and some operations stops at 22:00 on weekdays and at 17:00 on sundays.;The Schedule of operations should be adjusted and stopped at 21:00 when the store closes and at 16:00 on sunday.;2014/4/3 9:00;9796;882;Laurent Crolard;;25/04/2014 11:30:00;2014/4/3 9:00;25/04/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;140-10;140;Strood;South East;BMS;Electricity;HVAC;Realized;2014/3/3 0:00;The Customer caf¨¦ stops at various time. it often stays on one hour after the stopping time.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after 21:00 on Thursday and Friday, 16:00 on Sunday and 19:00 every others days..;2014/4/3 9:00;600;54;Laurent Crolard;;22/07/2014 11:30:00;2014/4/3 9:00;22/07/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|The customer caf¨¦ operation seem to be powered from the HV &st Floor, The reduction in the consumption in the evening vary could it be possible to standardize the operation.|30/06/2014 01:00:00|mittons@elutions.com|See 140-09. BMS night setpoint returned to standard, however no other changes could be made, settings and operation correct and to corporate standard.|23/07/2014 01:00:00|elutions@elutions.com|The customer caf¨¦ might be mostly behavioural but the operation are normal.  ;;140-09;140;Strood;South East;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The HV panel is on 24/7 with a power demand about 12 kW. It reaches 18 kW at middays.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after 22:00 during the week and 16:00 on Sunday.;2014/4/3 9:00;31200;2808;Laurent Crolard;;22/07/2014 11:30:00;2014/4/3 9:00;22/07/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|The consumption was reduced around midnight as the outside temperature is higher, still there is an issue with the night consumption, could you review it?|30/06/2014 01:00:00|mittons@elutions.com|BMS night setpoint returned to standard, however no other changes could be made, settings and operation correct and to corporate standard.|23/07/2014 01:00:00|elutions@elutions.com|the adjustement made is june seems to be efficient.  ;;050-08;50;Stoke Ridgeway Drive;Midlands;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The Customer caf¨¦ AHU stops at 22:00 and the Customer caf¨¦ stops at 19:00 on Saturdays, at 20:00 on Thursdays and Fridays and at 18:00 every others weekdays.;The Schedule of operation of the Customer caf¨¦ AHU should be adjusted and sync with the closing time.;2014/4/3 9:00;3536;318;Laurent Crolard;;24/03/2014 10:30:00;2014/4/3 9:00;24/03/2014 11:00:00;2014/4/3 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;050-07;50;Stoke Ridgeway Drive;Midlands;BMS;Electricity;HVAC;Realized;2014/9/1 23:00;The HV panel stops at 18:00 on sundays and at 23:00 on weekdays.;The Schedule of operations should be adjusted and sync with the closing time. All operations should be stopped at 16:00 on sundays and at 22:00 on weekdays.;2014/4/3 9:00;8736;786;Laurent Crolard;;22/07/2014 14:30:00;2014/4/3 9:00;22/07/2014 15:00:00;2014/8/7 13:30;30/06/2014 11:00:00;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still not comment from Mittons, this isn't implemented yet, the consumption reduces due to the outside temperature but will increases again in winter.|23/06/2014 01:00:00|mittons@elutions.com|Timer adjusted to match Sunday closing time, all other BMS operations correct.|27/06/2014 01:00:00|elutions@elutions.com|will be checked on Sunday. |08/07/2014 01:00:00|elutions@elutions.com|The schedule is still wrong and should be stopped at 16:00 instead of 18:00. |14/07/2014 01:00:00|mittons@elutions.com|This is no longer BMS related, a survey by the site's electrical contractors is necessary to investigate this issue further. |22/07/2014 01:00:00|elutions@elutions.com|The schedule is now ideal on the 20th of July. ;;122-13;122;Stockport Cheadle Heath;Midlands;Behavioural;Electricity;HVAC;Implemented;2014/4/3 0:00;Locally controlled lighting in the food preparation area is on before store opens and after store closes. As the schedule is changing everyday it might be linked to the light or to a switch in the customer caf¨¦. The HV panel kitchen stops at 23:30 most weekdays.It also starts at 5:00 on some days. On sundays it starts at 8:00 and stops at 16:30.;Please ensure that at close of the customer caf¨¦, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ve