ntilation in these areas.  All operations should be stopped at 20:00 on Thursdays and Fridays and at 19:00 every others weekdays. It should start about 6:00 - 7:00 on weekdays and be on from 8:30 to 16:00 on sundays.;2014/4/3 9:00;6916;622;Laurent Crolard;;2014/3/12 21:44;22/07/2014 13:00:00;;2014/3/12 21:43;22/07/2014 11:00:00;2014/3/12 21:44;Zhaohua Tan;2014/4/3 9:00;22/07/2014 13:00:00;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons, the consumption stops at 23:30 (ECM 122-13) for HVAC and at 22:00 (ECM 122-12) for lighting on weekdays.|26/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS timer and operation to corporate standard. Prep fans are timed to start one hour befroe store opening however kichen fans may be on local switches and so will start earlier.|23/07/2014 01:00:00|elutions@elutions.com|The HV kitchen might not be BMS controlled as the schedule is changing everyday.  ;;122-12;122;Stockport Cheadle Heath;Midlands;Capital;Electricity;HVAC;New;2014/4/3 0:00;The Customer caf¨¦ AHUs stops at 22:00, the modifcation can't be done from the BMS as the AHU is hard-wired and need a electrical modification.;The Schedule of operations should be adjusted and sync with the closing time It shoulld stops at 20:00 every Thursdays and Fridays and at 19:00 every others weekdays.;2014/4/3 9:00;2496;225;Laurent Crolard;;;22/07/2014 13:00:00;;2014/4/3 9:30;22/07/2014 11:00:00;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;22/07/2014 13:00:00;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons, the consumption stops at 23:30 (ECM 122-13) for HVAC and at 22:00 (ECM 122-16) for lighting on weekdays.|23/06/2014 01:00:00|mittons@elutions.com|No changes made, unable to effect this operation as caf¨¦ AHU is hard-wired to enable along with all other AHUs at the site. Changing this would require a specific control system upgrade to take place.|23/07/2014 01:00:00|elutions@elutions.com|This might need an electrical modification and therefore will be changed to capital.  ;;122-11;122;Stockport Cheadle Heath;Midlands;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The HV panel operation are starting mostly at 4:30 some are starting at 6:00 and most operations are stopping at 22:00 but some are also stopping at 23:00.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after 22:00 during the week.;2014/4/3 9:00;874;79;Laurent Crolard;;22/07/2014 11:30:00;2014/4/3 9:00;22/07/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons|23/06/2014 01:00:00|mittons@elutions.com|Issue with BMS optimiser setting returned to coporate standard.|23/07/2014 01:00:00|elutions@elutions.com|Adjusted.  ;;046-05;46;Stamford Uffington Road;South East;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The Overdoors heater are working 24/7.;All operations should be stops in afters hours. All overdoors heaters should be switched off from 22:00 to 7:00 and from 16:00 to 9:30 on sundays.;2014/4/3 9:00;1638;147;Laurent Crolard;;30/06/2014 11:30:00;2014/4/3 9:00;30/06/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still not comment from Mittons, this isn't implemented yet|23/06/2014 01:00:00|mittons@elutions.com|Issue with BMS resolved, all settings returned to corporate standard.|27/06/2014 01:00:00|elutions@elutions.com|the consumption has reduced since the 23th. ;;046-04;46;Stamford Uffington Road;South East;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The Customer caf¨¦ AHU is on 24/7.;Some more adjustement should be done on the Customer caf¨¦ has it should be stopped at 18:00 on Saturdays, at 20:00 on Thursdays and Fridays and at 19:00 every others weekdays.;2014/4/3 9:00;2652;239;Laurent Crolard;;30/06/2014 11:30:00;2014/4/3 9:00;30/06/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still not comment from Mittons, this isn't implemented yet|23/06/2014 01:00:00|mittons@elutions.com|Issue with BMS resolved, all settings returned to corporate standard.|27/06/2014 01:00:00|elutions@elutions.com|the consumption has reduced since the 23th. ;;046-03;46;Stamford Uffington Road;South East;BMS;Electricity;HVAC;Realized;2014/4/3 0:00;The Main HV panel is on 24/7 with a power demand that goes from 18 to 23 kW. Most operations stays on during the night (AHUs, Door Heaters, RAHs).;Adjust and fine tune HV panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at closing time and achieve required store temperature at opening time, at 7:00 during the week and at 9:30 on Sunday, and stop at 22:00 during the week and at 16:00 on Sunday.;2014/4/3 9:00;33800;3042;Laurent Crolard;;30/06/2014 11:30:00;2014/4/3 9:00;30/06/2014 12:00:00;2014/4/3 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/3 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still not comment from Mittons, this isn't implemented yet|23/06/2014 01:00:00|mittons@elutions.com|Issue with BMS resolved, all settings returned to corporate standard.|27/06/2014 01:00:00|elutions@elutions.com|the consumption has reduced since the 23th. ;;417-19;417;Wrexham;Midlands;Maintenance;Electricity;Lighting;To be implemented;2014/3/3 0:00;Sales Floor Lighting : On DB 1, the sales floor lighting is switched off at various time on Sundays now that the Schedule is adjusted. This isn't BMS Controlled.;Electrical contractor required to attend site, investigate and resolve issues with local sales area LED lighting control system. The Trend BMS has been checked and found to be set up correctly. The sales area LED lighting is not setting back to 1/3rd at night-time suggesting the LED dimming controls are not setup correctly.  The sales area lighting should set back to a reduced level (e.g. 1/3rd) at nighttime. Opening hours are as follows: Monday to Saturday - 08:00 to 22:00, Sunday - 10:00 to 16:00;2014/3/3 9:00;4680;421;Laurent Crolard;;14/04/2015 19:37:22;2014/2/6 13:00;;20/04/2015 23:54:39;2014/2/6 11:00;20/04/2015 23:54:39;Alex Graber;2014/3/3 9:00;;2014/2/6 13:00;;;7647809;;FALSE;TRUE;WITHOUT;;MANUAL;18/03/2014 00:00:00;mittons@elutions.com;18/03/2014 00:00:00|mittons@elutions.com|There is only one signal from the BMS into the dynalite system, and it occurs once for five seconds, fifteen minutes after store closing. This cannot be a BMS issue, and can only be down to the Dynalite system. This requires investigation by the store electrical contractors.|14/04/2014 01:00:00|elutions@elutions.com|This should be looked by the maitenance people.|21/05/2014 01:00:00|mml|Works due to be attended to 21/05/2014 17:00|02/06/2014 01:00:00|elutions@elutions.com|The consumption haven't changed since the visit, could you give us some detail about the visit?  |20/04/2015 23:52:50|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:44:32;0317-13;317;St. Albans Hatfield Road;South East;Maintenance;Electricity;HVAC;To be implemented;28/02/2014 00:00:00;The site is showing important issue regarding the HVAC operations. Important heat loss are noticed as the temperature is high in summer even with cooling. In winter, the temperature drops quickly. The Customer stops at 20:00 on Thursdays and Fridays and at 18:00 every other days. The Customer caf¨¦ AHU stops 1 hour later each time.;a site visit is required to check the operations of all HV equipment including extract and supply fans. Night and day settings might be inefficient and are creating heat loss. The Schedule of operations should be adjusted and sync with the closing time.;28/02/2014 09:00:00;1248;112;Laurent Crolard;;14/04/2015 19:50:39;22/07/2014 13:00:00;;20/04/2015 23:54:39;22/07/2014 11:00:00;20/04/2015 23:54:39;Alex Graber;28/02/2014 09:00:00;;22/07/2014 13:00:00;;;7887090;;TRUE;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;"12/06/2014 01:00:00|elutions@elutions.com|no modification visible, no comment from Mittons|23/06/2014 01:00:00|mittons@elutions.com|No changes made, the caf¨¦ AHU is linked to the caf¨¦ kitchen ventilation and operate via local switches.|23/07/2014 01:00:00|elutions@elutions.com|Now in summer, the climatisation is on. It might be a issue on site regarding HVAC operations.  |30/10/2014 13:22:38|Francois DONCKELE|MML Says: ""7887090 - 23/10/14""|20/04/2015 23:52:50|Alex Graber|Work Order previously raised, ECM not Implemented.";14/04/2015 20:57:49;0317-12;317;St. Albans Hatfield Road;South East;Maintenance;Electricity;HVAC;To be implemented;28/02/2014 00:00:00;The site is showing important issue regarding the HVAC operations. Important heat loss are noticed as the temperature is high in summer even with cooling. In winter, the temperature drops quickly. The temperature drops very fast on this site once the HV panel is in night mode. The HV panel starts one hour after the stopping time. The temperature is steady about 18¡ãc after.;a site visit is required to check the operations of all HV equipment including extract and supply fans. Night and day settings might be inefficient and are creating heat loss. Night and Day settings should be reviewed and adjusted as the temperature setpoint and the fans speed should be reduced.;28/02/2014 09:00:00;58240;5242;Laurent Crolard;;14/04/2015 19:50:32;22/07/2014 13:00:00;;20/04/2015 23:54:39;22/07/2014 11:00:00;20/04/2015 23:54:40;Alex Graber;28/02/2014 09:00:00;;22/07/2014 13:00:00;;;7887120;;TRUE;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;"12/06/2014 01:00:00|elutions@elutions.com|to be Reviewed as even in june the HV panel maintain its night level only for 2 hours. It can be a Maintenance issue.|23/06/2014 01:00:00|mittons@elutions.com|BMS night heating settings have been reset to corporate standards however the site has long standing issues with night heating, especially in winter.|23/07/2014 01:00:00|elutions@elutions.com|Now in summer, the climatisation is on. It might be a issue on site regarding HVAC operations.  |30/10/2014 13:23:52|Francois DONCKELE|MML says: ""7887120 - 23/10/14""|20/04/2015 23:52:50|Alex Graber|Work Order previously raised, ECM not Implemented.";14/04/2015 20:57:43;0068-11;68;Shrewsbury Whitchurch Road;Midlands;Capital;Electricity;HVAC;New;28/02/2014 00:00:00;The Customer caf¨¦ stops at 20:00 on Thursdays and Fridays and at 18:00 every others weekdays.;The Schedule of operations should be adjusted and sync with the closing time. It linked to the optmised time channel and should be changed to have its own time channel;28/02/2014 09:00:00;3640;328;Laurent Crolard;;;28/02/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;;;;28/02/2014 09:00:00;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|AHU is physically connected to optimised channel, will require re-wiring on site to change operational times|23/06/2014 01:00:00|elutions@elutions.com|ECM moved to capital;;068-10;68;Shrewsbury Whitchurch Road;Midlands;BMS;Electricity;HVAC;Realized;28/02/2014 00:00:00;The HV panel reaches it's night level at 23:00. Some Equipment seems to stays on 2 extra hours. it's also the case on sundays.;The Schedule of operations should be adjusted and sync with the closing time.;28/02/2014 09:00:00;5110;460;Laurent Crolard;;22/07/2014 11:30:00;28/02/2014 09:00:00;22/07/2014 12:00:00;28/02/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|Plant that stays on is non-sales related - staff area, warehouse etc.|23/04/2014 01:00:00|elutions@elutions.com|There is no way to reduce the consumption of these fans? Settings from others AHUs in the same area could be used with lower settings.|12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no more comment from Mittons, we are speaking about a schedule issue on some equipment that stops later than most. |07/07/2014 01:00:00|mittons@elutions.com|Staff area timezone has been set to match opening times, however in the abscense of the questionaire for this store, we cannot confirm this is now correct for their operations, we may be requested to extend these again soon. |23/07/2014 01:00:00|elutions@elutions.com|Adjusted. ;;072-14;72;Sheffield Ecclesfield;Midlands;Maintenance;Electricity;HVAC;Realized;2014/12/2 23:00;The Customer caf¨¦ stops at 20:00 on Thursdays and Fridays and at 19:00 every others weekdays, it isn't BMS controlled.;The Schedule for the Customer caf¨¦ AHU should be adjusted and all operations should be stopped at the closing time. A site Visit is requiered as the customer caf¨¦ AHU is hard wired into the optimised time channel.;28/02/2014 09:00:00;2496;225;Laurent Crolard;;2014/2/6 11:30;28/02/2014 09:00:00;2014/8/7 12:00;2014/2/6 10:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;28/02/2014 09:00:00;;;7647732;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;25/03/2014 00:00:00;mittons@elutions.com;25/03/2014 00:00:00|mittons@elutions.com|The customer caf¨¦ AHU is hard wired into the optimised time channel. Changin this will require a work order and wiring / BMS re-programming on site.|14/04/2014 01:00:00|elutions@elutions.com|This will be categorised as Maintenance as it cannot be handled by the BMS.|21/05/2014 01:00:00|mml|Works due to be attended to 21/05/2014  14:45:00|02/06/2014 01:00:00|elutions@elutions.com|The consumption on the Restaurant Power DB 11 (13L3ÿ) seems to have been correctly adjusted. This will be checked and validated if it stays correct. |08/07/2014 01:00:00|elutions@elutions.com|Action Realized.  ;;072-13;72;Sheffield Ecclesfield;Midlands;BMS;Electricity;HVAC;Realized;28/02/2014 00:00:00;The heating system starts at midnight.;The optimizer setting should be adjusted. The requested temperature should be reached at the opening time.;28/02/2014 09:00:00;21840;1966;Laurent Crolard;;14/04/2014 11:30:00;28/02/2014 09:00:00;14/04/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;25/03/2014 00:00:00;mittons@elutions.com;25/03/2014 00:00:00|mittons@elutions.com|Optimiser Adjusted;;150-12;150;Livingston Dedridge;Scotland;Refrigeration;Electricity;Shop Services;Implemented;27/02/2014 00:00:00;Lights in the cases are switched on at 6h and switched off at 23h30 on weekdays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched on at 7h40 and switched off at 22h20 on weekdays;27/02/2014 09:00:00;14976;1348;Florian Moreau;;2014/6/10 15:38;27/02/2014 09:00:00;;26/09/2014 09:14:00;29/08/2014 11:46:13;2014/6/10 15:38;Kristian Sennet;;;;27/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:46:13;Mark McCusker;29/08/2014 11:46:13|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 09:13:59|Alexandre Gabert|Settings on CDK are incorrect. On weekdays, switch off at 23:20. Could be changed to 22:20. On Sunday, switch on at 06:20, switch off at 20:40. Could be changed to 07:40 and 20:20.;;150-11;150;Livingston Dedridge;Scotland;Refrigeration;Electricity;Shop Services;Implemented;27/02/2014 00:00:00;Lights in the cases are switched off at 21h on sundays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched off at 20h20 on sundays;27/02/2014 09:00:00;832;75;Florian Moreau;;2014/6/10 15:39;27/02/2014 09:00:00;;26/09/2014 09:20:28;29/08/2014 11:45:26;2014/6/10 15:39;Kristian Sennet;;;;27/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:45:25;Mark McCusker;29/08/2014 11:45:25|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 09:20:27|Alexandre Gabert|See 150-12.|06/10/2014 15:39:56|Kristian Sennet|Corrective action implemented;;077-08;77;Winsford Wharton;Midlands;Behavioural;Electricity;Petrol Filling Station;Updated;27/02/2014 00:00:00;The PFS demand records for non operating hours show a high demand around 8kW.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;27/02/2014 09:00:00;11650;1050;Laurent Crolard;;23/10/2014 16:48:10;27/02/2014 09:00:00;;27/02/2015 10:27:26;27/02/2015 10:27:49;27/02/2015 10:27:49;Amanda Ward;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;27/02/2015 10:27:25;Amanda Ward;27/02/2015 10:27:25|Amanda Ward|Not sure why this is showing as Implemented - we have not issued and it has not been agreed what we are doing with these.;;342-07;342;Wincanton Aldermeads;South West;Behavioural;Electricity;Petrol Filling Station;Updated;27/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;27/02/2014 11:00:00;17472;1573;Laurent Crolard;;;27/02/2014 11:00:00;;2014/8/12 18:05;2014/8/12 17:06;2014/8/12 17:06;Chicheng Zhang;;27/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:25;Amanda Ward;09/09/2014 19:25:41|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;342-06;342;Wincanton Aldermeads;South West;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS operates 30min over the opening hours;Schedule needs to be revisited and sync its operation with the opening and closing time.;27/02/2014 09:00:00;3640;328;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:45;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;559-11;559;Wells;South West;Behavioural;Electricity;Petrol Filling Station;Updated;27/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;27/02/2014 11:00:00;23300;2100;Laurent Crolard;;;27/02/2014 11:00:00;;2014/8/12 20:39;2014/8/12 19:40;2014/8/12 19:40;Chicheng Zhang;;27/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:31;Amanda Ward;09/09/2014 19:31:35|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;559-10;559;Wells;South West;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS non operating hour demand is not at its minimal level every day.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;27/02/2014 09:00:00;5824;525;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:45;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;071-20;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Petrol Filling Station;Updated;27/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;27/02/2014 12:00:00;17472;1573;Laurent Crolard;;;27/02/2014 12:00:00;;2014/4/12 22:47;2014/4/12 21:48;2014/4/12 20:49;Chicheng Zhang;;27/02/2014 12:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 21:17;Amanda Ward;09/09/2014 21:17:26|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;064-15;64;Tynemouth Preston Grange;Scotland;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS stops its operation at midnight during the week whereas it closes at 22:30;Schedule needs to be revisited and sync its operation with the opening and closing time.;27/02/2014 09:00:00;5460;492;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:44;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;064-14;64;Tynemouth Preston Grange;Scotland;Behavioural;Electricity;Petrol Filling Station;Updated;27/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;27/02/2014 11:00:00;15015;1352;Laurent Crolard;;;27/02/2014 11:00:00;;2014/4/12 21:44;2014/4/12 20:45;2014/4/12 20:45;Chicheng Zhang;;27/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:15;Amanda Ward;09/09/2014 19:15:40|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;364-13;364;Totton Hounsdown;South West;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS stops its operation 1h after closing time. It also starts 30min earlier.;Schedule needs to be revisited and sync its operation with the opening hours;27/02/2014 09:00:00;8190;737;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:44;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;364-15;364;Totton Hounsdown;South West;Behavioural;Electricity;Petrol Filling Station;Updated;27/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;27/02/2014 11:00:00;23300;2100;Laurent Crolard;;;27/02/2014 11:00:00;;2014/8/12 18:27;2014/8/12 17:27;2014/8/12 17:27;Chicheng Zhang;;27/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:27;Amanda Ward;09/09/2014 19:27:06|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;364-14;364;Totton Hounsdown;South West;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS demand records for non operating hours show a high demand around 10kW.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;27/02/2014 09:00:00;12740;1147;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:44;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;217-16;217;Swinton Swinton Hall Road;Midlands;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS day demand is steady most of the time.;At Midday some of the lights must be switched off with a daylight sensor. Those lights should have the same regulation as the car park lights.;27/02/2014 09:00:00;21840;1966;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:44;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;217-15;217;Swinton Swinton Hall Road;Midlands;Behavioural;Electricity;Petrol Filling Station;Updated;27/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;27/02/2014 11:00:00;17472;1573;Laurent Crolard;;;27/02/2014 11:00:00;;2014/8/12 16:18;2014/8/12 15:19;2014/8/12 15:19;Chicheng Zhang;;27/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:22;Amanda Ward;09/09/2014 19:22:39|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;217-14;217;Swinton Swinton Hall Road;Midlands;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS demand records for non operating hours show a high demand above 15kW.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;27/02/2014 09:00:00;29120;2621;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:44;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;217-13;217;Swinton Swinton Hall Road;Midlands;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS non operating hour demand is not at its minimal level every day.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;27/02/2014 09:00:00;8736;787;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:44;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;047-09;47;Sunderland Seaburn;Scotland;Behavioural;Electricity;Petrol Filling Station;Updated;27/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;27/02/2014 11:00:00;10920;983;Laurent Crolard;;;27/02/2014 11:00:00;;2014/4/12 21:14;2014/4/12 20:15;2014/4/12 20:15;Chicheng Zhang;;27/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:15;Amanda Ward;09/09/2014 19:15:10|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;140-08;140;Strood;South East;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS stops its operation at midnight during the week whereas it closes at 22:30;Schedule needs to be revisited and sync its operation with the opening and closing time.;27/02/2014 09:00:00;7436;670;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:44;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;140-07;140;Strood;South East;Behavioural;Electricity;Petrol Filling Station;Updated;27/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;27/02/2014 11:00:00;21840;1966;Laurent Crolard;;;27/02/2014 11:00:00;;2014/5/12 21:31;2014/5/12 20:32;2014/5/12 20:32;Chicheng Zhang;;27/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:21;Amanda Ward;09/09/2014 19:21:27|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;518-17;518;Houghton Regis;South East;Refrigeration;Electricity;Shop Services;Implemented;27/02/2014 00:00:00;Lights in the cases are switched on at 9h00 on sundays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched on at 9h20 (in case of a Sunday browsing, 9h40 if not) on Sundays;27/02/2014 09:00:00;390;35;Florian Moreau;;30/09/2014 15:12:23;27/02/2014 09:00:00;;26/09/2014 15:16:18;23/06/2014 11:00:00;30/09/2014 15:12:23;Neil Phillips;;;;27/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/06/2014 01:00:00;elutions@elutions.com;25/06/2014 01:00:00|elutions@elutions.com|Sunday's morning ECMs for Shop services have been put on hold.|26/09/2014 15:16:18|Alexandre Gabert|Settings correct on JTL, issue unsolved plus lights turn on partially at 06:00 during weekdays.|30/09/2014 15:12:22|Neil Phillips|Checked and all settings correct on the JTL;;122-10;122;Stockport Cheadle Heath;Midlands;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS non operating hour demand is not at its minimal level every day.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;27/02/2014 09:00:00;5408;487;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;122-09;122;Stockport Cheadle Heath;Midlands;Behavioural;Electricity;Petrol Filling Station;Updated;26/02/2014 23:00:00;The PFS day demand is steady most of the time.;At Midday some of the lights must be switched off with a daylight sensor. Those lights should have the same regulation as the car park lights.;27/02/2014 11:00:00;29120;2621;Laurent Crolard;;;27/02/2014 11:00:00;;2014/5/12 21:22;2014/5/12 20:22;2014/5/12 20:22;Chicheng Zhang;;27/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 17:22;;05/06/2014 17:22:00||This may be a daylight sensor issue so it should be reassigned to Maintenance;;558-10;558;Sittingbourne;South East;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS stops its operation 2h after closing time on Sundays. It also starts 1h earlier on Sundays and 30 min during the week;Schedule needs to be revisited and sync its operation with the opening hours;27/02/2014 09:00:00;4368;394;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;558-09;558;Sittingbourne;South East;Behavioural;Electricity;Petrol Filling Station;Updated;27/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;27/02/2014 11:00:00;34945;3145;Laurent Crolard;;;27/02/2014 11:00:00;;2014/8/12 20:38;2014/8/12 19:38;2014/8/12 19:38;Chicheng Zhang;;27/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:31;Amanda Ward;09/09/2014 19:31:06|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;558-08;558;Sittingbourne;South East;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS non operating hour demand is not at its minimal level every day.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;27/02/2014 09:00:00;1820;165;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;068-09;68;Shrewsbury Whitchurch Road;Midlands;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS has sometimes a lower demand during operating hours in the evening than at daytime or in the morning.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;27/02/2014 09:00:00;14560;1311;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;229-04;229;Sheffield Meadowhead;Midlands;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS starts and stops its operation 30min over the opening hours;Schedule needs to be revisited and sync its operation with the opening and closing time.;27/02/2014 09:00:00;5460;492;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;229-03;229;Sheffield Meadowhead;Midlands;Behavioural;Electricity;Petrol Filling Station;Updated;27/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;27/02/2014 11:00:00;11650;1050;Laurent Crolard;;;27/02/2014 11:00:00;;2014/8/12 16:38;2014/8/12 15:39;2014/8/12 15:39;Chicheng Zhang;;27/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:23;Amanda Ward;09/09/2014 19:23:18|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;229-02;229;Sheffield Meadowhead;Midlands;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS demand records for non operating hours show a high demand above 15kW.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;27/02/2014 09:00:00;34945;3145;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;101-24;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Petrol Filling Station;Updated;27/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;27/02/2014 11:00:00;21660;1950;Laurent Crolard;;;27/02/2014 11:00:00;;2014/4/12 22:15;2014/4/12 21:16;2014/4/12 21:16;Chicheng Zhang;;27/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:19;Amanda Ward;09/09/2014 19:19:34|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;072-04;72;Sheffield Ecclesfield;Midlands;Behavioural;Electricity;Petrol Filling Station;New;27/02/2014 00:00:00;The PFS demand records for non operating hours show a high demand above 12kW.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;27/02/2014 09:00:00;23300;2100;Laurent Crolard;;;27/02/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;27/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;072-03;72;Sheffield Ecclesfield;Midlands;Behavioural;Electricity;Petrol Filling Station;Updated;27/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;27/02/2014 11:00:00;10296;927;Laurent Crolard;;;27/02/2014 11:00:00;;2014/4/12 21:57;2014/4/12 20:59;2014/4/12 20:59;Chicheng Zhang;;27/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:18;Amanda Ward;09/09/2014 19:18:07|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;574-13;574;Poynton;Midlands;Refrigeration;Electricity;Shop Services;Implemented;27/02/2014 00:00:00;Lights in the cases are switched off at 17h45 on sundays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched off at 16h20 on sundays;27/02/2014 09:00:00;416;37;Florian Moreau;;27/09/2014 10:15:36;27/02/2014 09:00:00;;26/09/2014 09:05:10;29/08/2014 11:46:45;27/09/2014 10:15:36;Kristian Sennet;;;;27/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|Still not done|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Will be checked again w/c 28/7. |04/08/2014 01:00:00|elutions@elutions.com|Might be coming from a local timeclock? This is still unsolved. |29/08/2014 11:46:44|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 09:05:10|Alexandre Gabert|Settings don't show on JTL/CDK. Switch on for weekdays could be changed to 07:40, issue on Sunday remains.|27/09/2014 10:15:34|Kristian Sennet|lighting times are correct to store trading hours. lights out at 16.43 on sundays;;204-12;204;Consett Front Street;Scotland;Refrigeration;Electricity;Shop Services;Realized;27/02/2014 00:00:00;Lights in the cases are switched on at 7:00 on weekdays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched on at 7h40;27/02/2014 09:00:00;5616;505;Florian Moreau;;2014/12/8 11:30;27/02/2014 09:00:00;2014/12/8 12:00;27/02/2014 09:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;27/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|07/07/2014 01:00:00|elutions@elutions.com|No changes on meter.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete 16.5.2014. |11/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete 16.5.2014. ;;318-21;318;Sutton Cheam Road;South East;Behavioural;Electricity;Dry Cleaner;Realized;26/02/2014 00:00:00;The Dry cleaner keeps consuming after closing time on weekdays and Sundays;The Dry cleaner could be off after the closing time and during night. It could be stopped at 22:15 on weekdays and 16:15 on Sunday. It should start at 6:55 on weekdays and at 9:55 on Sundays.;26/02/2014 11:00:00;21528;1938;Laurent Crolard;;2014/8/12 19:12;26/02/2014 11:00:00;2015/11/3 17:20;2014/8/12 20:11;;2015/11/3 17:20;Jiaying Zhang;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;;;;17/12/2014 00:00:00;076-05;76;Scarborough Eastfield;North;Behavioural;Electricity;Petrol Filling Station;Updated;26/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;26/02/2014 11:00:00;20000;1800;Laurent Crolard;;;26/02/2014 11:00:00;;2014/4/12 21:58;2014/4/12 20:59;2014/4/12 20:59;Chicheng Zhang;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:19;Amanda Ward;09/09/2014 19:19:04|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;076-04;76;Scarborough Eastfield;North;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS keeps operating at 2 hours after closing time on weekdays;The PFS schedule should be adjusted and sync with the closing time;26/02/2014 09:00:00;6240;562;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:42;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;099-15;99;Milton Keynes Westcroft;South West;Behavioural;Electricity;HVAC;Realized;26/02/2014 00:00:00;The winter heating over-ride at your store is frequently used. This causes the HV panel to be switched on 24/7 with a power demand of around 42 kW.;The heating switch should be set to Auto throughout the year as this allows the BMS system to fully control the heating. If there is an issue with the heating, this can be logged with the maintenance helpdesk. ;26/02/2014 09:00:00;109668;9870;Laurent Crolard;;2014/3/11 11:05;24/05/2014 13:00:00;2014/3/11 11:10;2014/3/11 10:59;24/09/2014 09:37:25;2014/3/11 11:10;Laurent CROLARD;26/02/2014 09:00:00;16/09/2014 08:56:42;24/05/2014 13:00:00;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|This can only be a physical over-ride on site. This will require a site visit to rctify.|23/05/2014 01:00:00|elutions@elutions.com|Category changed to maintenance|24/09/2014 09:37:25|Amanda Ward|Mittons have confirmed the override is now off. Why did this take so long to be sent to us and why was it not rechecked?;;039-12;39;Rotherham Bramley;Midlands;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS starts its operation at 07:00 on Sundays whereas it opens 1h later at 08:00.;The PFS schedule should be adjusted and sync with the opening time on Sunday;26/02/2014 09:00:00;780;71;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:42;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;258-33;258;Ross On Wye Station Road;South West;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS stops operating 30 min after closing time;The PFS schedule should be adjusted and sync with the closing time;26/02/2014 09:00:00;2730;246;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:42;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;258-32;258;Ross On Wye Station Road;South West;Behavioural;Electricity;Petrol Filling Station;Updated;26/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;26/02/2014 11:00:00;14560;1310;Laurent Crolard;;;26/02/2014 11:00:00;;2014/8/12 16:59;2014/8/12 16:00;2014/8/12 16:00;Chicheng Zhang;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:24;Amanda Ward;09/09/2014 19:24:22|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;359-16;359;Reading Rose Kiln Way;South West;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS records for non operating hours show a high demand at night.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;26/02/2014 09:00:00;8736;787;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:42;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;359-17;359;Reading Rose Kiln Way;South West;Behavioural;Electricity;Petrol Filling Station;Updated;26/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;26/02/2014 11:00:00;24960;2250;Laurent Crolard;;;26/02/2014 11:00:00;;2014/8/12 18:21;2014/8/12 17:22;2014/8/12 17:22;Chicheng Zhang;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:26;Amanda Ward;09/09/2014 19:26:29|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;115-15;115;Norwich Riverside;South East;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS records for non operating hours show a high demand at night.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;26/02/2014 09:00:00;12376;1114;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:41;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;115-14;115;Norwich Riverside;South East;Behavioural;Electricity;Petrol Filling Station;Updated;26/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;26/02/2014 11:00:00;24960;2250;Laurent Crolard;;;26/02/2014 11:00:00;;2014/4/12 22:59;2014/4/12 22:00;2014/4/12 22:00;Chicheng Zhang;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:20;Amanda Ward;09/09/2014 19:20:00|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;035-11;35;Newcastle U T Killingworth;Scotland;Behavioural;Electricity;Petrol Filling Station;Updated;25/02/2014 23:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;26/02/2014 11:00:00;25740;2320;Laurent Crolard;;;26/02/2014 11:00:00;;2014/4/12 20:39;2014/4/12 19:40;2014/4/12 19:40;Chicheng Zhang;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 20:11;;05/06/2014 20:11:00||More detail needed if we are to release to store.;;035-10;35;Newcastle U T Killingworth;Scotland;Behavioural;Electricity;Petrol Filling Station;Updated;25/02/20