14 23:00:00;The PFS day demand is steady most of the time.;At Midday some of the lights must be switched off with a daylight sensor. Those lights should have the same regulation as the car park lights.;26/02/2014 12:00:00;21840;1966;Laurent Crolard;;;26/02/2014 12:00:00;;2014/4/12 21:43;2014/4/12 20:45;2014/4/12 19:53;Chicheng Zhang;;26/02/2014 12:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 19:15;;05/06/2014 19:15:00||This may be a daylight sensor issue so it should be reassigned to Maintenance;;254-17;254;Malvern Roman Way;South West;Behavioural;Electricity;Petrol Filling Station;Updated;26/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;26/02/2014 11:00:00;24960;2250;Laurent Crolard;;;26/02/2014 11:00:00;;2014/8/12 16:55;2014/8/12 15:55;2014/8/12 15:55;Chicheng Zhang;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:23;Amanda Ward;09/09/2014 19:23:44|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;254-16;254;Malvern Roman Way;South West;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS day demand is steady most of the time.;At Midday some of the lights must be switched off with a daylight sensor. Those lights should have the same regulation as the car park lights.;26/02/2014 09:00:00;21840;1966;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:40;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;099-14;99;Milton Keynes Westcroft;South West;BMS;Electricity;HVAC;Realized;26/02/2014 00:00:00;The HV panel with boilers and pumps is starting at 3:00.;The optimiser Schedule should be adjusted but the requested temperatures should be reached at the opening time.;26/02/2014 09:00:00;3650;328;Laurent Crolard;;2014/12/8 11:30;26/02/2014 09:00:00;2014/12/8 12:00;26/02/2014 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons|26/06/2014 01:00:00|mittons@elutions.com|Optimiser settings returned to corporate standard, no other changes necessary.|23/07/2014 01:00:00|elutions@elutions.com|On the 29th of June, the Power reached almost 0 kW but, even if now on some night it start about 6:00 the demand doesn't get below 2kW at night. Could you review it?  |28/07/2014 01:00:00|mittons@elutions.com|No changes made, BMS settings correct and to corporate standard. This is normal operation for this time of year, BMS will only hold off optimisation action if either the current outside temperature is above standard setpoint (18¡ãC) or if the average outside temperature from the previous day time is above the same. If not, the heating optimises on. In addition DHWS and booster sets are required 24/7 and will power on when used. |11/08/2014 01:00:00|elutions@elutions.com|on some night the consumption will reach 1.2 kW like on the 8, 9 or 10th of August. The consumption is now reduced during the night but not on all night.;;254-15;254;Malvern Roman Way;South West;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS demand records for non operating hours show a high demand.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;26/02/2014 09:00:00;29484;2655;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:40;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;254-14;254;Malvern Roman Way;South West;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS non operating hour demand is not at its minimal level every day.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;26/02/2014 09:00:00;26208;2360;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:40;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;286-07;286;Lowestoft Tower Road;South East;Behavioural;Electricity;Petrol Filling Station;Updated;25/02/2014 23:00:00;The PFS reduces its demand in the morning after the car park lighting. It increases also before the car park lighting in the evening.;Schedule needs to be revisited and sync its operation with the car park lighting.;26/02/2014 11:00:00;16380;1475;Laurent Crolard;;;26/02/2014 11:00:00;;2014/8/12 17:19;2014/8/12 16:20;2014/8/12 16:20;Chicheng Zhang;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 17:38;;05/06/2014 17:38:00||This may be a daylight sensor issue so it should be reassigned to Maintenance;;286-15;286;Lowestoft Tower Road;South East;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS non operating hour demand is not at its minimal level every day. The minimal recorded level is at 3kW.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;26/02/2014 09:00:00;1456;131;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:40;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;286-20;286;Lowestoft Tower Road;South East;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS starts and stops its operation 30min outside of the opening hours;Schedule needs to be revisited and sync its operation with the opening and closing time.;26/02/2014 09:00:00;7280;655;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:40;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;150-10;150;Livingston Dedridge;Scotland;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS non operating hour demand is not at its minimal level every day. The minimal recorded level is at 2kW.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;26/02/2014 09:00:00;12740;1150;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:39;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;089-14;89;Leeds Kirkstall;North;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS non operating hour demand is not at its minimal level before midnight. It should be reached right after closing time;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;26/02/2014 09:00:00;5000;450;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:39;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;055-11;55;Kendal Old Showground;North;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS has sometimes a lower demand during operating hours in the evening than at daytime.;PFS schedule of operations needs to be adjusted to operate only if necessary at daytime.;26/02/2014 09:00:00;26208;2360;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:39;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;107-09;107;Hull Anlaby;North;Behavioural;Electricity;Petrol Filling Station;Updated;25/02/2014 23:00:00;The PFS day demand is steady most of the time.;At Midday some of the lights must be switched off with a daylight sensor. Those lights should have the same regulation as the car park lights.;26/02/2014 11:00:00;21840;1966;Laurent Crolard;;;26/02/2014 11:00:00;;2014/4/12 22:24;2014/4/12 21:37;2014/4/12 21:37;Chicheng Zhang;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 17:21;;05/06/2014 17:21:00||This may be a daylight sensor issue so it should be reassigned to Maintenance;;107-10;107;Hull Anlaby;North;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS stops its operation at 23:30 on weekdays whereas it closes 1h earlier at 22:30.;The PFS schedule should be adjusted and sync with the closing time during the week;26/02/2014 09:00:00;6240;562;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:39;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;551-06;551;Middlewich;Midlands;BMS;Electricity;HVAC;Realized;26/02/2014 00:00:00;The HV panel stops at 22:00 on weekdays, it stops at 19:00 on sundays.;The Schedule of operations shoudl be adjusted and sync with the closing time. it should stop at 21:00 on weekdays and at 16:00 on sundays.;26/02/2014 09:00:00;9360;842;Laurent Crolard;;14/04/2014 11:30:00;26/02/2014 09:00:00;14/04/2014 12:00:00;26/02/2014 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;298-11;298;Gravesend Coldharbour Road;South East;Behavioural;Electricity;Dry Cleaner;Implemented;26/02/2014 00:00:00;The Dry cleaner has a permanent demand of 3kW the night on weekdays and Sundays. For example 5/3/2015 ;The Dry cleaner could be off after closing time and during night.;26/02/2014 11:00:00;11232;1011;Laurent Crolard;;2015/8/4 11:30;26/02/2014 11:00:00;;2015/11/3 17:45;;2015/8/4 11:30;Aimee White;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;26/03/2015 21:28:48;Jiaying Zhang;26/03/2015 21:28:48|Jiaying Zhang|ECM checked on 26/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;286-19;286;Lowestoft Tower Road;South East;BMS;Electricity;HVAC;Realized;26/02/2014 00:00:00;The HV panel stops at 22:00 on weekdays.;The HV panel Schedule should be adjusted and sync with the closing time. The night level should be reached at the closing time at 21:00.;26/02/2014 09:00:00;3120;281;Laurent Crolard;;2014/4/4 11:30;26/02/2014 09:00:00;2014/4/4 12:00;26/02/2014 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|See 286-18|30/06/2014 01:00:00|elutions@elutions.com|can't be seen on Maestro;;286-18;286;Lowestoft Tower Road;South East;BMS;Electricity;HVAC;Updated;26/02/2014 00:00:00;The HV panel is consumming 3 kW during the night, but the Plumbing panel and the new boiler panel are also consumming 4 kW at night.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after the closing time.;26/02/2014 09:00:00;11856;1067;Laurent Crolard;;;26/02/2014 09:00:00;;26/02/2014 09:30:00;22/07/2014 11:00:00;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|The consumption is still high during the night. The overall consumption is around 7- 8 kW of boilers, pumps and AHU. Is that the minimal level?|23/06/2014 01:00:00|mittons@elutions.com|Management winter switch active, holding systems on 24/7.|23/07/2014 01:00:00|elutions@elutions.com|no value ;;176-14;176;Edinburgh Portobello Road;Scotland;Behavioural;Electricity;Dry Cleaner;Implemented;26/02/2014 00:00:00;The Dry cleaner keeps consuming after closing time on weekdays and Sundays;The Dry cleaner could be off after closing time and during night. It could be stopped at 22:15 on weekdays and 20:15 on Sunday. It should start at 7:55 on weekdays and at 8:55 on Sundays.;26/02/2014 09:00:00;27352;2462;Laurent Crolard;;2015/8/4 11:32;26/02/2014 09:00:00;;2015/11/3 17:48;;2015/8/4 11:32;Aimee White;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;2015/8/4 12:33;0286-17;286;Lowestoft Tower Road;South East;BMS;Electricity;HVAC;Realized;26/02/2014 00:00:00;The HV panel for the Customer caf¨¦ is consumming around 0.5 kW at night and stops at 20:30 every weekdays. The Customer caf¨¦ hv panel starts at 6:00 on weekdays and 7:00 on sundays.;The Customer caf¨¦ HV panel should be switched off when the Customer caf¨¦ is closed. The Customer caf¨¦ closes at 19:00 on Mon, Tues, Wed and Sat. This will be mostly extract and supply fans they must be switched off at night.;26/02/2014 09:00:00;4628;417;Laurent Crolard;;24/04/2014 11:30:00;26/02/2014 09:00:00;24/04/2014 12:00:00;26/02/2014 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;078-25;78;Derby Wheatcroft Way;Midlands;Behavioural;Electricity;Dry Cleaner;Implemented;26/02/2014 00:00:00;The Dry cleaner starts 1h before opening time on weekdays and 3h before opening time on Sundays. For example, 1/3/2015  ;The Dry cleaner could be start at 7:55 on weekdays and at 9:55 on Sundays. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;26/02/2014 09:00:00;8748;787;Laurent Crolard;;23/04/2015 09:02:35;26/02/2014 09:00:00;;26/03/2015 21:26:56;;23/04/2015 09:02:36;Amanda Ward;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;26/03/2015 21:26:55;Jiaying Zhang;26/03/2015 21:26:55|Jiaying Zhang|ECM checked on 26/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;556-10;556;Lowestoft North Quay Retail Park;South East;BMS;Electricity;HVAC;Realized;26/02/2014 00:00:00;Both HV panel ( 1 & 2) are scheduled from 3:00 to 23:00 in weekdays and from 3:00 to 21:00 on sundays.;The Schedule of operation should be reviewed and sync with the opening hours. The resquested temperature should be reached at the opening time and the night level should be reached at the closing time at 21:00 on weekdays and at 16:00 on sundays. The optimiser settings should also be reviewed.;26/02/2014 09:00:00;49400;4446;Laurent Crolard;;14/04/2014 11:30:00;26/02/2014 09:00:00;14/04/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/4/4 1:00;mittons@elutions.com;04/04/2014 01:00:00|mittons@elutions.com|software and times changed;;556-09;556;Lowestoft North Quay Retail Park;South East;BMS;Electricity;HVAC;Blocked;26/02/2014 00:00:00;The HV panel for Pumps and DHW heaters is still consumming 3.5 kW during the night. The HV panel 1 that supply most AHUs and fans is still consumming 1.5 kW during the night. Sometimes the total consumption during the night reaches 10 kW.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours.;26/02/2014 09:00:00;4380;394;Laurent Crolard;25/04/2014 12:30:00;;26/02/2014 09:00:00;;26/02/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/4/4 1:00;mittons@elutions.com;04/04/2014 01:00:00|mittons@elutions.com|Panel also supplies water booster sets and hot water systems that run 24/7;;113-06;113;London Erith;South East;BMS;Electricity;HVAC;Realized;18/02/2014 00:00:00;On some morning the HV starts early around 4:00 from the temperature sensor Inside the sales area it seems that the setpoint is reached around 5:00 in those mornings.;The optimiser settings must be adjusted. The setpoint must be reached at the opening time and not before.;26/02/2014 09:00:00;1440;130;Laurent Crolard;;2014/10/4 11:30;26/02/2014 09:00:00;2014/10/4 12:00;26/02/2014 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/4/4 1:00;mittons@elutions.com;04/04/2014 01:00:00|mittons@elutions.com|Optimiser Adjusted|14/04/2014 01:00:00|elutions@elutions.com|This will be checked once the optimiser is adjusted. It didn't change for now.;;113-05;113;London Erith;South East;Capital;Electricity;HVAC;New;26/02/2014 00:00:00;The Customer caf¨¦ is already closed but the AHU for the caf¨¦ is still running. This can't be done from the BMS.;The Schedule of operation should be adjusted and sync with the Customer caf¨¦ closing time. The AHUs should be stopped at 20:00 on Thursdays and Fridays and at 19:00 the remaining weekdays. This requieres on site visit to assess this.;26/02/2014 09:00:00;2496;225;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:39;Laurent Crolard;;;;;26/02/2014 09:00:00;;;;;WITHOUT;;MANUAL;2014/4/4 1:00;mittons@elutions.com;04/04/2014 01:00:00|mittons@elutions.com|Caf¨¦ AHU is hardwired to optimised plant. This will require an engineering visit and panel modifications to change.|14/04/2014 01:00:00|elutions@elutions.com|If it requieres a electric modification, it might be a capital investment;;113-04;113;London Erith;South East;BMS;Electricity;HVAC;Realized;26/02/2014 00:00:00;The HV panel stops at 18:00 on sundays and at 23:00 on weekdays.;The HV panel Schedule must be reviewed and sync with the closing time. The night level should be reached at 22:00 on weekdays and at 16:00 on sundays.;26/02/2014 09:00:00;6552;590;Laurent Crolard;;2014/10/4 11:30;26/02/2014 09:00:00;2014/10/4 12:00;26/02/2014 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/4/4 1:00;mittons@elutions.com;04/04/2014 01:00:00|mittons@elutions.com|Times Adjusted|14/04/2014 01:00:00|elutions@elutions.com|The is HV panel is still switched off at 23:00. please could you review this?;;348-47;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Dry Cleaner;Implemented;26/02/2014 00:00:00;The Dry cleaner starts 1h before opening time on weekdays and 3h before opening time on Sundays;The Dry cleaner could be start at 7:55 on weekdays and at 9:55 on Sundays.;26/02/2014 11:00:00;16848;1516;Laurent Crolard;;23/04/2015 08:58:42;26/02/2014 11:00:00;;25/03/2015 20:48:49;;23/04/2015 08:58:42;Amanda Ward;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 20:47:40;Jiaying Zhang;25/03/2015 20:47:40|Jiaying Zhang|ECM checked on 19/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'. ;23/04/2015 09:58:46;B000348-46;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Dry Cleaner;Implemented;26/02/2014 00:00:00;The Dry cleaner keeps consuming after closing time on weekdays For example  1/3/2015 ;The Dry cleaner could be off after closing time and during night. It could be stopped at 23:15 and start at 7:55 on weekdays. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;26/02/2014 11:00:00;12480;1123;Laurent Crolard;;2015/8/4 11:22;26/02/2014 11:00:00;;2015/12/3 19:46;;2015/8/4 11:22;Aimee White;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;;;;2015/8/4 12:23;0545-08;545;Birmingham Edgbaston Hagley Road;Midlands;Behavioural;Electricity;Dry Cleaner;Implemented;26/02/2014 00:00:00;The Dry cleaner keeps consuming after closing time on weekdays and Sundays;The Dry cleaner could be off after closing time and during night. It could be stopped at 21:15 on weekdays and 16:15 on Sunday. It should start at 7:55 on weekdays and at 9:55 on Sundays.;26/02/2014 11:00:00;18096;1629;Laurent Crolard;;31/03/2015 16:52:45;26/02/2014 11:00:00;;2015/12/3 19:53;;31/03/2015 16:52:45;Aimee White;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 20:45:35;Jiaying Zhang;25/03/2015 20:45:35|Jiaying Zhang|ECM checked on 19/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'. ;;298-10;298;Gravesend Coldharbour Road;South East;Behavioural;Electricity;Petrol Filling Station;Updated;26/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;26/02/2014 11:00:00;20000;1800;Laurent Crolard;;;26/02/2014 11:00:00;;2014/8/12 17:28;2014/8/12 16:33;2014/8/12 16:33;Chicheng Zhang;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:24;Amanda Ward;09/09/2014 19:24:50|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;298-09;298;Gravesend Coldharbour Road;South East;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS non operating hour demand is not at its minimal level every day.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;26/02/2014 09:00:00;11648;1050;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:38;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;298-08;298;Gravesend Coldharbour Road;South East;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS starts its operation at 07:00 and stops at 20:30 whereas it opens at 08:00 and closes at 20:00 on Sundays;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;26/02/2014 09:00:00;1560;141;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:38;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;298-07;298;Gravesend Coldharbour Road;South East;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS starts its operation at 05:00 and stops at 23:30 whereas it opens at 06:00 and closes at 22:30 on weekdays;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;26/02/2014 09:00:00;12480;1125;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:38;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;176-13;176;Edinburgh Portobello Road;Scotland;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS demand sometimes remains at operating hours level during non operating hours.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;26/02/2014 09:00:00;10800;972;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:37;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;321-16;321;Bideford Kingsley Road;South West;Behavioural;Electricity;Dry Cleaner;Implemented;26/02/2014 00:00:00;The Dry cleaner keeps consuming after closing time on weekdays and Sundays;The Dry cleaner could be off after closing time and during night. It could be stopped at 22:15 on weekdays and 16:15 on Sunday. It should start at 7:55 on weekdays and at 9:55 on Sundays.;26/02/2014 11:00:00;61272;5514;Laurent Crolard;;2014/8/12 21:46;26/02/2014 11:00:00;;2014/8/12 22:45;;2014/8/12 21:46;Zhaohua Tan;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;176-12;176;Edinburgh Portobello Road;Scotland;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS non operating hour demand is not at its minimal level every day. The minimal recorded level is at 4kW.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce or stop and maintain minimum demand at non operating times.;26/02/2014 09:00:00;9360;843;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:37;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;176-11;176;Edinburgh Portobello Road;Scotland;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS starts its operation at 06:00 and stops at 22:00 whereas it opens at 08:00 and closes at 21:00 on Sundays;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce and maintain minimum demand at non operating times.;26/02/2014 09:00:00;936;85;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:37;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;176-10;176;Edinburgh Portobello Road;Scotland;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS starts its operation at 06:00 whereas it opens at 07:00 on weekdays;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce and maintain minimum demand at non operating times.;26/02/2014 09:00:00;3744;337;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:37;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;546-22;546;Eastbourne;South East;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS starts its operation at 05:30 on weekdays whereas it opens at 06:00.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce and maintain minimum demand at non operating times.;26/02/2014 09:00:00;3650;329;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:37;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;546-21;546;Eastbourne;South East;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS non operating hour demand is often above the average 7kW, especially after closing time.;Operation schedule to be adjusted with auto setback night control and standardised to maintain minimum level during after hours the other days.;26/02/2014 09:00:00;8372;754;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:37;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;546-20;546;Eastbourne;South East;Behavioural;Electricity;Petrol Filling Station;Updated;25/02/2014 23:00:00;The petrol filling station consumption during midday is steady most of the time.;At Midday some of the lights must be switched off with a daylight sensor. Those lights should have the same regulation as the car park lights.;26/02/2014 11:00:00;8736;787;Laurent Crolard;;;26/02/2014 11:00:00;;2014/8/12 20:31;2014/8/12 19:32;2014/8/12 19:32;Chicheng Zhang;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 17:42;;05/06/2014 17:42:00||This may be a daylight sensor issue so it should be reassigned to Maintenance;;546-19;546;Eastbourne;South East;Behavioural;Electricity;Petrol Filling Station;Updated;26/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;26/02/2014 11:00:00;41496;3735;Laurent Crolard;;;26/02/2014 11:00:00;;2014/8/12 20:29;2014/8/12 19:31;2014/8/12 19:31;Chicheng Zhang;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:30;Amanda Ward;09/09/2014 19:30:28|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;078-24;78;Derby Wheatcroft Way;Midlands;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS stops its operation at 23:30 on weekdays whereas it closes 1h earlier at 22:30.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce and maintain minimum demand at non operating times.;26/02/2014 09:00:00;7300;657;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:37;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;204-11;204;Consett Front Street;Scotland;Behavioural;Electricity;Petrol Filling Station;Updated;26/02/2014 00:00:00;Beyond mechanical or luminosity considerations, the PFS L&P demand during operating hours fluctuates from day to day. It could stay at its minimum level.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours.;26/02/2014 11:00:00;34944;3145;Laurent Crolard;;;26/02/2014 11:00:00;;2014/8/12 16:15;2014/8/12 15:17;2014/8/12 15:17;Chicheng Zhang;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/9 19:22;Amanda Ward;09/09/2014 19:22:09|Amanda Ward|More information needed to progress - we need a clear description of the issue and details of what staff can do to resolve. Any issues with daylight sensors should be assigned to maintenance.;;204-10;204;Consett Front Street;Scotland;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS non operating hour demand is not at its minimal level every day. It is besides not reach after closing time but 2h later.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce and maintain minimum demand at non operating times.;26/02/2014 09:00:00;12292;1107;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:36;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;269-12;269;Cardiff Ty Glas Road;South West;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS has sometimes a lower demand in the morning and in the evening than at daytime during operating hours.;PFS schedule of operations needs to be adjusted to reduce unnecessary demand during operating hours at daytime.;26/02/2014 09:00:00;11648;1050;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:36;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;118-19;118;Cambridge Cambourne;South East;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS stops its operation at 23:30 on weekdays whereas it closes 1h earlier at 22:30.;The PFS schedule should be adjusted and sync with the closing time during the week;26/02/2014 09:00:00;3744;337;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:36;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;240-05;240;Aberystwyth Parc Y Llyn;Midlands;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS max demand during the day is the same early in the morning and and noon when day lighting is enough. It is also the same in the afternoon as in the evening;At Midday some of the light must be switched off regarding luminosity level.;26/02/2014 09:00:00;15288;1376;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:35;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;240-04;240;Aberystwyth Parc Y Llyn;Midlands;Behavioural;Electricity;Petrol Filling Station;New;26/02/2014 00:00:00;The PFS non operating hour demand does not decrease and stays at 21kW whether operating or not.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce and maintain minimum demand at non operating times.;26/02/2014 09:00:00;40768;3670;Laurent Crolard;;;26/02/2014 09:00:00;;;;2014/12/8 12:35;Laurent Crolard;;26/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;055-10;55;Kendal Old Showground;North;Refrigeration;Electricity;Shop Services;Realized;26/02/2014 00:00:00;Lights in the cases does not seem to be switched off in the DB1 Shop services plantroom;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched on at 9:40 and switched off at 16:20 on sundays;26/02/2014 09:00:00;11492;1034;Florian Moreau;;25/07/2014 11:30:00;26/02/2014 09:00:00;25/07/2014 12:00:00;26/02/2014 09:30:00;;13/08/2014 14:50:21;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;26/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|Still not done the consumption is stable night and days|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Lighting timers configured to store trading. |11/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |25/07/2014 01:00:00|elutions@elutions.com|Action realized on the 18/7/14. ;;055-09;55;Kendal Old Showground;North;Refrigeration;Electricity;Shop Services;Realized;26/02/2014 00:00:00;Lights in the cases does not seem to be switched off in the DB1 Shop services plantroom;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched on at 7:40 and switched off at 21:20 on weekdays;26/02/2014 09:00:00;40560;3650;Florian Moreau;;2014/12/8 11:30;26/02/2014 09:00:00;2014/12/8 12:00;26/02/2014 09:30:00;;13/08/2014 15:14:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;26/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|Still not done the consumption is stable night and days|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Lighting timers configured to store trading. |11/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |26/07/2014 01:00:00|elutions@elutions.com|Complete on the 17th of July. fr;;062-05;62;Lincoln Tritton Road;Midlands;BMS;Electricity;HVAC;Realized;26/02/2014 00:00:00;The HV panel reaches the night level at 22:00 but starts again at 1:00. On sundays, the heating system starts again at 17:30.;The optimiser settings should be reviewed and a setback control should be implemented to reduces the consumption during after hours.;26/02/2014 09:00:00;29200;2628;Laurent Crolard;;25/03/2014 10:30:00;26/02/2014 09:00:00;25/03/2014 11:00:00;26/02/2014 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;24/03/2014 00:00:00;mittons@elutions.com;24/03/2014 00:00:00|mittons@elutions.com|Software changed. Optimiser now needs to relearn the site.;;345-12;345;Basingstoke Thorneycroft;South West;Behavioural;Electricity;Dry Cleaner;Implemented;26/02/2014 00:00:00;The Dry cleaner keeps consuming after closing time on weekdays and Sundays. For example, 23/2/15,2/3/15   ;The Dry cleaner could be off after closing time and during night. It could be stopped at 23:15 on weekdays and 16:15 on Sunday. It should start at 7:55 on weekdays and at 9:55 on Sundays.;26/02/2014 11:00:00;12116;1090;Laurent Crolard;;2015/8/4 11:29;26/02/2014 11:00:00;;13/03/2015 14:12:25;;2015/8/4 11:29;Aimee White;;26/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 20:39:54;Jiaying Zhang;25/03/2015 20:39:54|Jiaying Zhang|ECM checked on 19/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;055-08;55;Kendal Old Showground;North;BMS;Electricity;HVAC;Realized;26/02/2014 00:00:00;The HV panel is consumming between 12 kW and 30 kW. The average night power demand is at 20kW. From the submetering, all AHUs are on 24/7 at the same power. Only RAH are stopped during the night.;Operate it with auto setback night control during night after 21:00, when the store closes, during the week, or after 16:00 when the store closes on Sundays. Only fews equipments like toilets extract fans and sanitary hot water must be power 24/7.;26/02/2014 09:00:00;57408;5167;Laurent Crolard;;14/04/2014 11:30:00;26/02/2014 09:00:00;14/04/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;24/03/2014 00:00:00;mittons@elutions.com;24/03/2014 00:00:00|mittons@elutions.com|Software changed;;107-13;107;Hull Anlaby;North;BMS;Electricity;HVAC;Realized;26/02/2014 00:00:00;The HV panel consumption isn't steady, it goes from 3 kW to 6 kW.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after 22:00 during the week and 16:00 on Sunday.;26/02/2014 09:00:00;1728;156;Laurent Crolard;;22/07/2014 11:30:00;26/02/2014 09:00:00;22/07/2014 12:00:00;26/02/2014 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons, the consumption isn't stable during night ex : on 8/6/14 the minimal power demand was 10 kW during the night|23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings are correct to corporate standard. Most likely night heating or overrides were causing consumption variations.|23/07/2014 01:00:00|elutions@elutions.com|the schedule is effecient. ECM realized. ;;298-06;298;Gravesend Coldharbour Road;South East;BMS;Electricity;HVAC;Updated;26/02/2014 00:00:00;The night level is reached at 23:00 on the HV panel front of house. The Customer Caf¨¦ AHU should be supply from the HV panel. On sundays some operations stops at 18:00.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after 22:00 during the week and 16:00 on Sunday. The Customer caf¨¦ stops at 19:00 every weekdays (execpt friday and thursday). The Customer caf¨¦ AHU should be stopped at his closing time.;26/02/2014 09:00:00;4380;394;Laurent Crolard;;;26/02/2014 09:00:00;;14/04/2014 10:30:00;22/07/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/4/4 1:00;mittons@elutions.com;04/04/2014 01:00:00|mittons@elutions.com|Various changes and alterations made to control software|14/04/2014 01:00:00|elutions@elutions.com|This is still not correct, the consumption remains constant 24/7. please could you review this. If all changes are made is will be down to maintenance issues.|12/06/2014 01:00:00|elutions@elutions.com|The consumption is high during the night. Some modification have happened on the 6th of June but before the equipment were almost on 24/7.  |07/07/2014 01:00:00|mittons@elutions.com|No further changes made, BMS operation is correct and set to corporate standards. |23/07/2014 01:00:00|elutions@elutions.com|no value ;;298-05;298;Gravesend Coldharbour Road;South East;Maintenance;Electricity;HVAC;To be implemented;25/02/2014 23:00:00;The main HV panel is on 24/7 at the same power about 23kW. The plumbing panel already provied hot sanitary water. The front of house HV panel provide fresh air for cash office and extract fans for the toilets. Various changes were made on the BMS without resolving the night consumption issue.;Mechanical contractor required to attend site and investigate why the main HV panel is on 24/7 with 23kW of power. The Trend BMS system has been checked, and software changes have been made to decrease the night consumption, although the consumption remains high. Potential problems to investigate - local time clocks on HV plant, welded contactor on the HV panel circuits being fed from the BMS time channel.;26/02/2014 09:00:00;65208;5869;Laurent Crolard;;14/04/2015 19:28:31;2014/8/7 13:00;;20/04/2015 23:54:40;23/06/2014 11:00:00;20/04/2015 23:54:40;Alex Graber;26/02/2014 09:00:00;;2014/8/7 13:00;;;7786089;;TRUE;;WITHOUT;;MANUAL;2014/4/4 1:00;mittons@elutions.com;04/04/2014 01:00:00|mittons@elutions.com|Various changes and alterations made to control software.|14/04/2014 01:00:00|elutions@elutions.com|This is still not correct, the consumption remains constant 24/7. please could you review this. If all changes are made is will be down to maintenance issues.|12/06/2014 01:00:00|elutions@elutions.com|The consumption is high during the night. Some modification have happened on the 6th of June but before the equipment were almost on 24/7. |18/06/2014 01:00:00|mittons@elutions.com|Additional software changes made however a site visit is required to acsertain effectivness. |25/06/2014 01:00:00|elutions@elutions.com|Consumption profile has changed, need confirmation. |08/07/2014 01:00:00|elutions@elutions.com|There is still an issue as the consumption is still high at night in July. A site visit is requiered. |09/10/2014 11:01:22|Francois Donckele|MML says: Job Complete 07/08/14 |09/10/2014 16:08:36|Francois Donckele|The load curve still shows a 24/7 consumption. During Summer, in some days, a slight reduction of demand can be seen on the load curve. Is it possible to be more spectific about what have been done on site?|20/04/2015 23:52:50|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:35:42;0179-15;179;Glasgow Anniesland;Scotland;BMS;Electricity;HVAC;Realized;25/02/2014 00:00:00;The HV panel in the back of the store is always starting at 3:00 and stopping at 22:00 on weekdays. On sundays the HV panel starts at 4:00 and stops at 21:00.;The Schedule of operations should be adjusted and sync with the opening hours. on Sundays all operations should be stopped at 20:00. The optimiser settings should also be reviewed to start heating later. The setpoing must be reached at the opening time and a night setback must be set.;25/02/2014 09:00:00;32032;2883;Laurent Crolard;;16/04/2014 11:30:00;25/02/2014 09:00:00;16/04/2014 12:00:00;25/02/2014 09:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Times and software adjusted;;179-14;179;Glasgow Anniesland;Scotland;Maintenance;Electricity;HVAC;Realized;25/02/2014 00:00:00;The HV panel Front of the shop is powered from 6:00 to 22:00. Most ¨¦quipements are overdoors heater, extract fans and AHU for the front of House.;Mechanical contractor required to attend site and carry out an investigation into the equipment served from the HV panel front of shop services. The equipment features time clocks which cannot be accessed remotely. The time clocks should be set to operate within store opening hours as they are currently operating for longer periods.;25/02/2014 09:00:00;13832;1245;Laurent Crolard;;2014/9/10 15:59;23/04/2014 13:00:00;2014/9/10 16:00;17/09/2014 11:31:06;23/04/2014 11:00:00;2014/9/10 16:00;Francois Donckele;25/02/2014 09:00:00;;23/04/2014 13:00:00;;;7724927;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Adjustments made to one door heater panel, however this panel does not feed any other fans, so we suspect that the panel in question has a local time clock and no BMS control|23/04/2014 01:00:00|elutions@elutions.com|the ahu have more advance control since the checking, but the schedule still start at 6:00. The front of house panel might be control by timeclock. It should be confirmed.|09/10/2014 10:48:59|Francois Donckele|MML says: duplicate of 7702464 (Job Complete 24/07/14) ;;360-08;360;Reigate Bell Street;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT2 Compressor Pack (label name = 300.0 -- R404A) is set to 11.0 PSI [-33.2 ¡ãC]. Floating Suction Mode = null;The suction setpoint on JTL could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;20258;1823;Laurent Crolard;;;25/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:10;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0492-09;492;Dunoon;Scotland;Refrigeration;Electricity;Refrigeration;Blocked;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT3 (label name = not available -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 45.3 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;2847;256;Laurent Crolard;20/08/2014 08:27:15;;25/02/2014 09:00:00;;2014/3/6 10:30;2014/3/6 11:00;26/03/2015 18:18:48;RD Admin;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Modifications required to controls to allow this, quote to be submitted|03/06/2014 01:00:00|elutions@elutions.com|Can't be seen on Tom's and Maestro|09/07/2014 01:00:00|elutions@elutions.com|The floating suction is enabled but the packs aren't configured. It cannot be done because of equipment on site? Do you have more information? Is there a maintenance issue on this site?   |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Unable to confirm ttendance date at this stage due to location of store. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;492-08;492;Dunoon;Scotland;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT3 (label name = not available -- R407a) is set to 165 PSI [24.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;7192;647;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;2014/3/6 11:00;20/03/2015 14:55:59;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Modifications required to controls to allow this, quote to be submitted|03/06/2014 01:00:00|elutions@elutions.com|can't be seen on Tom's and Maestro|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Unable to confirm ttendance date at this stage due to location of store. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Ne