ked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;7019;632;Laurent Crolard;20/08/2014 08:21:34;;25/02/2014 09:00:00;;2014/3/6 10:30;20/08/2014 08:21:12;26/03/2015 18:18:52;RD Admin;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : No facility for that|03/06/2014 01:00:00|elutions@elutions.com|The floating suction setpoint is at 11 PSI.|09/07/2014 01:00:00|elutions@elutions.com|The floating suction is enabled but the cases aren't configured. Why is would it be rejected, what do you mean by no facility for it? ;;140-05;140;Strood;South East;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;10138;912;Laurent Crolard;;2014/3/6 11:30;25/02/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:18:52;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|The floating suction setpoint is at 11 PSI.;;140-04;140;Strood;South East;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = LT-D -- R404A) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;5938;534;Laurent Crolard;;29/09/2014 15:47:49;25/02/2014 09:00:00;;2014/3/6 10:30;;20/03/2015 14:56:04;Neil Phillips;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is still at 165 PSI.|29/09/2014 15:12:29|Neil Phillips|Floating head pressure is not enabled on this pack;;140-03;140;Strood;South East;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HT1-D -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 54.8 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;2792;251;Laurent Crolard;;29/09/2014 15:48:30;25/02/2014 09:00:00;;2014/3/6 10:30;;2015/4/5 16:06;Neil Phillips;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The floating suction setpoint is at 52 PSI.|09/07/2014 01:00:00|elutions@elutions.com|The floating suction is enabled on this pack, but could it be possible to increase the max float diff from 4 to 7 PSI ? |29/09/2014 15:14:34|Neil Phillips|Max floating diff changed from 4 to 7psi;;R000050-06;50;Stoke Ridgeway Drive;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 50.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;4698;423;Laurent Crolard;;2014/5/11 14:48;25/02/2014 09:00:00;;15/05/2014 10:30:00;;26/03/2015 18:18:53;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|we would recommend to make the changes at night or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temp¨¦rature inside the cases needs to be checked. The floating suction isn't enable.|05/11/2014 14:48:08|Richard Lacey|suction set to run at 44psi. Any higher affects the temperatures;;050-05;50;Stoke Ridgeway Drive;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack HT1 (label name = HTA-D -- R404A) is set to 40.0 PSI [-13.8 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 78.1 PSI [-12¡ãC]. The floating suction mode should be enabled if possible;25/02/2014 09:00:00;3619;326;Laurent Crolard;20/08/2014 08:48:49;;25/02/2014 09:00:00;;15/05/2014 10:30:00;20/08/2014 08:48:36;26/03/2015 18:18:53;RD Admin;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|Why is it not possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked. The floating suction isn't enable.;;176-08;176;Edinburgh Portobello Road;Scotland;Behavioural;Electricity;HVAC;Realized;25/02/2014 00:00:00;The Doors Heater are on 24/7. The night level is about 4 kW and sometimes the consumption stays at a day level during night;All unnecessary operation should be avoided by adjusting and configuring set-back controls to stop its operation at least after 22:00 during the week and 20:00 on Sunday.;25/02/2014 09:00:00;18600;1674;Laurent Crolard;;25/05/2014 11:30:00;25/02/2014 09:00:00;25/05/2014 12:00:00;25/05/2014 10:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;25/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;14/04/2014 01:00:00;mittons@elutions.com;14/04/2014 01:00:00|mittons@elutions.com|Door Heaters are on local control|23/04/2014 01:00:00|elutions@elutions.com|This is seem to be a behaviour issue and will be reclassified.;;050-04;50;Stoke Ridgeway Drive;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;11421;1028;Laurent Crolard;;2014/5/11 14:51;25/02/2014 09:00:00;;15/05/2014 10:30:00;;26/03/2015 18:18:53;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|we would recommend to make the changes at night or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temp¨¦rature inside the cases needs to be checked. The floating suction isn't enable.|05/11/2014 14:51:01|Richard Lacey|LT suction has been set to run at 10psi. Any higher is affecting the temp.;;058-17;58;Stockton Thornaby;North;Capital;Electricity;Refrigeration;New;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT300 (label name = Discharge -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;6233;561;Laurent Crolard;;;2014/1/9 13:00;;2014/2/6 10:30;25/07/2014 11:00:00;26/03/2015 18:18:53;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|the setpoint isn't available but the current value is 40 PSI, this will need to be reviewed.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Under review. |11/07/2014 01:00:00|elutions@elutions.com|More information will be in the powerpoint, The suction pressure historical data can't be seen in Toms.The floating suction configuration isn't configured (function not visible in Toms) and the floating isn't enable. How can we see the changes? |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;050-03;50;Stoke Ridgeway Drive;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;16497;1485;Laurent Crolard;20/08/2014 08:48:16;;25/02/2014 09:00:00;;15/05/2014 10:30:00;20/08/2014 08:48:05;26/03/2015 18:18:53;RD Admin;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|Why is it not possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked. The floating suction isn't enable.;;050-02;50;Stoke Ridgeway Drive;Midlands;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 21:00:00;Floating Suction Enabled: The floating suction on pack HT3 (label name = HT-D -- R407A) is not set to operate efficiently. Floating Suction = TRUE, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;6587;593;Laurent Crolard;;2014/9/7 14:30;25/02/2014 09:00:00;2014/9/7 15:00;2014/9/7 13:30;23/06/2014 11:00:00;26/03/2015 18:18:53;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;elutions@elutions.com;23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Night setback not available|23/06/2014 01:00:00|elutions@elutions.com|There are no floating setpoint on the Suction? Or is it a maintenance issue?|09/07/2014 01:00:00|elutions@elutions.com|Morrisons says that floating suction should be available, on the config, the suction is enabled and the cases are configured. It is realized. ;;058-16;58;Stockton Thornaby;North;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT300 (label name = Discharge -- R407a) is set to 145 PSI [20.2¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;7316;658;Laurent Crolard;;;25/02/2014 09:00:00;;2014/2/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:05;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;"27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|The setpoint for HP is 145 PSI but the current value is 210 PSI. The settings should be reviewed.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Reconfigured analogue votage output Condenser achieving setpoint. |11/07/2014 01:00:00|elutions@elutions.com|""More information will be in the powerpoint, The suction pressure historical data can't be seen in Toms. The floating setpoint for discharge is in fault and no information are found in the config part. In the status part it says : float setpoint """"fault not fitted"""". How can we see the changes? ""|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).";;058-15;58;Stockton Thornaby;North;Capital;Electricity;Refrigeration;New;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT200 (label name = Discharge -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;7037;633;Laurent Crolard;;;2014/1/9 13:00;;2014/2/6 10:30;25/07/2014 11:00:00;26/03/2015 18:18:53;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|the setpoint isn't available but the current value is 43 PSI, this will need to be reviewed.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Under review. |11/07/2014 01:00:00|elutions@elutions.com|More information will be in the powerpoint, The suction pressure historical data can't be seen in Toms.The floating suction configuration isn't configured (function not visible in Toms) and the floating isn't enable. How can we see the changes? |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;058-14;58;Stockton Thornaby;North;Capital;Electricity;Refrigeration;New;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT100 (label name = Discharge -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;3608;325;Laurent Crolard;;;2014/1/9 13:00;;2014/2/6 10:30;25/07/2014 11:00:00;26/03/2015 18:18:53;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|The suction is now set at 172PSI, the floating setpoint isn't available.|09/07/2014 01:00:00|elutions@elutions.com|More information will be in the powerpoint, The suction pressure historical data can't be seen in Toms. The floating suction configuration isn't configured (function not visible in Toms) and the floating isn't enable. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;058-13;58;Stockton Thornaby;North;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT200 (label name = Discharge -- R407a) is set to 145 PSI [20.2¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;8261;743;Laurent Crolard;;;25/02/2014 09:00:00;;2014/2/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:05;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;"27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|The setpoint for HP is 145 PSI but the current value is 210 PSI. The settings should be reviewed.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Reconfigured analogue votage output Condenser achieving setpoint. |11/07/2014 01:00:00|elutions@elutions.com|""More information will be in the powerpoint, The suction pressure historical data can't be seen in Toms.The floating setpoint for discharge is in fault and no information are found in the config part. In the status part it says : float setpoint """"fault not fitted"""". How can we see the changes? ""|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).";;058-12;58;Stockton Thornaby;North;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT100 (label name = Discharge -- R744) is set to 150.0 PSI [-36.7 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;6492;584;Laurent Crolard;;2014/2/6 11:30;25/02/2014 09:00:00;2014/2/6 12:00;2014/2/6 10:30;;26/03/2015 18:18:53;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|The suction is now set at 172PSI, the floating setpoint isn't available.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;122-06;122;Stockport Cheadle Heath;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT/LT2 (label name = LTB-D -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;4599;414;Laurent Crolard;;30/10/2014 12:01:15;25/02/2014 09:00:00;;2014/3/6 10:30;;26/03/2015 18:18:54;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The settings is now at 9 PSI. |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 3/7/14. |11/07/2014 01:00:00|elutions@elutions.com|The floating suction is enabled and the cases are configured but the max floating diff is set to 1. The historical value can't be checked. In the config part, the setpoint is set to 5 PSI and the max floating diff is set to 1. even if the floating suction is enable it doesn't seem that it could work properly. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 3/7/14. |04/08/2014 01:00:00|elutions@elutions.com|The setpoint is set to 7 PSI and the max float diff is set to 2 PSI. Where it could be 11 PSI and 4.|30/10/2014 12:01:14|Kristian Sennet|Changes made;;122-05;122;Stockport Cheadle Heath;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack HT/LT2 (label name = LTB-D -- R404A) is set to 7.0 PSI [-37.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;9198;828;Laurent Crolard;;30/10/2014 12:00:09;25/02/2014 09:00:00;;2014/3/6 10:30;;26/03/2015 18:18:54;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The settings is now at 7 PSI. |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 3/7/14. |11/07/2014 01:00:00|elutions@elutions.com|The setpoint is set to 5 PSI in the status part, the historical value aren't available.  |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 3/7/14. |04/08/2014 01:00:00|elutions@elutions.com|Still at 5 PSI. Could you review it the max float diff is at 1 on LTA|30/10/2014 12:00:09|Kristian Sennet|changes made;;122-04;122;Stockport Cheadle Heath;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R407a) is set to 165 PSI [24.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;25643;2308;Laurent Crolard;;30/10/2014 12:00:40;25/02/2014 09:00:00;;2014/3/6 10:30;;20/03/2015 14:56:05;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|The settings is still at 165 PSI. No change made.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 3/7/14. |11/07/2014 01:00:00|elutions@elutions.com|The setpoint in the config part is at 146 PSI. No information about floating discharge on LTA discharge. Is it controlled by an other controller not linked to Toms? The setpoint in the status part is at 146 PSI. No historical data available. Could you give us more information? |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 3/7/14. |04/08/2014 01:00:00|elutions@elutions.com|No changes. |30/10/2014 12:00:39|Kristian Sennet|Changes made;;122-03;122;Stockport Cheadle Heath;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = LTA-D -- R407A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;18912;1702;Laurent Crolard;;30/10/2014 12:01:56;25/02/2014 09:00:00;;2014/3/6 10:30;;20/03/2015 14:56:05;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|The settings is still at 161 PSI. No change made.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 3/7/14. |11/07/2014 01:00:00|elutions@elutions.com|The setpoint in the config part is at 148 PSI. No information about floating discharge on LTA discharge. Is it controlled by an other controller not linked to Toms? The setpoint in the status part is at 161 PSI. No historical data available. Could you give us more information? |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 3/7/14. |04/08/2014 01:00:00|elutions@elutions.com|Still at 148 PSI. |30/10/2014 12:01:56|Kristian Sennet|Changes made;;317-11;317;St. Albans Hatfield Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT6 Compressor Pack (label name = 600.0 -- R407F) is set to 200 PSI [34.3 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 120.1 PSI [18.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;14752;1328;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:29;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;317-10;317;St. Albans Hatfield Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT5 Compressor Pack (label name = 500.0 -- R407F) is set to 200 PSI [34.3 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 120.1 PSI [18.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;14056;1265;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:29;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;317-09;317;St. Albans Hatfield Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT4 Compressor Pack (label name = 400.0 -- R407F) is set to 165 PSI [27.9 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 120.1 PSI [18.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;9829;885;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:29;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;317-08;317;St. Albans Hatfield Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT3 Compressor Pack (label name = 300.0 -- R407F) is set to 200 PSI [34.3 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 120.1 PSI [18.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;18931;1704;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;317-07;317;St. Albans Hatfield Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT2 Compressor Pack (label name = 200.0 -- R404A) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 10.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;2748;247;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 8 PSI. This could be reviewed.|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled but the cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;317-06;317;St. Albans Hatfield Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT2 Compressor Pack (label name = 200.0 -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = null;The suction setpoint on JTL could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;4207;379;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 8 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;317-05;317;St. Albans Hatfield Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT2 Compressor Pack (label name = 200.0 -- R404A) is set to 161 PSI [23.7 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;2446;220;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 161 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;317-04;317;St. Albans Hatfield Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 Compressor Pack (label name = 100.0 -- R404A) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 10.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;2825;254;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 8 PSI. This could be reviewed.|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled but the cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;317-03;317;St. Albans Hatfield Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 Compressor Pack (label name = 100.0 -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = null;The suction setpoint on JTL could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;4324;389;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 8 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;317-02;317;St. Albans Hatfield Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 Compressor Pack (label name = 100.0 -- R404A) is set to 161 PSI [23.7 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;2515;226;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 161 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;558-07;558;Sittingbourne;South East;Refrigeration;Electricity;Refrigeration;Blocked;24/02/2014 22:00:00;Suction Pressure Optimisation: The suction pressure on pack LT3 (label name = 300.0 -- R744) is set to 159.0 PSI [-35.2 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;3246;292;Laurent Crolard;2014/11/7 12:30;;25/02/2014 09:00:00;;15/05/2014 10:30:00;2014/11/7 11:00;26/03/2015 18:18:55;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|What is the temperature require in the case? How many cases have this issue? Do you have more detail?;;558-06;558;Sittingbourne;South East;Refrigeration;Electricity;Refrigeration;Blocked;24/02/2014 22:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 Pack (label name = 200.0 -- R407A) is set to 150 PSI [21.4 ¡ãC]. Floating Discharge = null, Refrigerant = R407A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 131.1 PSI [17.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;70822;6374;Laurent Crolard;2014/11/7 12:30;;25/02/2014 09:00:00;;15/05/2014 10:30:00;2014/11/7 11:00;29/04/2015 14:25:11;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|why is the store in need for heat during summer? The settings can't be changed? What'ts happening there when the outside temperature rises? Are you still connected to the hybrid system or is it going through the condensers on the roof?;;0558-05;558;Sittingbourne;South East;Refrigeration;Electricity;Refrigeration;Blocked;24/02/2014 22:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 Pack (label name = 100.0 -- R407A) is set to 150 PSI [21.4 ¡ãC]. Floating Discharge = null, Refrigerant = R407A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 131.1 PSI [17.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;47340;4261;Laurent Crolard;2014/11/7 12:30;;25/02/2014 09:00:00;;15/05/2014 10:30:00;2014/11/7 11:00;29/04/2015 14:25:11;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|why is the store in need for heat during summer? The settings can't be changed? What'ts happening there when the outside temperature rises? Are you still connected to the hybrid system or is it going through the condensers on the roof?;;0068-08;68;Shrewsbury Whitchurch Road;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R422d) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 44.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;6154;554;Laurent Crolard;;22/10/2014 16:43:13;25/02/2014 09:00:00;;15/05/2014 10:30:00;;26/03/2015 18:18:55;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction is enabled on the HT pack but not on the LT pack. The cases are only configured for the HT pack. The pressure is changing on the HT pack but not on LT.|22/10/2014 16:43:13|Richard Lacey|The floating suction could not be  set. CDK have been informed and are looking into it.;;068-07;68;Shrewsbury Whitchurch Road;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R422d) is set to 155 PSI [26.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;9005;810;Laurent Crolard;;22/10/2014 15:54:04;25/02/2014 09:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:07;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating head pressure isn't enabled on HT pack, The parameter isn't visible on the LT pack. |22/10/2014 15:54:03|Richard Lacey|The discharge pressure has been dropped 136psi and is being monitored;;068-06;68;Shrewsbury Whitchurch Road;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = LT-D -- R422d) is set to 161 PSI [27.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;16121;1451;Laurent Crolard;;22/10/2014 16:44:55;25/02/2014 09:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:07;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating head pressure isn't enabled on HT pack, The parameter isn't visible on the LT pack. |22/10/2014 16:44:54|Richard Lacey|The oil system on this pack does not allow the Head Pressure to run so low. This causes compressor problems.;;072-10;72;Sheffield Ecclesfield;Midlands;Capital;Electricity;Refrigeration;New;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT2 (label name = HTS -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;3586;323;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;20/08/2014 11:00:00;26/03/2015 18:19:00;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Both HTA and HTB discharge settings changed 165psi to 145psi back up 12 bar to 11 bar  145=20.2 Humidity sensor on the roof is fluctuating between 15c and 22c giving an average of 18c at these tempratures it is unlikely that we can efficently achieve a lower discharge set point than 20c TONY GARDENER |17/06/2014 01:00:00|elutions@elutions.com|The suction setpoint and the setpoint are identical to 42 PSI.|09/07/2014 01:00:00|elutions@elutions.com|The Floating suction isn't enabled. The cases haven't been configured. Is there a maintenance issue on this site?   ;;072-09;72;Sheffield Ecclesfield;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = HTS -- R407A) is set to 166 PSI [24.8¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;16096;1449;Laurent Crolard;;29/09/2014 12:02:30;25/02/2014 09:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:07;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;17/06/2014 01:00:00;elutions@elutions.com;17/06/2014 01:00:00|elutions@elutions.com|Changes made to 145 PSI. At night the temperature can decreases to 10 ¡ãC, the floating discharge is there to adjust the pressure. 131 PSI will only be reached when the outside temperature is low.|23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Both HTA and HTB discharge settings changed 165psi to 145psi back up 12 bar to 11 bar  145=20.2 Humidity sensor on the roof is fluctuating between 15c and 22c giving an average of 18c at these tempratures it is unlikely that we can efficently achieve a lower discharge set point than 20c TONY GARDENER |09/07/2014 01:00:00|elutions@elutions.com|Most information are missing in Toms. The config part doesn't show any value for discharge, the historical data aren't available. The floating setpoint status (enable/disable) isn't visible. |29/09/2014 12:02:30|Richard Lacey|we have dropped the discharge setpoint on both HT packs to 140psi from 145. our opinion is that too low a discharge will create other issues with pack operation (oil etc).;;072-08;72;Sheffield Ecclesfield;Midlands;Capital;Electricity;Refrigeration;New;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTCS -