- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;4492;404;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;20/08/2014 11:00:00;26/03/2015 18:19:01;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Both HTA and HTB discharge settings changed 165psi to 145psi back up 12 bar to 11 bar  145=20.2 Humidity sensor on the roof is fluctuating between 15c and 22c giving an average of 18c at these tempratures it is unlikely that we can efficently achieve a lower discharge set point than 20c TONY GARDENER|17/06/2014 01:00:00|elutions@elutions.com|The suction setpoint and the setpoint are identical to 42 PSI.|09/07/2014 01:00:00|elutions@elutions.com|The Floating suction isn't enabled. The cases haven't been configured. Is there a maintenance issue on this site?   ;;072-07;72;Sheffield Ecclesfield;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTCS -- R407A) is set to 163 PSI [24.1¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;18511;1666;Laurent Crolard;20/08/2014 08:18:01;;25/02/2014 09:00:00;;15/05/2014 10:30:00;20/08/2014 08:17:48;20/03/2015 14:56:07;RD Admin;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;17/06/2014 01:00:00;elutions@elutions.com;17/06/2014 01:00:00|elutions@elutions.com|Changes made to 145 PSI. At night the temperature can decreases to 10 ¡ãC, the floating discharge is there to adjust the pressure. 131 PSI will only be reached when the outside temperature is low.|23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Both HTA and HTB discharge settings changed 165psi to 145psi back up 12 bar to 11 bar  145=20.2 Humidity sensor on the roof is fluctuating between 15c and 22c giving an average of 18c at these tempratures it is unlikely that we can efficently achieve a lower discharge set point than 20c,TONY GARDENER|09/07/2014 01:00:00|elutions@elutions.com|Most information are missing in Toms. The config part doesn't show any value for discharge, the historical data aren't available. The floating setpoint status (enable/disable) isn't visible. Is there a maintenance issue on this site?   ;;072-06;72;Sheffield Ecclesfield;Midlands;Capital;Electricity;Refrigeration;New;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT2S -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;3132;282;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:01;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : CDK does not have this capability to optimise, only JTL,could initialise floating suction,TONY GARDENER |17/06/2014 01:00:00|elutions@elutions.com|The suction setpoint and the setpoint are identical. To 174 PSI.|09/07/2014 01:00:00|elutions@elutions.com|The Floating suction isn't enabled. The cases haven't been configured. The suction pressure is stable at 174 PSI. Is there a maintenance issue on this site?   |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;072-05;72;Sheffield Ecclesfield;Midlands;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT2S -- R744) is set to 160.0 PSI [-35.0 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;3046;274;Laurent Crolard;;18/06/2014 11:30:00;25/02/2014 09:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;26/03/2015 18:19:01;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : LT Suction adjusted from 160psi -174 psi =31.7c also adjusted the suction inverter settings to suit from 155max to 165 max,back up suction from 11 bar off 11 bar to on 12 bar off 11bar ,TONY GARDENER|17/06/2014 01:00:00|elutions@elutions.com|done;;076-03;76;Scarborough Eastfield;North;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HT-D -- R422d) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 41.8 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;8942;805;Laurent Crolard;;2014/12/8 11:30;25/02/2014 09:00:00;2014/12/8 12:00;2014/3/6 10:30;;26/03/2015 18:19:01;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The setpoint is still at 36 PSI. No changes seen|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 3/7/14. |11/07/2014 01:00:00|elutions@elutions.com|The suction pressure never reaches 40 PSI always changing between 36 and 38 PSI, but The floating suction is enabled and the cases are configured. Is it restraint by a case, Is there any particular issue? ;;076-02;76;Scarborough Eastfield;North;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HT-D -- R422d) is set to 144 PSI [23.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;5740;517;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;2014/11/11 10:16;20/03/2015 14:56:08;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 180 PSI, the value is high than before and therefore increases the consumption.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 3/7/14. |11/07/2014 01:00:00|elutions@elutions.com|The historical value shows that this is not active. The pressure is stable. The floating head is disabled, could you review it? |11/11/2014 10:16:08|Kristian Sennet|Test - training;;076-01;76;Scarborough Eastfield;North;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = LT-D -- R422d) is set to 161 PSI [27.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;18626;1676;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;29/09/2014 08:42:11;20/03/2015 14:56:08;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 161 PSI, no change seen.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 3/7/14. |11/07/2014 01:00:00|elutions@elutions.com|The historical value shows that this is not active. The pressure is stable. The floating head is disabled, could you review it? ;;492-07;492;Dunoon;Scotland;Maintenance;Electricity;HVAC;To be implemented;25/02/2014 00:00:00;The HV panel in the plantroom in on 24/7 at the same power demand. the Main AHU is powered from there and need 7 kW at all time. The temperature drops quickly during summer.;A site visit is required. The HV panel operations should be checked to find the heat loss and correct the schedule of operation. The Schedule of operation should be reviewed and sync with the opening hours. All operations should be stopped at night. The requested temperature must still be acheved at the opening time. Furthermore, could it be checked if an inverters is installed on the main AHU 1.;25/02/2014 09:00:00;28189;2537;Laurent Crolard;;14/04/2015 19:33:08;22/07/2014 13:00:00;;20/04/2015 23:54:41;22/07/2014 11:00:00;20/04/2015 23:54:41;Alex Graber;25/02/2014 09:00:00;;22/07/2014 13:00:00;;;7887110;;TRUE;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;"12/06/2014 01:00:00|elutions@elutions.com|Still no modification and no comment from Mittons|23/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation, settings and timezones set correctly and to corporate standard. Local overrides may be active at this store, not indicated in BMS.|23/07/2014 01:00:00|elutions@elutions.com|changed to Maintenance as in summer the HVAC consumption is still stable. |30/10/2014 11:46:52|Francois DONCKELE|MML says : ""7887110 - 23/10/14""|20/04/2015 23:52:51|Alex Graber|Work Order previously raised, ECM not Implemented.";14/04/2015 20:40:16;M000563-08;563;Doncaster Balby;Midlands;BMS;Electricity;HVAC;Realized;25/02/2014 00:00:00;The HV panel starts at 3:00 every night.;The optimiser settings could be changed and adjusted to start heater later. The requested temperature should still be acheived at the opening time.;25/02/2014 09:00:00;9855;887;Laurent Crolard;;22/07/2014 11:30:00;25/02/2014 09:00:00;22/07/2014 12:00:00;25/02/2014 09:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|There have been a number of complaints about the temperaturee in this store. The H&V is optimising on at 03:00 to maintain the store temperature.|14/04/2014 01:00:00|elutions@elutions.com|If the temperature isn't reached in this store it might comes from the fresh air rate. With too much heat loses the store might not be able to be in temperature in the morning. These settings could be reviewed.|12/06/2014 01:00:00|elutions@elutions.com|This is still not implemented. in june the HV panel start at 3:00.  |30/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS is optimising early due low internal temperatures following persistent complaints from store top management. There is no fresh air input during warm up period, air is fully recycled. |23/07/2014 01:00:00|elutions@elutions.com|Optimiser now starts at 6:00 in summer, might come back in winter.  ;;563-07;563;Doncaster Balby;Midlands;BMS;Electricity;HVAC;Realized;25/02/2014 00:00:00;The HV panel as the same Schedule sundays and weekdays.;The HV panel Schedule should be adjusted and sync with the opening hours. The HV panel should be switched off at 16:00 on sundays.;25/02/2014 09:00:00;2340;211;Laurent Crolard;;27/04/2014 11:30:00;25/02/2014 09:00:00;27/04/2014 12:00:00;25/02/2014 09:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|Times adjusted|17/03/2014 00:00:00|elutions@elutions.com|No changes have been seen on the HVAC schedule. Please could you review it.;;061-07;61;Rotherham Parkgate;Midlands;Capital;Electricity;Refrigeration;New;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT2 Pack (label name = 300.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 38.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 40.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;8968;807;Laurent Crolard;;;2014/1/9 16:00;;22/08/2014 13:30:00;2014/1/9 14:00;29/04/2015 14:25:11;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;2014/1/9 16:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/07/2014 01:00:00|elutions@elutions.com|The setpoint didn't changed on LT1, HT1 and HT2.|09/07/2014 01:00:00|elutions@elutions.com|Most information are missing in Toms. The config part doesn't show any value, the historical data aren't available. The floating setpoint is enabled but the max float diff is at 0. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|22/08/2014 10:01:29|RD Admin|On JTL website, the suction pressure optimisation is disabled, the minimum setpoint is set to 35 PSI and the maximal setpoint to 38 PSI. On the historical data, the optimised setpoint is constant as well as the average suction pressure.  This site's pack doesn't seem to be efficiently set as most pack are showing important variation in the historical value for suction and discharge. The suction pressure isn't stable as the max will be 26 and the min will be 50 PSI. these changes can happen in less than 15 min.;;0061-06;61;Rotherham Parkgate;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT300 (label name = 300.0 -- R407a) is set to 150 PSI [21.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;13179;1186;Laurent Crolard;;23/09/2014 15:57:43;25/02/2014 09:00:00;;22/08/2014 09:59:31;25/07/2014 11:00:00;26/03/2015 18:19:02;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/07/2014 01:00:00|elutions@elutions.com|The setpoint didn't changed on LT1, HT1 and HT2.|09/07/2014 01:00:00|elutions@elutions.com|Most information are missing in Toms. The config part doesn't show any value, the historical data aren't available. The floating setpoint is enabled but the max float diff is at 0. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|22/08/2014 09:59:31|RD Admin|The setpoint is set to 150 PSI on JTL. The inverter is currently working at reduces speed to reaches the setpoint. It could be review and reduces to 131 PSI ;;563-06;563;Doncaster Balby;Midlands;BMS;Electricity;HVAC;Implemented;25/02/2014 00:00:00;On the HV panel front of House the office AHU (AHU4) is starting about 3:00 and then switched off at 21:00 every days.;Schedule needs to be revisited and sync its operation with the closing time. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 21:00 during the week and at 16:00 on sundays. The optimiser setting should also be reviewed as the starting time seems to early.;25/02/2014 09:00:00;18970;1707;Laurent Crolard;;2014/2/12 10:58;25/02/2014 09:00:00;;25/02/2014 09:30:00;;2015/9/2 11:20;Ian Barraclough;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 1:00;mittons@elutions.com;12/03/2014 01:00:00|mittons@elutions.com|Separate time channel added for office AHU|17/03/2014 01:00:00|elutions@elutions.com|No changes have been seen on the HVAC schedule. Please could you review it.|12/06/2014 03:00:00|elutions@elutions.com|This is still not implemented. |02/12/2014 11:58:55|Ian Barraclough|This was working off the optimised time channel. It is now working off the standard time program, which is trading hours only;;061-05;61;Rotherham Parkgate;Midlands;Capital;Electricity;Refrigeration;New;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 Pack (label name = 200.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 38.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 40.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;8125;731;Laurent Crolard;;;2014/1/9 16:00;;22/08/2014 13:30:00;2014/1/9 14:00;29/04/2015 14:25:11;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;2014/1/9 16:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/07/2014 01:00:00|elutions@elutions.com|The setpoint didn't changed on LT1, HT1 and HT2.|09/07/2014 01:00:00|elutions@elutions.com|Most information are missing in Toms. The config part doesn't show any value, the historical data aren't available. The floating setpoint is enabled but the max float diff is at 0. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|22/08/2014 09:53:20|RD Admin|On JTL website, the suction pressure optimisation is disabled, the minimum setpoint is set to 35 PSI and the maximal setpoint to 38 PSI. On the historical data, the optimised setpoint is constant as well as the average suction pressure.  This site's pack doesn't seem to be efficiently set as most pack are showing important variation in the historical value for suction and discharge. The suction pressure isn't stable as the max will be 23 and the min will be 50 PSI. these changes can happen in less than 15 min.;;0061-04;61;Rotherham Parkgate;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT200 (label name = 200.0 -- R407a) is set to 153 PSI [22.0¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;13614;1225;Laurent Crolard;;23/09/2014 15:59:33;25/02/2014 09:00:00;;22/08/2014 09:52:41;25/07/2014 11:00:00;26/03/2015 18:19:02;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/07/2014 01:00:00|elutions@elutions.com|The setpoint didn't changed on LT1, HT1 and HT2.|09/07/2014 01:00:00|elutions@elutions.com|Most information are missing in Toms. The config part doesn't show any value, the historical data aren't available. The floating setpoint is enabled but the max float diff is at 0. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|22/08/2014 09:52:41|RD Admin|On JTL website, the suction pressure optimisation is disabled, the minimum setpoint is set to 35 PSI and the maximal setpoint to 38 PSI. On the historical data, the optimised setpoint is constant as well as the average suction pressure.  This site's pack doesn't seem to be efficiently set as most pack are showing important variation in the historical value for suction and discharge. The suction pressure isn't stable as the max will be 23 and the min will be 50 PSI. these changes can happen in less than 15 min.|22/08/2014 09:58:51|RD Admin|The setpoint is set to 150 PSI on JTL. The inverters is currently working at reduces speed to reaches the setpoint. It could be review and reduces to 131 PSI ;;061-03;61;Rotherham Parkgate;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT Pack (label name = 100.0 -- R744) is set to 171.0 PSI [-33.2 ¡ãC]. Floating Suction Mode = FALSE;The suction setpoint on JTL could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;4626;416;Laurent Crolard;;29/09/2014 07:58:32;25/02/2014 09:00:00;;22/08/2014 09:50:35;25/07/2014 11:00:00;29/04/2015 14:25:11;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/07/2014 01:00:00|elutions@elutions.com|The setpoint didn't changed on LT1, HT1 and HT2.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|22/08/2014 09:50:35|RD Admin|On JTL website, the suction pressure optimisation is disabled, the minimum setpoint is set to 155PSI and the maximal setpoint to 180 PSI. On the historical data, the optimised setpoint is constant as well as the average suction pressure.  This site's pack doesn't seem to be efficiently set as most pack are showing important variation in the historical value for suction and discharge. The suction pressure isn't stable as the max will be 172 and the min will be 140 PSI.;;0563-05;563;Doncaster Balby;Midlands;BMS;Electricity;HVAC;Implemented;25/02/2014 00:00:00;On the HV panel Front of House, the Overdoor heaters are running 24/7. There is a drecrease at night between 21:00 and 2:00, but the consumption is still about 2.3 kW.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after 21:00 during the week and 16:00 on Sunday.;25/02/2014 09:00:00;12359;1112;Laurent Crolard;;2014/2/12 11:11;25/02/2014 09:00:00;;25/02/2014 09:30:00;;2015/9/2 11:20;Ian Barraclough;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 1:00;mittons@elutions.com;12/03/2014 01:00:00|mittons@elutions.com|Adjusted|17/03/2014 01:00:00|elutions@elutions.com|No changes have been seen on the HVAC schedule. Please could you review it.|12/06/2014 03:00:00|elutions@elutions.com|This is still not implemented. There is a reduction during the day but the schedule isn't the optimal schedule. |02/12/2014 12:11:39|Ian Barraclough|These are operated from the optimised time channel as they form part of the warmup strategy. The store is struggling to maintain temperature and we are investigating this. We believe they are going off, but only for short periods, although this should improve when the site issues are resolved.;;269-11;269;Cardiff Ty Glas Road;South West;Maintenance;Electricity;HVAC;Realized;20/02/2014 00:00:00;Front of store hv panel is consumming more some night. The consumption goes from 8 to 2 kW. This issue wasn't solved from the BMS.;All unnecessary operation should be avoided by adjusting and configuring set-back temperature controls to reduce the demand during the night. Operation schedule to be adjusted to maintain minimum and standardised day level. A site visit is requiered to correct to night consumption and checked any faulty equipment.;25/02/2014 09:00:00;504;45;Laurent Crolard;;2014/9/10 10:20;25/02/2014 12:00:00;2014/9/10 10:20;2014/7/10 11:28;25/02/2014 10:00:00;2014/9/10 10:20;Francois Donckele;25/02/2014 09:00:00;;25/02/2014 12:00:00;;;7724970;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|Only the door heaters from this panel are BMS dontrolled. All other services are from lighting circuit inputs. The door heater time control is correct|17/03/2014 00:00:00|elutions@elutions.com|This might requiere an intervention on site. This seems to be a Maintenance issue|07/10/2014 11:28:01|Francois Donckele|MML says: Duplicate of 7702409 Ian Barraclough (mitton mechanical) advised: The front of store panel at this store powers both the staff and customer toilet extract fans. These fans are rated at 1.1kW each, and run 24/7 as is Morrison¡¯s standard policy for stores of this era. Job Complete ;;039-11;39;Rotherham Bramley;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT (label name = HT-D -- R407F) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 48.7 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;8118;731;Laurent Crolard;;22/09/2014 22:20:56;25/02/2014 09:00:00;;2014/2/9 9:31;2014/12/8 11:00;20/03/2015 15:10:22;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|No changes in the settings : HT => HP =165 PSI, LP = 44 PSI, LT => HP = 144 PSI, LP = 8 PSI|09/07/2014 01:00:00|elutions@elutions.com|The historical data isn't available. The floating suction is disabled. |02/09/2014 09:31:24|RD Admin|The floating suction is still disabled even if the cases are configured;;107-0012;107;Hull Anlaby;North;Refrigeration;Electricity;Shop Services;Implemented;25/02/2014 00:00:00;Lights in the cases are switched off at 23h on weekdays and 17h on sundays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched off at 22h20 on weekdays and 16h20 on sundays;25/02/2014 09:00:00;5460;491;Florian Moreau;;2015/1/5 22:45;25/02/2014 09:00:00;;2015/1/5 22:43;2014/11/12 19:52;2015/1/5 22:45;Alex Graber;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 03:00:00;elutions@elutions.com;27/05/2014 03:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 03:00:00|elutions@elutions.com|Still not done|11/07/2014 03:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Engineer checking today (10/7/14).  |11/07/2014 03:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/07/2014 03:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Engineer checking today (10/7/14). |04/08/2014 03:00:00|elutions@elutions.com|To be reviewed. The schedule in Toms is not optimal.|29/08/2014 13:47:10|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 10:56:54|Alexandre Gabert|The issue was solved for Sunday but not for weekdays. Switch off could be changed to 22:20 instead of 23:00.|11/12/2014 19:52:05|Kristian Sennet|lighting schedule checked and synched with store opening ;2015/1/5 23:44;R000039-10;39;Rotherham Bramley;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT (label name = HT-D -- R407F) is set to 160 PSI [26.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;35747;3217;Laurent Crolard;20/08/2014 08:44:55;;25/02/2014 09:00:00;;2014/2/6 10:30;20/08/2014 08:44:41;20/03/2015 14:56:08;RD Admin;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|No changes in the settings : HT => HP =165 PSI, LP = 44 PSI, LT => HP = 144 PSI, LP = 8 PSI|09/07/2014 01:00:00|elutions@elutions.com|Why is it not possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked. The historical data isn't available. In the config files the setpoint is set to 134 PSI. No information about floating discharge enabled. In the status part, the setpoint is set to 221 PSi and the current value is at 165 PSI. ;;269-10;269;Cardiff Ty Glas Road;South West;BMS;Electricity;HVAC;Updated;25/02/2014 00:00:00;The panel of store stops at 23:00 and starts at 6:00. On sundays the HV panel stops at 17:00.;The Panel Front of Store Schedule should be adjusted and start at 8:00 and stop at 22:00 on weekdays and stop at 16:00 on sundays.;25/02/2014 09:00:00;2704;243;Laurent Crolard;;;25/02/2014 09:00:00;;25/02/2014 09:30:00;26/03/2015 15:22:42;26/03/2015 15:22:42;Tom Matthews;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 1:00;mittons@elutions.com;12/03/2014 01:00:00|mittons@elutions.com|Only the door heaters from this panel are BMS dontrolled. All other services are from lighting circuit inputs. The door heater time control is correct|17/03/2014 01:00:00|elutions@elutions.com|This might requiere an intervention on site. This seems to be a Maintenance issue|12/06/2014 03:00:00|elutions@elutions.com|It could be maintenance issue as it is always stopping at the same time. |22/01/2015 14:25:53|Jonathan Aird|test|26/03/2015 15:22:41|Tom Matthews|Can you confirm this is still occurring  there is no local time control to this panel, only shop-wide BMS signals.;;039-09;39;Rotherham Bramley;Midlands;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;4654;419;Laurent Crolard;;;25/02/2014 09:00:00;;2014/2/6 10:30;29/09/2014 21:06:31;20/03/2015 15:10:22;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|No changes in the settings : HT => HP =165 PSI, LP = 44 PSI, LT => HP = 144 PSI, LP = 8 PSI|09/07/2014 01:00:00|elutions@elutions.com|The historical data isn't available. The floating suction is enabled,  and the cases are configured in the suction config part, but the max floating diff is 4 and the suction inverters max setpoint is 11 PSI. ;;269-09;269;Cardiff Ty Glas Road;South West;Maintenance;Electricity;HVAC;Realized;25/02/2014 00:00:00;The HV panel 3 is on 24/7 about 22 kW, a modification happened on the 18th of April and now the consumption is reduced to 6 kW 24/7. Mittons believed that HVAC panel 3 feeding preps fans and hot water and could not do more from the BMS.;Mechanical contractor required to attend site and investigate the operation of the local preparation area fans. The BMS system has been checked but does not control these fans. The fans are controlled by the lighting circuit but the fans seem to remain on during the night.  Example problems could be - welded contactor on the circuits controlled by local lighting, wiring problem;25/02/2014 09:00:00;52416;4717;Laurent Crolard;;14/04/2015 20:02:59;21/07/2014 13:00:00;20/04/2015 22:52:32;16/09/2014 11:44:43;21/07/2014 11:00:00;20/04/2015 22:52:33;Alex Graber;25/02/2014 09:00:00;;21/07/2014 13:00:00;;;7849806;;TRUE;;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|We believe this is the water services and prep ventilation panel. Water sevices run 24/7, all prep fans are controlled by links to the local lighting circuits. The BMS does not directly switch off these systems.|17/03/2014 00:00:00|elutions@elutions.com|This might requiere an intervention on site. This seems to be a Maintenance issue if you can't do more from your office|12/06/2014 01:00:00|elutions@elutions.com|It should be the prep Area HV panel, its consumption is now reduced during the day and at 6 kW during the night. Do you have any control on it? Or is it a maintenance issue? |07/10/2014 11:25:18|Francois Donckele|MML says: RAISED ON 30/09/14 ;14/04/2015 21:10:01;M000039-13;39;Rotherham Bramley;Midlands;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;6722;605;Laurent Crolard;;;25/02/2014 09:00:00;;2014/2/6 10:30;2014/8/12 11:41;26/03/2015 18:19:02;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 03:00:00;elutions@elutions.com;27/05/2014 03:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 03:00:00|elutions@elutions.com|No changes in the settings : HT => HP =165 PSI, LP = 44 PSI, LT => HP = 144 PSI, LP = 8 PSI|09/07/2014 03:00:00|elutions@elutions.com|The historical data isn't available. The floating suction is enabled,  and the cases are configured in the suction config part, but the max floating diff is 4 and the suction inverters max setpoint is 11 PSI. |08/12/2014 11:41:35|Kristian Sennet|LT settings S.P 11psi D.B 2psi inverter min set 8 max set 14. Floating is enabled  max float diff is 6;;359-15;359;Reading Rose Kiln Way;South West;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT300 (label name = 400.0 -- R407a) is set to 160 PSI [23.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;17428;1568;Laurent Crolard;;;25/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:03;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site and carry out |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |18/06/2014 01:00:00|elutions@elutions.com|Value seems incorrect on Tom's as they are displaying the same setpoint for discharge and suction. At 350 PSI...|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;359-14;359;Reading Rose Kiln Way;South West;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT100 (label name = 300.0 -- R407a) is set to 166 PSI [24.8¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;24002;2160;Laurent Crolard;;23/02/2015 14:37:11;25/02/2014 09:00:00;;2015/12/2 11:46;25/07/2014 11:00:00;26/03/2015 18:19:03;Andy Pearce;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 05:00:00;elutions@elutions.com;13/05/2014 05:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site and carry out |27/05/2014 05:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |18/06/2014 05:00:00|elutions@elutions.com|Value seems incorrect on Tom's as they are displaying the same setpoint for discharge and suction. At 350 PSI...|25/07/2014 05:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|23/02/2015 14:37:11|Andy Pearce|we put this setting in last yr and we then had issues on CO2 pack , once we adjusted back to 166 we found the CO2 pack more stable;;354-13;354;Horndean Lakesmere Road;South West;Refrigeration;Electricity;Shop Services;Implemented;25/02/2014 00:00:00;In shop services 1, lights in the cases are switched on at 6h00 on weekdays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched on at 7h40 on weekdays;25/02/2014 09:00:00;5616;505;Florian Moreau;;24/10/2014 16:23:44;25/02/2014 09:00:00;;2014/10/10 14:59;;24/10/2014 16:23:44;Craig Lloyd;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Settings changed in Pack - Pack went into back mode, causing systems to alarm -  Original settings put back. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |06/06/2014 01:00:00|elutions@elutions.com|Not implemented yet, please could you review this.|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |04/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : lighting is be set to 7:00 - 22:00 as part of the new lighting time roll out - to be complted by 18th AUG.|11/08/2014 01:00:00|elutions@elutions.com|Will be reviewed on on the 20th if the implementation is confirmed.|10/10/2014 14:59:28|Alexandre Gabert|Settings on JTL are correct however lights turn on at 06:00 on weekdays and at 07:00 on Sundays.|24/10/2014 16:23:44|Craig Lloyd|Settings on JTL are correct , but the hot chicken counters are fed from the same distribution board so these are turned on an hour to an hour and half before hand so will cause high load around this time of day.;;057-05;57;Oldham Chadderton;North;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT300 (label name = 300.0 -- R407a) is set to 150 PSI [21.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;4828;434;Laurent Crolard;;13/10/2014 20:32:03;25/02/2014 09:00:00;;2014/1/9 13:30;25/07/2014 11:00:00;26/03/2015 18:19:03;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|The setpoint isn't available but the current value is 148 PSI, the change hasn't been made.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |11/07/2014 01:00:00|elutions@elutions.com|The historical data aren't available, The config isn't correct : setpoint is set to 0 as well as PSI settings. Tom's value aren't correct? is there a different controller on site that isn't linked to Toms? |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|13/10/2014 20:32:02|Kristian Sennet|Setpoint changed 13/10/14;;057-04;57;Oldham Chadderton;North;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT200 (label name = 200.0 -- R407a) is set to 150 PSI [21.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;4828;434;Laurent Crolard;;2014/2/6 11:30;25/02/2014 09:00:00;2014/2/6 12:00;2014/2/6 10:30;;26/03/2015 18:19:03;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|the setpoint isn't available but the current value is 138 PSI, the change has been made.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;057-03;57;Oldham Chadderton;North;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT100 (label name = 100.0 -- R744) is set to 150.0 PSI [-36.7 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;7290;656;Laurent Crolard;;2014/2/6 11:30;25/02/2014 09:00:00;2014/2/6 12:00;2014/2/6 10:30;;26/03/2015 18:19:03;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|The suction is now set at 172PSI, the floating setpoint isn't available.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;115-13;115;Norwich Riverside;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;8129;732;Laurent Crolard;;;25/02/2014 09:00:00;;15/05/2014 10:30:00;2014/10/10 15:23;26/03/2015 18:19:03;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Can this be done? CDK to respond to query|18/06/2014 01:00:00|elutions@elutions.com|Floating setpoint and setpoint didn't change still at 8 PSI. Is it Send to CDK?|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured. |10/10/2014 15:23:03|Richard Lacey|OPTION NOT AVAILABLE ON THIS SYSTEM ~ FLOATING SUCTION IS ENABLED;;115-12;115;Norwich Riverside;South East;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;11742;1057;Laurent Crolard;;2014/10/10 15:15;25/02/2014 09:00:00;;18/06/2014 10:30:00;;26/03/2015 18:19:03;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer has changed set point|18/06/2014 01:00:00|elutions@elutions.com|floating setpoint and setpoint didn't change still at 8 PSI|10/10/2014 15:15:26|Richard Lacey|SET AS REQUESTED;;471-10;471;Hadleigh Suffolk;South East;Refrigeration;Electricity;Shop Services;Realized;25/02/2014 00:00:00;Lights in the cases are switched off at 22h00 on weekdays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to alw