ays be switched off at 21h20 on weekdays;25/02/2014 09:00:00;4680;421;Florian Moreau;;30/09/2014 11:40:28;25/02/2014 09:00:00;2014/10/10 15:08;25/09/2014 16:47:14;29/08/2014 11:48:16;2014/10/10 15:08;Alexandre Gabert;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|06/06/2014 01:00:00|elutions@elutions.com|Not implemented yet, please could you review this.|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:48:15|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 16:47:14|Alexandre Gabert|Settings are incorrect on JTL. Switch off could be changed to 21:20 instead of 22:00.|30/09/2014 11:40:27|Neil Phillips|Attended and amended lighting times|10/10/2014 15:08:23|Alexandre Gabert|Issue solved.;;115-11;115;Norwich Riverside;South East;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = LT -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;4689;422;Laurent Crolard;;2014/10/10 15:16;25/02/2014 09:00:00;;18/06/2014 10:30:00;;20/03/2015 14:56:10;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer has changed set point Andy Baker|18/06/2014 01:00:00|elutions@elutions.com|floating setpoint and setpoint didn't change still at 161 PSI|10/10/2014 15:16:07|Richard Lacey|SET AS REQUESTED;;115-10;115;Norwich Riverside;South East;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HT -- R407F) is set to 165 PSI [27.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;29309;2638;Laurent Crolard;;25/02/2015 08:39:13;25/02/2014 09:00:00;;2015/11/2 14:14;2014/4/12 9:14;20/03/2015 14:56:10;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 5:00;elutions@elutions.com;06/06/2014 05:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer has changed set point Andy Baker|18/06/2014 05:00:00|elutions@elutions.com|floating setpoint and setpoint didn't change still at 165 PSI|10/10/2014 19:16:37|Richard Lacey|SET AS REQUESTED|05/11/2014 17:53:06|Laurent CROLARD|The settings are still set to 165 PSI on HT pack, The refrigerant is set to R404a, setpoint at 165, floating setpoint at 165PSi and the floating head isn't enabled.|04/12/2014 11:14:11|Richard Lacey|engineer has confirmed setting can not be adjusted as this affects the running of the pack|11/02/2015 15:14:28|Alexandre Gabert|Could the setpoint be lowered little by little, to see the impact on the pack? Could the floating head be enabled as well?|25/02/2015 08:39:12|Richard Lacey|Unable to set to 120psi, Lowest was able to set to 121psi;;545-07;545;Birmingham Edgbaston Hagley Road;Midlands;Maintenance;Electricity;HVAC;Blocked;25/02/2014 00:00:00;The HV panel isn't always at the same level during night. it goes from 2kW to 16 KW.;Maintenance call out required to ascertain why night temperature drops so quickly and why we have excessive out of hours operation of heating and ventilation plant. All unnecessary operation should be avoided by adjusting and configuring set-back temperature controls to reduce the demand during the day. Operation schedule to be adjusted to maintain minimum and standardised day level.;25/02/2014 09:00:00;8760;788;Laurent Crolard;2014/9/10 15:45;;23/05/2014 13:00:00;;25/02/2014 09:30:00;23/05/2014 11:00:00;2014/9/10 15:45;Francois Donckele;25/02/2014 09:00:00;;23/05/2014 13:00:00;;;7724983;;FALSE;FALSE;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|When the heaitng turns off at the close of trading, the space temperature drops very quickly and reaches the night set back temperature whereby the AHU enables again. This happens through the night. On site investigation required to ascertain what is occuring and why the temperature drops so quickly|17/03/2014 00:00:00|elutions@elutions.com|The temperature seems to drop quickly once the HV panel is off. This might be issue to the maintenance team.|23/05/2014 01:00:00|elutions@elutions.com|Category changed to maintenance |07/10/2014 11:13:24|Francois Donckele|MML says: duplicate of 7702412 - Quote won7797621 cancelled by RMM: The above quote has been rejected for the following reasons ¡°Design defect to be done FOC.¡± ;;329-10;329;Newquay Treloggan Road;South West;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT3 (label name = Discharge -- R404A) is set to 7.0 PSI [-37.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;12505;1125;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:04;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 7PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;545-06;545;Birmingham Edgbaston Hagley Road;Midlands;BMS;Electricity;HVAC;Realized;25/02/2014 00:00:00;The HV panel Schedule stops at 22:00 whereas the store closes at 21:00;The Schedule of operations should be adjusted and sync with the closing time. All operations should be stopped at 21:00.;25/02/2014 09:00:00;6240;562;Laurent Crolard;;2014/12/3 10:30;25/02/2014 09:00:00;2014/12/3 11:00;25/02/2014 09:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|Times adjusted;;329-09;329;Newquay Treloggan Road;South West;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT3 (label name = Discharge -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;3606;325;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:11;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 161 PSI and the floating setpoint is in fault status. The current value is at 169.7 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;179-13;179;Glasgow Anniesland;Scotland;Refrigeration;Electricity;Shop Services;Realized;25/02/2014 00:00:00;Lights in the cases are switched on at 6h50 and switched off at 23h30 on weekdays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched on at 7h40 and switched off at 22h20 on weekdays;25/02/2014 09:00:00;3744;337;Florian Moreau;;18/06/2014 11:30:00;25/02/2014 09:00:00;18/06/2014 12:00:00;25/02/2014 09:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|done|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;329-08;329;Newquay Treloggan Road;South West;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = Discharge -- R407A) is set to 155 PSI [22.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;14361;1292;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:11;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 155 PSI and the floating setpoint is in fault status. The current value is at 211 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;329-07;329;Newquay Treloggan Road;South West;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = Discharge -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;754;68;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:04;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|This is not done. The floating setpoint is set at 42PSI.|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled but the cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;321-15;321;Bideford Kingsley Road;South West;BMS;Electricity;HVAC;Realized;25/02/2014 00:00:00;The HV panel is on 24/7 at the same power about 10kW.;Operate it with auto setback night control during night after 22:00, when the store closes, during the week, or after 16:00 when the store closes on Sunday;25/02/2014 09:00:00;21840;1966;Laurent Crolard;;2014/12/8 11:30;25/02/2014 09:00:00;2014/12/8 12:00;25/02/2014 09:30:00;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|Times and optimiser adjusted|17/03/2014 00:00:00|elutions@elutions.com|The HV panel is still on 24/7. Please could you review as there was not change in the consumption.|12/06/2014 01:00:00|elutions@elutions.com|Still no modification since last time |28/07/2014 01:00:00|mittons@elutions.com|BMS software has been adjusted to reslove this issue, please inform us if this is not the case. |12/08/2014 01:00:00|elutions@elutions.com|The conusmption has been reduced on the HV panel. the average demand is normal about 5KW instead of 10. ;;329-06;329;Newquay Treloggan Road;South West;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = Discharge -- R407A) is set to 155 PSI [22.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;2377;214;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:11;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 155 PSI and the floating setpoint is in fault status. The current value is at 211 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;407-07;407;Newport Spytty Road;South West;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = not available -- R407a) is set to 133 PSI [17.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;21;2;Laurent Crolard;;19/03/2015 15:36:41;25/02/2014 09:00:00;19/03/2015 15:36:59;19/03/2015 15:36:23;29/08/2014 13:08:43;26/03/2015 18:19:04;Laurent CROLARD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 13:08:43;Mark McCusker;29/08/2014 13:08:43|Mark McCusker|from 131 to 131 PSI????;;492-06;492;Dunoon;Scotland;Refrigeration;Electricity;Shop Services;Realized;25/02/2014 00:00:00;The lights inside the cases are switched on at 7h on weekdays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched on at 7h40 on weekdays;25/02/2014 09:00:00;4992;449;Florian Moreau;;2014/12/8 11:30;25/02/2014 09:00:00;2014/12/8 12:00;25/02/2014 09:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|no changes on the consumption could you review it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Unable to confirm ttendance date at this stage due to location of store. |04/08/2014 01:00:00|elutions@elutions.com|The Timeschedule is displaying the same information for sundays evening. But it's efficient for the morning settings. The morning operations seem efficent.;;014-05;14;Beverley;North;BMS;Electricity;HVAC;Updated;25/02/2014 00:00:00;The HV panel starts about 5:00 after the closing time. To provied the right temperature on Mondays the HV panel starts at 22:00 on sundays.;The optimiser settings and nights setback should be reviewed to start heating later and still achieve the requested temperature at the opening time.;25/02/2014 09:00:00;7300;657;Laurent Crolard;;;25/02/2014 09:00:00;;25/02/2014 09:30:00;19/11/2014 16:36:45;19/11/2014 16:36:45;Ian Barraclough;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|Times adjusted. |17/03/2014 00:00:00|elutions@elutions.com|If the optimizer was adjusted on the 12th. Since then the temperature and the consumption increases in the sales area. Please could you review this.|19/11/2014 16:36:45|Ian Barraclough|Trend controller faulty. Awaiting replacement.;;407-06;407;Newport Spytty Road;South West;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = not available -- R407a) is set to 133 PSI [17.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;1354;122;Laurent Crolard;;16/09/2014 15:54:45;25/02/2014 09:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:11;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;16/09/2014 15:54:44;Richard Lacey;16/09/2014 15:54:44|Richard Lacey|Set as requested 15.09.14;;492-05;492;Dunoon;Scotland;Refrigeration;Electricity;Shop Services;Implemented;25/02/2014 00:00:00;The lights inside the cases are switched on at 7h and switched off at 20h20 on sundays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched on at 7h40 and switched off at 19h20 on sundays;25/02/2014 09:00:00;1664;150;Florian Moreau;;2014/3/12 20:30;25/02/2014 09:00:00;;2014/10/10 15:29;29/08/2014 11:27:53;2014/3/12 20:30;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|no changes on the consumption could you review it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Unable to confirm ttendance date at this stage due to location of store. |04/08/2014 01:00:00|elutions@elutions.com|The Timeschedule is displaying the same information for sundays evening. But it's efficient for the morning settings. The morning operations seem efficent.|29/08/2014 11:27:52|Mark McCusker|Please check setting on JTL/CDK to confirm this is not a maintenance ECM.|26/09/2014 14:13:37|Alexandre Gabert|Settings correct on CDK except for Sunday: switch off at 20:40 instead of 19:20.|03/12/2014 20:30:59|Kristian Sennet|This is correct as checked by Manager Callum store closes sunday 2000 set to switch off 2020;;035-09;35;Newcastle U T Killingworth;Scotland;Refrigeration;Electricity;Refrigeration;Blocked;24/02/2014 23:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HT -- R407F) is set to 131 PSI [20.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;7346;661;Laurent Crolard;20/08/2014 08:43:27;;25/02/2014 09:00:00;;2014/7/7 13:30;20/08/2014 08:42:30;20/03/2015 14:56:12;RD Admin;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|No value at the time|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |11/07/2014 01:00:00|elutions@elutions.com|Why is it not possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked. The floating discharge is set to 151 PSIon LT and at 165 PSI on HT. The floating discharge is disabled on both packs. ;;035-08;35;Newcastle U T Killingworth;Scotland;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 23:00:00;Floating Suction Enabled: The floating suction on pack LT (label name = LT -- R404a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;7512;676;Laurent Crolard;;2014/12/8 14:30;25/02/2014 09:00:00;2014/12/8 15:00;2014/7/7 13:30;2014/2/6 11:00;20/03/2015 15:10:23;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|No value at the time|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |11/07/2014 01:00:00|elutions@elutions.com|Why is it not possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked. The floating suction is enabled and cases are configured. 11 PSI is almost never reached. The suction pressure is limited by a cases settings? ;;035-07;35;Newcastle U T Killingworth;Scotland;Refrigeration;Electricity;Refrigeration;Blocked;24/02/2014 23:00:00;Suction Pressure Optimisation: The suction pressure on pack LT (label name = LT -- R404a) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;10850;977;Laurent Crolard;20/08/2014 08:41:40;;25/02/2014 09:00:00;;2014/7/7 13:30;20/08/2014 08:41:22;26/03/2015 18:19:04;RD Admin;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|No value at the time|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |11/07/2014 01:00:00|elutions@elutions.com|Why is it not possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked. The floating suction is enabled and cases are configured. 11 PSI is almost never reached. The suction pressure is limited by a cases settings? ;;563-04;563;Doncaster Balby;Midlands;Refrigeration;Electricity;Shop Services;Realized;25/02/2014 00:00:00;The lights inside the cases are switched on at 6h40 on weekdays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched on at 8h40 on weekdays;25/02/2014 09:00:00;4056;365;Florian Moreau;;18/06/2014 11:30:00;25/02/2014 09:00:00;18/06/2014 12:00:00;25/02/2014 09:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|Done|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;014-04;14;Beverley;North;BMS;Electricity;HVAC;Realized;2014/2/2 0:00;The overdoor heaters are running when the store is closed. It happens mostly on sundays as it stops at 17:00 but also on weekdays it can stop about 23:00 on some night.;The Schedule needs to be revisited and sync with the closing time. all operations should be stopped at 16:00 on sundays and at 22:00 on weekdays.;25/02/2014 09:00:00;130;12;Laurent Crolard;;2014/12/3 10:30;25/02/2014 09:00:00;2014/12/3 11:00;2014/12/3 9:30;;2015/11/3 8:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|Times adjusted. |11/04/2014 01:00:00|elutions@elutions.com|Adjusted;30/03/2014 00:00:00;099-13;99;Milton Keynes Westcroft;South West;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT500 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 54.8 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;2004;180;Laurent Crolard;;2014/11/7 11:30;25/02/2014 09:00:00;2014/11/7 12:00;15/05/2014 10:30:00;;26/03/2015 18:19:05;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enable and the cases aren't configured.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. |11/07/2014 01:00:00|elutions@elutions.com|The setpoint have been changed in the status part (55 PSI) but the floating suction isn't configured in Tom's will it be effective even if it's not in Toms? The setpoint will be fixed? We are asking for a floating suction, we don't want to set the suction indefenitly too high as we don't want to damage the product. Is it safe? The historical value isn't available. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. ;;099-12;99;Milton Keynes Westcroft;South West;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT400 (label name = Discharge -- R404A) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;1033;93;Laurent Crolard;;;25/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 14:56:14;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. |11/07/2014 01:00:00|elutions@elutions.com|The discharge is set to 165 PSI, the historical value. The name in Toms is HT 3. Was there any issue during the modification?|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;099-11;99;Milton Keynes Westcroft;South West;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT300 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 54.8 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;10752;968;Laurent Crolard;;2014/11/7 11:30;25/02/2014 09:00:00;2014/11/7 12:00;15/05/2014 10:30:00;;26/03/2015 18:19:05;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enable and the cases aren't configured.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. |11/07/2014 01:00:00|elutions@elutions.com|The setpoint have been changed in the status part (55 PSI) but the floating suction isn't configured in Tom's will it be effective even if it's not in Toms? The setpoint will be fixed? We are asking for a floating suction, we don't want to set the suction indefenitly too high as we don't want to damage the product. Is it safe? The historical value isn't available. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. ;;099-10;99;Milton Keynes Westcroft;South West;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT200 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;2245;202;Laurent Crolard;;2014/11/7 11:30;25/02/2014 09:00:00;2014/11/7 12:00;15/05/2014 10:30:00;;26/03/2015 18:19:05;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enable and the cases aren't configured.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. |11/07/2014 01:00:00|elutions@elutions.com|The setpoint have been changed in the status part (15 PSI) but the floating suction isn't configured in Tom's will it be effective even if it's not in Toms? The setpoint will be fixed? We are asking for a floating suction, we don't want to set the suction too high all the time as we don't want to risk damaging the product. Could it be confirmed from the refrigeration contractor that it¡¯s safe? The historical value isn't available. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. ;;099-09;99;Milton Keynes Westcroft;South West;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT200 (label name = Discharge -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;3242;292;Laurent Crolard;;2014/11/7 11:30;25/02/2014 09:00:00;2014/11/7 12:00;15/05/2014 10:30:00;;26/03/2015 18:19:05;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. |11/07/2014 01:00:00|elutions@elutions.com|Done|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. ;;099-08;99;Milton Keynes Westcroft;South West;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT200 (label name = Discharge -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;1295;117;Laurent Crolard;;2014/11/7 11:30;25/02/2014 09:00:00;2014/11/7 12:00;15/05/2014 10:30:00;;20/03/2015 14:56:15;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. |11/07/2014 01:00:00|elutions@elutions.com|Done;;099-07;99;Milton Keynes Westcroft;South West;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT100 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;3252;293;Laurent Crolard;;2014/11/7 11:30;25/02/2014 09:00:00;2014/11/7 12:00;15/05/2014 10:30:00;;26/03/2015 18:19:05;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enable and the cases aren't configured.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. |11/07/2014 01:00:00|elutions@elutions.com|The setpoint have been changed in the status part (15 PSI) but the floating suction isn't configured in Tom's will it be effective even if it's not in Toms? The setpoint will be fixed? We are asking for a floating suction, we don't want to set the suction too high all the time as we don't want to risk damaging the product. Could it be confirmed from the refrigeration contractor that it¡¯s safe? The historical value isn't available. ;;099-06;99;Milton Keynes Westcroft;South West;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT100 (label name = Discharge -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;4698;423;Laurent Crolard;;2014/11/7 11:30;25/02/2014 09:00:00;2014/11/7 12:00;15/05/2014 10:30:00;;26/03/2015 18:19:05;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. |11/07/2014 01:00:00|elutions@elutions.com|Done;;099-05;99;Milton Keynes Westcroft;South West;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT100 (label name = Discharge -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;1876;169;Laurent Crolard;;2014/11/7 11:30;25/02/2014 09:00:00;2014/11/7 12:00;15/05/2014 10:30:00;;20/03/2015 14:56:15;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 10/7/14. |11/07/2014 01:00:00|elutions@elutions.com|Done;;231-09;231;Belper Chapel Street;Midlands;BMS;Electricity;HVAC;Realized;25/02/2014 00:00:00;The HV panel is switched off almost everyday at 21:00 but it stays on at full power some night. The night level is used for about 2 hours.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after the closing time. The Night setback and optimiser settings must be reviewed.;25/02/2014 09:00:00;23360;2102;Laurent Crolard;;22/07/2014 11:30:00;25/02/2014 09:00:00;22/07/2014 12:00:00;25/02/2014 09:30:00;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no comment from Mittons. The optimiser settings could be reviewed|30/06/2014 01:00:00|mittons@elutions.com|No changes made, all BMS operations and settings are to corporate standards. Suggest management plant extension override is being used on these occasions.|23/07/2014 01:00:00|elutions@elutions.com|in summer, operations seems to be efficient but in winter, the optimiser seems to be starting to early. Could you check if all settings are correct. THe temperature in the sales area seem to be low in summer than in May or June. Operations in July seem more efficient.  ;;254-13;254;Malvern Roman Way;South West;Capital;Electricity;Refrigeration;New;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT300 (label name = HT300 -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 44.2 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;9658;869;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;2014/1/9 11:00;26/03/2015 18:19:05;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction is enabled, the cases aren't configured. ;;254-12;254;Malvern Roman Way;South West;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT300 (label name = HT300 -- R407a) is set to 165 PSI [24.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;24398;2196;Laurent Crolard;;16/09/2014 15:58:44;25/02/2014 09:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:15;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;16/09/2014 15:58:43;Richard Lacey;16/09/2014 15:58:43|Richard Lacey|Set as requested 10.09.14;;320-07;320;Bath London Road;South West;BMS;Electricity;HVAC;Realized;25/02/2014 00:00:00;The Customer caf¨¦ and the overdoors heaters have the same Schedule. They are running from 2:00 to 21:00. Sometimes the doors heaters are stopped at 6:00 then switched on.;The Customer caf¨¦ HV panel can be used at night if needed but the overdoor heaters should be used only during opening hours. It shouldn't start before 8:00.;25/02/2014 09:00:00;29200;2628;Laurent Crolard;;14/03/2014 10:30:00;25/02/2014 09:00:00;14/03/2014 11:00:00;14/03/2014 09:30:00;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|New timezone configured to take caf¨¦ off optimised time zone;;254-11;254;Malvern Roman Way;South West;Capital;Electricity;Refrigeration;New;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT200 (label name = HT200 -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 44.2 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;9658;869;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;2014/1/9 11:00;26/03/2015 18:19:05;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction is enabled, the cases aren't configured. ;;254-10;254;Malvern Roman Way;South West;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT200 (label name = HT200 -- R407a) is set to 165 PSI [24.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;24398;2196;Laurent Crolard;;16/09/2014 15:59:26;25/02/2014 09:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:15;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;16/09/2014 15:59:25;Richard Lacey;16/09/2014 15:59:25|Richard Lacey|Set as requested 10.09.14;;254-09;254;Malvern Roman Way;South West;Capital;Electricity;Refrigeration;New;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT100 (label name = LT100 -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;4139;373;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:05;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;254-08;254;Malvern Roman Way;South West;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT100 (label name = LT100 -- R744) is set to 146.5 PSI [-37.3 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;8781;790;Laurent Crolard;;;25/02/2014 09:00:00;;15/05/2014 10:30:00;16/09/2014 15:57:27;26/03/2015 18:19:05;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;16/09/2014 15:57:26;Richard Lacey;16/09/2014 15:57:26|Richard Lacey|Raised suction pressure to 170 psi;;287-12;287;Maldon Limebrook Way;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = 800.0 -- R407a) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;15408;1387;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:06;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is 