on Penrith, see ECM 214-10).;;287-11;287;Maldon Limebrook Way;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = 700.0 -- R407a) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;18638;1677;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:06;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|This is not done.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;287-10;287;Maldon Limebrook Way;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = 600.0 -- R404A) is set to 7.0 PSI [-37.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;10950;986;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;2014/3/6 11:00;26/03/2015 18:19:06;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro;;287-09;287;Maldon Limebrook Way;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = 600.0 -- R404A) is set to 160 PSI [23.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;2748;247;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:06;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|This is not done.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;411-10;411;London Wimbledon;South East;Behavioural;Electricity;Food Preparation;Implemented;25/02/2014 00:00:00;Energy usage associated with the bakery is above expected usage (Sunday consumption is the similar to Monday to Saturday).;Please ensure that at close of department, checks are put into place to turn off all none essential equipment. This includes any locally controlled lighting and ventilation. Where possible, Bakery equipment should be switched off when not in use. Ensure that any time clocks are set to the right times.;25/02/2014 09:00:00;1300;117;Laurent Crolard;;2014/4/8 11:30;25/02/2014 09:00:00;;2014/4/8 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;25/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;411-14;411;London Wimbledon;South East;Behavioural;Electricity;Food Preparation;Updated;25/02/2014 00:00:00;Energy usage in the food preparation within your store is above expected usage. This seems to be coming mostly from the bakery;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (7kW) which suggests the ovens or lights have been left on;25/02/2014 11:00:00;7280;655;Laurent Crolard;;2014/4/8 15:30;25/02/2014 11:00:00;;2014/8/12 19:49;2014/8/12 18:49;2014/8/12 18:49;Chicheng Zhang;;25/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;22/07/2014 18:09:52;Amanda Ward;22/07/2014 18:09:52|Amanda Ward|No recent data. Please confirm if still an issue.;;411-13;411;London Wimbledon;South East;Behavioural;Electricity;Food Preparation;Updated;25/02/2014 00:00:00;Energy usage in the food preparation within your store is above expected usage. This seems to be coming mostly from the bakery;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (7kW) which suggests the ovens or lights have been left on;25/02/2014 11:00:00;13104;1179;Laurent Crolard;;2014/4/8 15:30;25/02/2014 11:00:00;;2014/8/12 19:47;2014/8/12 18:47;2014/8/12 18:47;Chicheng Zhang;;25/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;22/07/2014 18:10:37;Amanda Ward;22/07/2014 18:10:37|Amanda Ward|No recent data. Please confirm if still an issue. ;;411-12;411;London Wimbledon;South East;Behavioural;Electricity;Food Preparation;Updated;25/02/2014 00:00:00;Energy usage in the food preparation within your store is above expected usage. This seems to be coming mostly from the bakery;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (7kW) which suggests the ovens or lights have been left on;25/02/2014 11:00:00;16380;1474;Laurent Crolard;;2014/4/8 15:30;25/02/2014 11:00:00;;2014/8/12 19:45;2014/8/12 18:46;2014/8/12 18:46;Chicheng Zhang;;25/02/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;22/07/2014 18:10:54;Amanda Ward;22/07/2014 18:10:54|Amanda Ward|No recent data. Please confirm if still an issue.;;286-16;286;Lowestoft Tower Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT700 (label name = 700.0 -- R404A) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;1112;100;Laurent Crolard;;;25/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:06;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer to reattend  Andy Baker|18/06/2014 01:00:00|elutions@elutions.com|Done, but the floating setpoint isn't written. Only the setpoint is set at the correct value. The discharge pressure is following the outside temperature.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;057-06;57;Oldham Chadderton;North;BMS;Electricity;HVAC;Realized;25/02/2014 00:00:00;The HV panel stops at 18:00 on sundays whereas the store closes at 16:00 on sundays.;The Schedule of operation should be adjusted and sync with the closing time. All operations should be avoided and the night level should be reached at the closing time.;25/02/2014 09:00:00;2080;187;Laurent Crolard;;22/07/2014 11:30:00;25/02/2014 09:00:00;22/07/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;24/03/2014 00:00:00;mittons@elutions.com;24/03/2014 00:00:00|mittons@elutions.com|Times Adjusted|14/04/2014 01:00:00|elutions@elutions.com|Please could you review this. The schedule didn't changed.|07/07/2014 01:00:00|mittons@elutions.com|Prep and Staff timezones reset to coincide with store closing. |22/07/2014 01:00:00|elutions@elutions.com|Adjusted on the 16/07/14.  ;;286-14;286;Lowestoft Tower Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT600 (label name = 600.0 -- R407F) is set to 120 PSI [18.0 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 120.0 PSI [18.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;803;72;Laurent Crolard;;;25/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:55:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer channged 28/05/14 Andy Baker|18/06/2014 01:00:00|elutions@elutions.com|Done, but the floating setpoint isn't written. Only the setpoint is set at the correct value. The discharge pressure is following the outside temperature.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;286-13;286;Lowestoft Tower Road;South East;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT5 Compressor Pack (label name = 500.0 -- R407F) is set to 120 PSI [18.0 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 120.0 PSI [18.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;1132;102;Laurent Crolard;;18/06/2014 11:30:00;25/02/2014 09:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;26/03/2015 18:55:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer channged 28/05/14 Andy Baker|18/06/2014 01:00:00|elutions@elutions.com|Done, but the floating setpoint isn't written. Only the setpoint is set at the correct value. The discharge pressure is following the outside temperature.;;286-12;286;Lowestoft Tower Road;South East;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT400 Pack (label name = 400.0 -- R407F) is set to 120 PSI [18.0 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 120.0 PSI [18.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;1190;107;Laurent Crolard;;18/06/2014 11:30:00;25/02/2014 09:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;26/03/2015 18:55:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer channged 28/05/14 Andy Baker|18/06/2014 01:00:00|elutions@elutions.com|Done, but the floating setpoint isn't written. Only the setpoint is set at the correct value. The discharge pressure is following the outside temperature.;;286-11;286;Lowestoft Tower Road;South East;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT300 Pack (label name = 300.0 -- R404A) is set to 11.0 PSI [-33.2 ¡ãC]. Floating Suction Mode = null;The suction setpoint on JTL could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;85;8;Laurent Crolard;;18/06/2014 11:30:00;25/02/2014 09:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;26/03/2015 18:55:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer channged 28/05/14 Andy Baker|18/06/2014 01:00:00|elutions@elutions.com|Done;;286-10;286;Lowestoft Tower Road;South East;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT300 Pack (label name = 300.0 -- R404A) is set to 153 PSI [21.9 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.0 PSI [21.9¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;365;33;Laurent Crolard;;18/06/2014 11:30:00;25/02/2014 09:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;26/03/2015 18:55:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer channged 28/05/14 Andy Baker|18/06/2014 01:00:00|elutions@elutions.com|Done, but the floating setpoint isn't written. Only the setpoint is set at the correct value. The discharge pressure is following the outside temperature.;;286-09;286;Lowestoft Tower Road;South East;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT200 Pack (label name = 200.0 -- R404A) is set to 11.0 PSI [-33.2 ¡ãC]. Floating Suction Mode = null;The suction setpoint on JTL could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;75;7;Laurent Crolard;;18/06/2014 11:30:00;25/02/2014 09:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;26/03/2015 18:55:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer channged 28/05/14 Andy Baker|18/06/2014 01:00:00|elutions@elutions.com|Done;;286-08;286;Lowestoft Tower Road;South East;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT200 Pack (label name = 200.0 -- R404A) is set to 153 PSI [21.9 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.0 PSI [21.9¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;321;29;Laurent Crolard;;18/06/2014 11:30:00;25/02/2014 09:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;26/03/2015 18:55:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer channged 28/05/14 Andy Baker|18/06/2014 01:00:00|elutions@elutions.com|Done, but the floating setpoint isn't written. Only the setpoint is set at the correct value. The discharge pressure is following the outside temperature.;;333-23;333;Plymstock Pomphlett Road;South West;Capital;Electricity;HVAC;New;25/02/2014 00:00:00;The new and the old hv panel are stopping about 23:00 every weekdays. The Customer caf¨¦ stops at 20:00.;The Schedule of operations should be adjusted and sync with the closing time. The night level should be reached at 22:00 on all panel. The Customer caf¨¦ AHU must be switched off at 20:00;25/02/2014 09:00:00;4680;421;Laurent Crolard;;;2014/4/8 13:00;;25/02/2014 09:30:00;2014/4/8 11:00;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/02/2014 09:00:00;;;;2014/4/8 13:00;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;elutions@elutions.com;12/06/2014 01:00:00|elutions@elutions.com|Still no modification|30/06/2014 01:00:00|mittons@elutions.com|No changes made, all site AHUs are hard wired together and operate in unison. Fundamental control uprade would be necessary for implementation.|23/07/2014 01:00:00|elutions@elutions.com|The temperature is above 20¡ãC. There is only a slight reduction in the temperature at night without going below 18¡ãC. The gas consumption suggest that heating is still on in Summer. Cooling have been noticed on site and yet HVAC operations are high (minimal power 13.5 kW at night) which operations are still on? Do you have any information about AHUs, Suppy and extract fans status?  |04/08/2014 01:00:00|mittons@elutions.com|Mittons can¡¯t change anything because it¡¯s an old store, and the wiring to each AHU needs modifying.|04/08/2014 01:00:00|elutions@elutions.com|Changed to Capital;;286-06;286;Lowestoft Tower Road;South East;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT100 Pack (label name = 100.0 -- R404A) is set to 153 PSI [21.9 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.0 PSI [21.9¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;1051;95;Laurent Crolard;;18/06/2014 11:30:00;25/02/2014 09:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;26/03/2015 18:55:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer channged 28/05/14 Andy Baker|18/06/2014 01:00:00|elutions@elutions.com|Done, but the floating setpoint isn't written. Only the setpoint is set at the correct value. The discharge pressure is following the outside temperature.;;411-11;411;London Wimbledon;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT400 (label name = Discharge -- R404A) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;4817;434;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:17;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 161 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;061-08;61;Rotherham Parkgate;Midlands;BMS;Electricity;HVAC;Realized;25/02/2014 00:00:00;The HV panel is on 24/7. The power demand is always about 22 kW.;The Schedule of operation should be adjusted and sync with the opening hours. The night level should be reached at the closing time and then a night setback should be implemented.;25/02/2014 09:00:00;65520;5897;Laurent Crolard;;22/05/2014 11:30:00;25/02/2014 09:00:00;22/05/2014 12:00:00;25/02/2014 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;24/03/2014 00:00:00;mittons@elutions.com;24/03/2014 00:00:00|mittons@elutions.com|Software changed|14/04/2014 01:00:00|elutions@elutions.com|The consumption doesn't changed much. This is ot operating 24/7 but the night level only stays during 2 - 3 hours. Please could you review this and change the optimiser settings.|12/06/2014 01:00:00|elutions@elutions.com|More adjustement made on the 22/05/14 ;;411-09;411;London Wimbledon;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT300 (label name = Discharge -- R404A) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;5929;534;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:17;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 161 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;411-08;411;London Wimbledon;South East;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT200 (label name = Discharge -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;9490;854;Laurent Crolard;;2014/3/6 11:30;25/02/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:07;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/3/6 1:00;elutions@elutions.com;03/06/2014 01:00:00|elutions@elutions.com|Setpoint at 11 PSI;;411-07;411;London Wimbledon;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT200 (label name = Discharge -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;3789;341;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:17;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 161 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;411-06;411;London Wimbledon;South East;Refrigeration;Electricity;Refrigeration;Realized;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT100 (label name = Discharge -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;7750;698;Laurent Crolard;;2014/3/6 11:30;25/02/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:07;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/3/6 1:00;elutions@elutions.com;03/06/2014 01:00:00|elutions@elutions.com|Setpoint at 11 PSI;;411-05;411;London Wimbledon;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT100 (label name = Discharge -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;3095;279;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:17;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 161 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;365-08;365;Tunbridge Wells Vale Road;South East;BMS;Electricity;Lighting;Realized;25/02/2014 00:00:00;Sales Floor Lighting : The lights are on at various time about 6:00 and sometime about 7:00. On sundays the lights are on about 8:00.;The lighting Schedule should be adjusted and sync with the opening time. All lights should be switched on at 6:55 on weekdays and at 9:25 on sundays.;25/02/2014 09:00:00;15600;1404;Laurent Crolard;;14/03/2014 10:30:00;25/02/2014 09:00:00;14/03/2014 11:00:00;14/03/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/5/3 0:00;mittons@elutions.com;05/03/2014 00:00:00|mittons@elutions.com|Times and delays adjusted|13/03/2014 00:00:00|elutions@elutions.com|As said : There is an over-ride since january => previously it wasn't the case and we had a look at the schedule at that time. It was uncorrect. So once the overrides will be pull off. The schedule could be correct. The over-rides has been pull out on the 14th of february and the schedule is almost correct but the light were on at 9:00 on sundays.;;318-20;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT6 Compressor Pack (label name = 600.0 -- R404A) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 13.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;2179;196;Laurent Crolard;;2014/4/8 14:30;25/02/2014 09:00:00;;2014/4/8 13:30;25/07/2014 11:00:00;26/03/2015 18:55:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled but the cases aren't configured.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;318-19;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT6 Compressor Pack (label name = 600.0 -- R404A) is set to 11.0 PSI [-33.2 ¡ãC]. Floating Suction Mode = null;The suction setpoint on JTL could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;170;15;Laurent Crolard;;;25/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:55:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;365-07;365;Tunbridge Wells Vale Road;South East;Behavioural;Electricity;Lighting;Realized;2014/9/2 0:00;Sales Floor Ligting : The sales floor lighting is on 24/7 since January.;The lighting Schedule should be adjusted and sync with the opening time. It should be switched off at 21:15 and then switched on at 6:55 on weekdays. on Sundays the lights should be switched on at 9:25 and then switched off at 16:05.;25/02/2014 09:00:00;201500;18135;Laurent Crolard;;14/03/2014 10:30:00;25/02/2014 09:00:00;14/03/2014 11:00:00;14/03/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;25/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/3 0:00;mittons@elutions.com;05/03/2014 00:00:00|mittons@elutions.com|There are no over-rides active. This ECM is contrary to 356-07. Both cannot be correct|13/03/2014 00:00:00|elutions@elutions.com|As said : There is an over-ride since january => previously it wasn't the case and we had a look at the schedule at that time. It was uncorrect. So once the overrides will be pull off. The schedule could be correct. The over-rides has been pull out on the 14th of february and the schedule is almost correct but the light were on at 9:00 on sundays.;;318-18;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT6 Compressor Pack (label name = 600.0 -- R404A) is set to 161 PSI [23.7 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;1940;175;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;318-17;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT5 (label name = 500.0 -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;4484;404;Laurent Crolard;;;25/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:08;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;318-16;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT5 (label name = 500.0 -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;6477;583;Laurent Crolard;;;25/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:08;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;318-15;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT5 (label name = 500.0 -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;2586;233;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:08;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;318-14;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT4 Compressor Pack (label name = 400.0 -- R404A) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 55.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 62.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;1128;102;Laurent Crolard;;;25/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:55:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;318-13;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT4 Compressor Pack (label name = 400.0 -- R404A) is set to 165 PSI [24.5 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;1322;119;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;318-12;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT/LT3 Comp Pack (label name = 300.0 -- R404A) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 50.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 54.8 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;3724;335;Laurent Crolard;;;25/02/2014 09:00:00;;19/03/2015 16:41:28;24/03/2015 12:49:57;29/04/2015 14:25:12;Susan North;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|24/03/2015 12:49:57|Susan North|No optimiser fitted to this pack.;;0318-10;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack HT/LT3 (label name = 300.0 -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;4464;402;Laurent Crolard;;;25/02/2014 09:00:00;;19/03/2015 16:06:13;24/03/2015 12:53:35;26/03/2015 18:19:08;Susan North;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|24/03/2015 12:53:35|Susan North|No optimiser fitted to this pack.;;318-09;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT/LT3 Comp Pack (label name = 300.0 -- R404A) is set to 165 PSI [24.5 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;4367;393;Laurent Crolard;;;25/02/2014 09:00:00;;19/03/2015 15:55:50;24/03/2015 12:41:10;29/04/2015 14:25:12;Susan North;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|24/03/2015 12:41:09|Susan North|No floating discharge available on this pack.;;0318-08;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 Compressor Pack (label name = 200.0 -- R404A) is set to 165 PSI [24.5 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;4032;363;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;318-07;318;Sutton Cheam Road;South East;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 Compressor Pack (label name = 100.0 -- R404A) is set to 180 PSI [27.6 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;4871;438;Laurent Crolard;;;25/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 180 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;150-09;150;Livingston Dedridge;Scotland;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R404A) is not set to operate efficiently. Floating Suction = TRUE, Max suction setpoint = null PSI, linked to CO2 = FALSE ;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;4795;432;Laurent Crolard;;2014/2/10 9:19;25/02/2014 09:00:00;;15/05/2014 10:30:00;;26/03/2015 18:19:08;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|on LT1, the suction seem to be set properly, cases are configured, floating is enabled. The max float diff is set to 6 PSI, but the suction is quite steady, it changes between 7 to 10. The setpoint is set to 8 PSI.|02/10/2014 09:19:12|Kristian Sennet|The Floating Suction for LT1 is now enabled;;052-14;52;Sheffield Hillsborough;Midlands;Behavioural;Electricity;Lighting;Realized;25/02/2014 00:00:00;Sales Floor Lighting : Some lights are switched on during the night. (ex : 2/2/14 or 14/2/14), These increases in the consumption might comes from overrides.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;25/02/2014 09:00:00;6630;597;Laurent Crolard;;25/03/2014 10:30:00;25/02/2014 09:00:00;25/03/2014 11:00:00;25/03/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;25/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/3 0:00;mittons@elutions.com;05/03/2014 00:00:00|mittons@elutions.com|This is  due to the over-rides on the lighting panel being operated. This is behaviour, not a BMS issue|13/03/2014 00:00:00|elutions@elutions.com|The overrides must be pulled off by the people on site or by maintenance people.;;150-08;150;Livingston Dedridge;Scotland;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack HT1 (label name = HT1-D -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;6926;623;Laurent Crolard;;2014/2/10 9:52;25/02/2014 09:00:00;;15/05/2014 10:30:00;;26/03/2015 18:19:08;Kristian Sennet;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/2/10 9:52;Kristian Sennet;02/10/2014 09:52:28|Kristian Sennet|On investigation found although pressure set point 8psi the evaporating temp is hovering around -30oC, so setting to 11psi would cause temperature to go too high. Note floating suction is now enabled so if the controller thinks the setting can be raised it will do so automatically.;;052-13;52;Sheffield Hillsborough;Midlands;Behavioural;Electricity;Lighting;Realized;25/02/2014 00:00:00;Locally controlled lighting is sometimes being left on after store closes (for example some lights were left on 16-18/07/14) .;Please ensure that all locally controlled lighting is switched off when not in use;25/02/2014 09:00:00;11680;1051;Laurent Crolard;;2014/4/8 14:30;2014/2/6 13:00;13/01/2015 16:06:34;2014/2/6 13:30;2014/2/6 11:00;13/01/2015 16:06:34;Laurent CROLARD;25/02/2014 09:00:00;2014/2/6 13:00;;;;7647697;;FALSE;TRUE;WITHOUT;;MANUAL;2014/5/3 1:00;mittons@elutions.com;05/03/2014 01:00:00|mittons@elutions.com|These lights are not BMS controlled.|13/03/2014 01:00:00|elutions@elutions.com|If it's not connected to the BMS it is a behavioural issue or a maintenance issue. |16/05/2014 03:00:00|mml|Job Complete 16/05/2014;;062-04;62;Lincoln Tritton Road;Midlands;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R404a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;10140;913;Laurent Crol