ard;;;25/02/2014 09:00:00;;15/05/2014 10:30:00;2014/6/10 10:47;26/03/2015 18:19:09;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;18/06/2014 01:00:00;elutions@elutions.com;18/06/2014 01:00:00|elutions@elutions.com|floating setpoint and setpoint didn't change still at 8 PSI|09/07/2014 01:00:00|elutions@elutions.com|More information will be in the powerpoint, The suction pressure historical data can't be seen in Toms.The floating suction configuration isn't configured (no packs added) and the floating isn't enable. |06/10/2014 10:47:40|Richard Lacey|Floating has been enabled. tested with raised setpoint but the cases began to suffer. Setpoint reset to 8psi;;062-03;62;Lincoln Tritton Road;Midlands;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404a) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;14646;1318;Laurent Crolard;;;25/02/2014 09:00:00;;18/06/2014 10:30:00;2014/6/10 10:50;26/03/2015 18:19:09;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|floating setpoint and setpoint didn't change still at 8 PSI|09/07/2014 01:00:00|elutions@elutions.com|More information will be in the powerpoint, The suction pressure historical data can't be seen in Toms.The floating suction configuration isn't configured (no packs added) and the floating isn't enable. |06/10/2014 10:50:32|Richard Lacey|Floating suction has been activated. Tested with raised setpoint but the cases began to lose temperature. Reset setpoint to 8psi;;151-18;151;Leyland Olympian;North;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;8541;769;Laurent Crolard;;2014/5/9 14:48;25/02/2014 09:00:00;;15/05/2014 10:30:00;;20/03/2015 15:10:24;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;;;;;151-17;151;Leyland Olympian;North;Refrigeration;Electricity;Refrigeration;Implemented;25/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;25/02/2014 09:00:00;12337;1110;Laurent Crolard;;2014/10/10 15:17;25/02/2014 09:00:00;;15/05/2014 10:30:00;;26/03/2015 18:19:09;Richard Lacey;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/10/10 15:17;Richard Lacey;10/10/2014 15:17:04|Richard Lacey|SET AS REQUESTED;;052-12;52;Sheffield Hillsborough;Midlands;BMS;Electricity;Lighting;Realized;25/02/2014 00:00:00;Sales Floor Lighting : The lights are on at 8:55 on sundays.;The Sales Floor Lighting Schedule should be adjusted and sync with the opening time. All lights must be switched on at 9:25 on sundays.;25/02/2014 09:00:00;2756;248;Laurent Crolard;;13/01/2015 16:08:31;25/02/2014 09:00:00;13/01/2015 16:09:09;13/01/2015 16:05:29;25/04/2014 11:00:00;13/01/2015 16:09:09;Laurent CROLARD;25/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/5/3 3:00;mittons@elutions.com;05/03/2014 03:00:00|mittons@elutions.com|Adjusted 04/03/2014|13/03/2014 03:00:00|elutions@elutions.com|Will be check on sundays.;;512-06;512;Kirkby In Ashfield;Midlands;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HTB (label name = 300.0 -- R407a) is set to 155 PSI [22.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;15380;1384;Laurent Crolard;;;25/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:09;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;512-05;512;Kirkby In Ashfield;Midlands;Refrigeration;Electricity;Refrigeration;Updated;25/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HTA (label name = 200.0 -- R407a) is set to 157 PSI [22.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;25/02/2014 09:00:00;14039;1264;Laurent Crolard;;;25/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:09;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;512-04;512;Kirkby In Ashfield;Midlands;Capital;Electricity;Refrigeration;New;25/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = 100.0 -- R744) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 150.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;25/02/2014 09:00:00;2409;217;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:12;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled and the cases aren't configured.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0176-07;176;Edinburgh Portobello Road;Scotland;Maintenance;Electricity;Lighting;Realized;24/02/2014 00:00:00;Sales floor Lighting : During night, Sales floor lighting on N/E Busbar remains on at 36kW. Sales Floor Lighting should be completely switched off during the night as there is already 1/3 lighting lit 24/7 at 33% of sales lighting day demand, Times are correct in the BMS. As other lighting is going off, this can only be a wiring or electrical fault issue, not BMS;Electrical contractor required to attend site, investigate and resolve why the display lighting and a large amount of sales floor lighting circuit is not switched off at night. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all sales and display lighting circuits being fed from the BMS time channel and resolve any problems found. The 2/3 lighting circuit should be switched on 5mins before store opening and switch off 15mins after store close. There should only be 1/3 sales floor lighting during the night.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;24/02/2014 09:00:00;131040;11793;Laurent Crolard;;14/04/2015 20:00:53;2014/2/6 13:00;20/04/2015 22:52:33;2014/2/6 13:30;2014/2/6 11:00;20/04/2015 22:52:33;Alex Graber;24/02/2014 09:00:00;;2014/2/6 13:00;;;7647753;;FALSE;TRUE;WITHOUT;;MANUAL;18/03/2014 00:00:00;mittons@elutions.com;18/03/2014 00:00:00|mittons@elutions.com|Times are correct. As other lighting is going off, this can only be a wiring or electrical fault issue, not BMS|14/04/2014 01:00:00|elutions@elutions.com|This might also be a issues with the contactor and will be changed as Maintenance.|20/05/2014 01:00:00|mml|Job Complete 20/05/2014|02/06/2014 01:00:00|elutions@elutions.com|The consumption hasn't changed. The Sales Floor Lighting is still on during night as well as the Display Lighting. Please could you review this.  ;14/04/2015 21:08:04;0512-03;512;Kirkby In Ashfield;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = 100.0 -- R744) is set to 150.0 PSI [-36.7 ¡ãC]. Floating Suction Mode = FALSE;The suction setpoint on JTL could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;4335;390;Laurent Crolard;;;24/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:12;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0055-07;55;Kendal Old Showground;North;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT200 (label name = 200.0 -- R407A) is not set efficiently. Floating Suction = TRUE, Max suction setpoint = 46.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 46.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;7831;705;Laurent Crolard;;;2014/1/9 13:00;;2014/2/6 10:30;2014/11/7 11:00;29/04/2015 14:25:13;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|the setpoint isn't available but the current value is 40 PSI, this will need to be reviewed.|09/07/2014 01:00:00|elutions@elutions.com|Most information are missing in Toms. The config part doesn't show any value, the historical data aren't available. The floating setpoint is enabled but the max float diff is at 0. |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Unable to raise without effecting the CO2 systems head pressure. ;;0055-06;55;Kendal Old Showground;North;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT200 (label name = 200.0 -- R407A) is set to 160 PSI [23.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;18605;1674;Laurent Crolard;;2014/2/6 11:30;24/02/2014 09:00:00;2014/2/6 12:00;2014/2/6 10:30;;26/03/2015 18:19:10;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|the setpoint isn't available but the current value is 146 PSI, the change has been made.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Setpoint 131. ;;055-05;55;Kendal Old Showground;North;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT300 (label name = 300.0 -- R407A) is not set efficiently. Floating Suction = TRUE, Max suction setpoint = 46.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 46.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;2029;183;Laurent Crolard;;;2014/1/9 16:00;;22/08/2014 13:30:00;2014/1/9 14:00;29/04/2015 14:25:13;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 16:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|The setpoint isn't available but the current value is 44 PSI, this will need to be reviewed.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Under review. |11/07/2014 01:00:00|elutions@elutions.com|Most information are missing in Toms. The config part doesn't show any value, the historical data aren't available. The floating setpoint is enabled but the max float diff is at 0. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|22/08/2014 08:56:28|RD Admin|On JTL website, the suction pressure optimisation is enabled, the minimum setpoint is set to 40PSI and the maximal setpoint to 46 PSI. this seems to be correctly set but on the historical data, the optimised setpoint is constant as well as the suction pressure. Is it blocked by a specific cases or by the LT pack?;;0055-04;55;Kendal Old Showground;North;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT100 (label name = 300.0 -- R407A) is set to 160 PSI [23.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;15264;1374;Laurent Crolard;;2014/2/6 11:30;24/02/2014 09:00:00;2014/2/6 12:00;2014/2/6 10:30;;26/03/2015 18:19:10;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|the setpoint isn't available but the current value is 138 PSI, the change has been made.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Setpoint 131. ;;055-03;55;Kendal Old Showground;North;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT100 (label name = 100.0 -- R744) is not set efficiently. Floating Suction = TRUE, Max suction setpoint = 192.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;3176;286;Laurent Crolard;;;2014/1/9 16:00;;22/08/2014 13:30:00;2014/1/9 14:00;29/04/2015 14:25:13;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 16:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|The suction is now set at 172PSI, the floating setpoint isn't available.|09/07/2014 01:00:00|elutions@elutions.com|Most information are missing in Toms. The config part doesn't show any value, the historical data aren't available. The floating setpoint is enabled but the max float diff is at 0. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|22/08/2014 09:01:14|RD Admin|On JTL website, the suction pressure optimisation is enabled, the minimum setpoint is set to 160PSI and the maximal setpoint to 192 PSI. this seems to be correctly set but on the historical data, the optimised setpoint is constant as well as the suction pressure. Is it blocked by a specific cases or by the LT pack? The suction minimal setpoint has been changed in the past month, it was previously 172 in Mai, it is now set to 160 and it was 152 in June. Why has is been changed?;;0055-02;55;Kendal Old Showground;North;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT100 (label name = 100.0 -- R744) is set to 160.0 PSI [-35.0 ¡ãC]. Floating Suction Mode = TRUE;The suction setpoint on JTL could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;5714;514;Laurent Crolard;;2014/2/6 11:30;24/02/2014 09:00:00;2014/2/6 12:00;2014/2/6 10:30;;29/04/2015 14:25:13;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|The suction is now set at 172PSI, the floating setpoint isn't available.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;0065-30;65;Harrogate Starbeck;North;Behavioural;Electricity;Customer Cafe;Realized;24/02/2014 00:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours. Night time consumption is sometimes unusually high and consumption increases to daytime level at 5am Monday to Saturday and 6am on Sundays.;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;24/02/2014 09:00:00;2600;234;Laurent Crolard;;2014/4/8 11:30;24/02/2014 09:00:00;13/03/2015 20:30:48;2014/4/8 10:30;;13/03/2015 20:30:48;Jiaying Zhang;;24/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;2015/2/3 0:00;107-11;107;Hull Anlaby;North;Refrigeration;Electricity;Refrigeration;Realized;23/02/2014 22:00:00;Floating Suction Enabled: The floating suction on pack HT2 (label name = HTB-D -- R407F) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 48.7 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;2220;200;Laurent Crolard;;2014/9/7 11:30;24/02/2014 09:00:00;2014/9/7 12:00;2014/3/6 10:30;;20/03/2015 15:10:24;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The setpoint can't be seen on Toms, the current value seem unchanged.|09/07/2014 01:00:00|elutions@elutions.com|The site is back on Toms. The changes have been made, floating suction is enabled and cases are configured. The pressure is changing from 45 to 50 PSI. |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;057-07;57;Oldham Chadderton;North;BMS;Electricity;HVAC;Realized;24/02/2014 00:00:00;The HV panel stops at 23:00 on weekdays.;The Schedule of operation should be adjusted and sync with the closing time. The night level should be reached at 22:00. The Customer caf¨¦ AHU must be stopped once the caf¨¦ is closed at 19:00.;24/02/2014 09:00:00;9360;842;Laurent Crolard;;22/07/2014 11:30:00;24/02/2014 09:00:00;22/07/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;24/03/2014 00:00:00;mittons@elutions.com;24/03/2014 00:00:00|mittons@elutions.com|Times Adjusted|14/04/2014 01:00:00|elutions@elutions.com|Please could you review this. The schedule didn't changed.|07/07/2014 01:00:00|mittons@elutions.com|See 057-06. Prep and Staff timezones reset to coincide with store closing. |22/07/2014 01:00:00|elutions@elutions.com|Adjusted on the 16/07/14.  ;;360-10;360;Reigate Bell Street;South East;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 Comperssor Pack (label name = 100.0 -- R422D) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 45.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 45.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;3328;300;Laurent Crolard;;;24/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:13;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0107-08;107;Hull Anlaby;North;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = HTB-D -- R407F) is set to 165 PSI [27.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;14509;1306;Laurent Crolard;;;24/02/2014 09:00:00;;2014/3/6 10:30;22/09/2014 22:24:04;20/03/2015 14:56:20;Kristian Sennet;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The setpoint can't be seen on Toms, the current value seem unchanged.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |11/07/2014 01:00:00|elutions@elutions.com|The floating discharge is disabled and the setpoint is set to 165 PSI, or is it not the same controller in Toms? |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |04/08/2014 01:00:00|elutions@elutions.com|floating head disabled and setpoint at 165 PSI. ;;107-07;107;Hull Anlaby;North;Refrigeration;Electricity;Refrigeration;Realized;23/02/2014 22:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R407F) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 8.5 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;5037;453;Laurent Crolard;;2014/9/7 11:30;24/02/2014 09:00:00;2014/9/7 12:00;2014/3/6 10:30;;20/03/2015 15:10:24;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The setpoint can't be seen on Toms, the current value seem unchanged.|09/07/2014 01:00:00|elutions@elutions.com|The site is back on Toms. The changes have been made, floating suction is enabled and cases are configured. The pressure is changing from 45 to 50 PSI.  |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;107-06;107;Hull Anlaby;North;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack HT1 (label name = HTA-D -- R407F) is set to 5.0 PSI [-33.6 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 5.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;1412;127;Laurent Crolard;;2014/11/7 11:30;24/02/2014 09:00:00;2014/11/7 12:00;2014/3/6 10:30;;26/03/2015 18:19:10;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The setpoint can't be seen on Toms, the current value seem unchanged.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;107-05;107;Hull Anlaby;North;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R407F) is set to 165 PSI [27.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;16686;1502;Laurent Crolard;;;24/02/2014 09:00:00;;2014/3/6 10:30;22/09/2014 22:31:46;20/03/2015 14:56:21;Kristian Sennet;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The setpoint can't be seen on Toms, the current value seem unchanged.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |11/07/2014 01:00:00|elutions@elutions.com|The floating discharge is disabled and the setpoint is set to 165 PSI, or is it not the same controller in Toms? |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |04/08/2014 01:00:00|elutions@elutions.com|floating head disabled and setpoint at 165 PSI. ;;107-04;107;Hull Anlaby;North;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT (label name = LT-D -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;6570;591;Laurent Crolard;;2014/12/8 11:30;24/02/2014 09:00:00;2014/12/8 12:00;2014/3/6 10:30;;26/03/2015 18:19:10;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The setpoint can't be seen on Toms, the current value seem unchanged.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |11/07/2014 01:00:00|elutions@elutions.com|The settings semms correct, floating enabled, cases set. The pressure is stable on the historical data, is there any issue with the cases temperature? |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;107-03;107;Hull Anlaby;North;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT (label name = LT-D -- R404A) is set to 9.0 PSI [-35.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;6704;603;Laurent Crolard;;2014/3/6 11:30;24/02/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:11;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|change made|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;107-02;107;Hull Anlaby;North;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT (label name = LT-D -- R404A) is set to 154 PSI [22.2¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;344;31;Laurent Crolard;;2014/11/7 11:30;24/02/2014 09:00:00;2014/11/7 12:00;2014/3/6 10:30;;20/03/2015 14:56:21;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The setpoint can't be seen on Toms, the current value seem unchanged.|09/07/2014 01:00:00|elutions@elutions.com|The floating discharge is disabled and the setpoint is set to 155 PSI, or is it not the same controller in Toms? |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first 'round', but had to be set lower due to mulitples on controller. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first 'round', but had to be set lower due to mulitples on controller. ;;518-15;518;Houghton Regis;South East;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT200 (label name = 200.0 -- R744) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 152.2 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;2573;232;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:13;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0518-14;518;Houghton Regis;South East;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT200 (label name = 200.0 -- R744) is set to 152.2 PSI [-36.3 ¡ãC]. Floating Suction Mode = FALSE;The suction setpoint on JTL could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;4630;417;Laurent Crolard;;;24/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:13;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0518-13;518;Houghton Regis;South East;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT/LT200 (label name = 200.3 -- R407a) is set to 150 PSI [21.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;3782;340;Laurent Crolard;;;24/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 14:56:21;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;518-16;518;Houghton Regis;South East;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT100 (label name = 100.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 41.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 43.1 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;9855;887;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:13;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0518-12;518;Houghton Regis;South East;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT100 (label name = 100.0 -- R407a) is set to 150 PSI [21.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;14483;1303;Laurent Crolard;;;24/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:11;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|Setpoint not available, current value at 154 PSI, how can we speak with Steve Ward|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;065-29;65;Harrogate Starbeck;North;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404A) is set to 11.0 PSI [-33.2 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;492;44;Laurent Crolard;;2014/3/6 11:30;24/02/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:11;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|setpoint at 8 and floating setpoint at 11 PSI Suction pressure at 11 PSI.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;065-28;65;Harrogate Starbeck;North;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = HT2-D -- R407F) is set to 151 PSI [25.0¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;10196;918;Laurent Crolard;;2014/11/7 11:30;24/02/2014 09:00:00;2014/11/7 12:00;2014/3/6 10:30;;20/03/2015 14:56:22;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The discharge pressure is still set at 151 PSI.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Floating is now set to 121, discharge remains at 151 to avoid temp issues. |11/07/2014 01:00:00|elutions@elutions.com|Historical value are back online. Seems to be corrected. What about the settings in the config part, are they relevant? The floating head is disabled. The min setpoint is at 151 PSI. The setpoint is at 0 PSI in the config part. ;;065-27;65;Harrogate Starbeck;North;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HT1-D -- R407F) is set to 151 PSI [25.0¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;15176;1366;Laurent Crolard;;2014/11/7 11:30;24/02/2014 09:00:00;2014/11/7 12:00;2014/3/6 10:30;;20/03/2015 14:56:22;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The discharge pressure is still set at 151 PSI.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Floating is now set to 121, discharge remains at 151 to avoid temp issues. |11/07/2014 01:00:00|elutions@elutions.com|Historical value are back online. Seems to be corrected. What about the settings in the config part, are they relevant? The floating head is disabled. The min setpoint is at 151 PSI. The setpoint is at 0 PSI in the config part. ;;471-14;471;Hadleigh Suffolk;South East;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT2 (label name = 200.0 -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 40.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;9034;813;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:12;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : No facility for that|03/06/2014 01:00:00|elutions@elutions.com|Floating Setpoint at 35 PSI|09/07/2014 01:00:00|elutions@elutions.com|The floating suction is enabled but the cases aren't configured. Why is would it be rejected, what do you mean by no facility for it? Is there a maintenance issue on this site?   |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;471-13;471;Hadleigh Suffolk;South East;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = 200.0 -- R407a) is set to 150 PSI [21.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;13276;1195;Laurent Crolard;;;24/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:12;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|Setpoint not available, current value at 149 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;471-12;471;Hadleigh Suffolk;South East;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 Pack (label name = 100.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 55.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 55.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;6242;562;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;25/07/2014 11:00:00;29/04/2015 14:25:14;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : No facility for that|03/06/2014 01:00:00|elutions@elutions.com|Floating Setpoint at 35 PSI|09/07/2014 01:00:00|elutions@elutions.com|The floating suction is enabled but the cases aren't configured. Why is would it be rejected, what do you mean by no facility for it? Is there a maintenance issue on this site?   |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0471-11;471;Hadleigh Suffolk;South East;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = 100.0 -- R407a) is set to 150 PSI [21.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;9172;826;Laurent Crolard;;;24/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:12;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|Setpoint not available, current value at 149 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;076-06;76;Scarborough Eastfield;North;Maintenance;Electricity;HVAC;Realized;24/02/2014 00:00:00;The HV panel starts at midnight the temperature seems to decreases quickly when the store closed. The store may have a heat loss issue.;Maintenance call out required to ascertain why night temperature drops so quickly and why we have excessive out of hours operation of heating and ventilation plant. The optimiser settings should be reviewed and the night setback should be lowered to keep the electrical Equipment in standby until the night setpoint is reached. Only part of these heating AHUs should be used with the minimal fresh air income.;24/02/2014 09:00:00;21900;1971;Laurent Crolard;;2014/9/10 16:34;23/05/2014 13:00:00;2014/9/10 16:34;29/09/2014 15:43:25;23/05/2014 11:00:00;2014/9/10 16:34;Francois Donckele;24/02/2014 09:00:00;;23/05/2014 13:00:00;;;7224882;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;25/03/2014 00:00:00;mittons@elutions.com;25/03/2014 00:00:00|mittons@elutions.com|Optimiser settings changed, but main AHU is shutting off, and then being restartd by night setback temperature. Unusual operation. Site Visit out of hours required. 15/04/2014|14/04/2014 01:00:00|elutions@elutions.com|The operations will be evaluated during summer. This will guide us to the most advance usage.|23/05/2014 01:00:00|elutions@elutions.com|Category changed to maintenance |09/10/2014 14:19:57|Francois 