Donckele|MML says: duplicate of 7684468. Job complete 27/06/14 ;;471-09;471;Hadleigh Suffolk;South East;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1300 (label name = 300.0 -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;2190;197;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:12;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|Setpoint at 172 PSI.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;471-08;471;Hadleigh Suffolk;South East;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1300 (label name = 300.0 -- R744) is set to 160.0 PSI [-35.0 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;2130;192;Laurent Crolard;;2014/3/6 11:30;24/02/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:12;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|Setpoint at 172 PSI.;;284-14;284;Hadleigh London Road;South East;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT200 (label name = 200.0 -- R744) is set to 145.0 PSI [-37.5 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;3898;351;Laurent Crolard;;;24/02/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:12;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|The setpoint is at 172 PSI the floating setpoint is on fault, the current value is at 154.7 PSI, the settings might not be working properly.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;284-13;284;Hadleigh London Road;South East;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack HT300 (label name = 100.0 -- R407a) is set to 30.0 PSI [-13.2 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 50.3 PSI [-12¡ãC]. The floating suction mode should be enabled if possible;24/02/2014 09:00:00;841;76;Laurent Crolard;;2014/3/6 11:30;24/02/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:12;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|The suction is now set to 50 pSI;;284-12;284;Hadleigh London Road;South East;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT300 (label name = 100.0 -- R407a) is set to 173 PSI [26.2¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;5309;478;Laurent Crolard;;;24/02/2014 09:00:00;;2014/3/6 10:30;2014/3/6 11:00;26/03/2015 18:19:12;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro;;284-11;284;Hadleigh London Road;South East;Refrigeration;Electricity;Refrigeration;Implemented;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT100 (label name = 300.0 -- R407a) is set to 160 PSI [23.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;24038;2163;Laurent Crolard;;24/04/2015 11:28:30;24/02/2014 09:00:00;;2015/11/2 16:54;2014/3/6 11:00;24/04/2015 11:28:30;Michael Johnson;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 03:00:00;elutions@elutions.com;27/05/2014 03:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 03:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro|11/02/2015 16:54:48|Alexandre Gabert|The discharge pressure is still at 160 PSI, could you please review this?;;061-09;61;Rotherham Parkgate;Midlands;Maintenance;Electricity;HVAC;To be implemented;24/02/2014 00:00:00;The Customer caf¨¦ stops at 20:00 on Thursday and Fridays and at 19:00 every others weekdays. IT is not controlled from the BMS.;Maintenance call out required to investigate and rectify potential problem with the Customer caf¨¦ AHU should be stopped at the closing time and a night setttings should be implemented. The adjustement will need a site visit as the AHU isn't BMS controlled.;24/02/2014 09:00:00;2080;187;Laurent Crolard;;14/04/2015 20:05:02;14/04/2014 13:00:00;;20/04/2015 23:54:41;14/04/2014 11:00:00;20/04/2015 23:54:41;Alex Graber;24/02/2014 09:00:00;;14/04/2014 13:00:00;;;7647709;;FALSE;TRUE;WITHOUT;;MANUAL;24/03/2014 00:00:00;mittons@elutions.com;24/03/2014 00:00:00|mittons@elutions.com|Customer caf¨¦ panel at Parkgate is not BMS controlled. Local time clock within panel will need adjustment|21/05/2014 01:00:00|mml|Works due to be attended to 21/05/2014 14:30|02/06/2014 01:00:00|elutions@elutions.com|This cannot be seen on the software, the customer caf¨¦ panel schedule could still be adjusted.|20/04/2015 23:52:51|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:12:13;M000352-15;352;Gosport Walpole Road;South West;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT800 Pack (label name = 800.0 -- R744) is set to 150.0 PSI [-36.7 ¡ãC]. Floating Suction Mode = FALSE;The suction setpoint on JTL could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;15905;1431;Laurent Crolard;;;24/02/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;29/04/2015 14:25:14;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site and carry out |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|can't be seen on Tom's and Maestro;;0352-14;352;Gosport Walpole Road;South West;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT700 (label name = 700.0 -- R407a) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;15905;1431;Laurent Crolard;;;24/02/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;26/03/2015 18:19:13;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site and carry out |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|can't be seen on Tom's and Maestro;;352-13;352;Gosport Walpole Road;South West;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT600 (label name = 600.0 -- R407a) is set to 160 PSI [23.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;13221;1190;Laurent Crolard;;;24/02/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;26/03/2015 18:19:13;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site and carry out |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|can't be seen on Tom's and Maestro;;516-14;516;Glasgow Barrack Street;Scotland;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = 300.0 -- R744) is set to 160.0 PSI [-35.0 ¡ãC]. Floating Suction Mode = FALSE;The suction setpoint on JTL could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;2447;220;Laurent Crolard;;;24/02/2014 09:00:00;;2014/3/6 10:30;2014/3/6 11:00;29/04/2015 14:25:14;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|can't be seen on Tom's and Maestro|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Will be checked again w/c 28/7. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;0516-13;516;Glasgow Barrack Street;Scotland;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT200 (label name = 200.0 -- R407a) is set to 174 PSI [26.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;18894;1700;Laurent Crolard;;;24/02/2014 09:00:00;;2014/3/6 10:30;2014/3/6 11:00;26/03/2015 18:19:13;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Set to 135, 131 causes alarms|03/06/2014 01:00:00|elutions@elutions.com|can't be seen on Tom's and Maestro|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Will be checked again w/c 28/7. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;078-23;78;Derby Wheatcroft Way;Midlands;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT2 (label name = not available -- R422D) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 11.2 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;1615;145;Laurent Crolard;;;2014/1/9 13:00;;23/06/2014 10:30:00;20/08/2014 11:00:00;26/03/2015 18:19:13;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;elutions@elutions.com;"23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : not practicle on this site. T Gardener|25/06/2014 01:00:00|elutions@elutions.com|Why is that not practicle on this site? is it because of the pack's data or the way the installation is set? The floating setpoint is at 8 PSI and the current value at 8 PSI. Should it be moved to Capital or Maintenance? |07/07/2014 01:00:00|elutions@elutions.com|""Status says """"Inhibit"""". The floating suction is enabled but the floating suction configuration isn't available. Is there a maintenance issue on this site?  """;;078-22;78;Derby Wheatcroft Way;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT2 (label name = not available -- R422D) is set to 161 PSI [27.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;3104;279;Laurent Crolard;;24/10/2014 08:59:18;24/02/2014 09:00:00;;23/06/2014 10:30:00;;20/03/2015 14:56:24;Richard Lacey;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;elutions@elutions.com;23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : would create oil issues|25/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 151 PSI, could you review it? |24/10/2014 08:59:18|Richard Lacey|Set point set to 146 from 161 as a trial;;078-21;78;Derby Wheatcroft Way;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT3 (label name = not available -- R407A) is set to 165 PSI [24.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;9032;813;Laurent Crolard;;24/10/2014 09:00:34;24/02/2014 09:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:24;Richard Lacey;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;;;;;078-20;78;Derby Wheatcroft Way;Midlands;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT2 (label name = not available -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 54.8 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;1938;174;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;2014/1/9 11:00;26/03/2015 18:19:13;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction is enabled and the cases are configured. The historical data cannot be seen. The floating setpoint is at 26 PSI and the current value at 28 PSI the setpoint is at 26 PSI. The comp inverter max setpoint is at 27 PSI.;;078-19;78;Derby Wheatcroft Way;Midlands;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R422D) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 48.4 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;452;41;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;2014/1/9 11:00;26/03/2015 18:19:14;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;;;;;078-18;78;Derby Wheatcroft Way;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R422D) is set to 140 PSI [22.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;3815;343;Laurent Crolard;;2014/5/12 11:53;24/02/2014 09:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:24;Richard Lacey;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/7/8 16:11;Steve Pierrepoint;07/08/2014 16:11:57|Steve Pierrepoint|test Elutions|07/08/2014 16:13:04|Laurent Crolard|Test 2|05/12/2014 11:53:43|Richard Lacey|this was tried and now the ambient is lower gas migration occurred so the setting is left at 140;;204-09;204;Consett Front Street;Scotland;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT Pack (label name = 300.0 -- R744) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 193.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 193.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;3942;355;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:15;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|07/07/2014 01:00:00|elutions@elutions.com|Still 150 PSI. Could you review it?|09/07/2014 01:00:00|elutions@elutions.com|The Floating Suction configuration isn't configured. The setpoint is set at 0 PSI in the Suction config, the max float diff is set to 0 and the float is enabled. The historical data aren't available, is there an issue with the site?  |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete 16.5.2014. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete 16.5.2014. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;0204-08;204;Consett Front Street;Scotland;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT Pack (label name = 300.0 -- R744) is set to 162.0 PSI [-34.7 ¡ãC]. Floating Suction Mode = FALSE;The suction setpoint on JTL could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;7093;638;Laurent Crolard;;;24/02/2014 09:00:00;;2014/2/9 9:39;25/09/2014 14:39:52;29/04/2015 14:25:15;Kristian Sennet;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete 16.5.2014. |11/07/2014 01:00:00|elutions@elutions.com|Still 150 PSI. Could you review it? The historical data aren't available, is there an issue with the site? |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete 16.5.2014. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.|02/09/2014 09:39:57|RD Admin|From the JTL website, it seems that the suction pressure is set to 150 PSI, all cases seems to be reaching there setpoint. could you do a trial and increases the suction pressure.|25/09/2014 14:39:51|Kristian Sennet|Suction setpoint raised to 162psi will monitor;;0204-07;204;Consett Front Street;Scotland;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT2 Pack (label name = 200.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 46.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 46.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;4942;445;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:15;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|07/07/2014 01:00:00|elutions@elutions.com|Floating setpoint at 42 PSI setpoint at 0 PSI??|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete 16.5.2014. |11/07/2014 01:00:00|elutions@elutions.com|The Floating Suction configuration isn't configured. The setpoint is set at 0 PSIin the Suction config, the max float diff is set to 0 and the float is enabled. The historical data aren't available, is there an issue with the site?  |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete 16.5.2014. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;0204-06;204;Consett Front Street;Scotland;Refrigeration;Electricity;Refrigeration;Realized;23/02/2014 22:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = 200.0 -- R407a) is set to 160 PSI [23.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;18750;1687;Laurent Crolard;;2014/7/7 11:30;24/02/2014 09:00:00;2014/7/7 12:00;15/05/2014 10:30:00;;26/03/2015 18:19:14;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|07/07/2014 01:00:00|elutions@elutions.com|Done|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete 16.5.2014. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete 16.5.2014. ;;204-05;204;Consett Front Street;Scotland;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 Pack (label name = 100.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 46.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 46.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;4435;399;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:15;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|07/07/2014 01:00:00|elutions@elutions.com|Floating setpoint at 42 PSI setpoint at 0 PSI??|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete 16.5.2014. |11/07/2014 01:00:00|elutions@elutions.com|The Floating Suction configuration isn't configured. The setpoint is set at 0 PSIin the Suction config, the max float diff is set to 0 and the float is enabled. The historical data aren't available, is there an issue with the site?  |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete 16.5.2014. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;0204-04;204;Consett Front Street;Scotland;Refrigeration;Electricity;Refrigeration;Realized;23/02/2014 22:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = 100.0 -- R407a) is set to 160 PSI [23.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;16827;1514;Laurent Crolard;;2014/7/7 11:30;24/02/2014 09:00:00;2014/7/7 12:00;15/05/2014 10:30:00;;26/03/2015 18:19:14;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|07/07/2014 01:00:00|elutions@elutions.com|Done|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete 16.5.2014. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete 16.5.2014. ;;552-08;552;Coleshill;South West;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT200 (label name = LT2S -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;1259;113;Laurent Crolard;;;2014/1/9 13:00;;18/06/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:14;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Setpoints at commissioning setpoints ref Sace cooling.Will change and monitor performance ,Paul McGuigan|17/06/2014 01:00:00|elutions@elutions.com|Floating Setpoint at 172 PSI |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;552-07;552;Coleshill;South West;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT200 (label name = LT2S -- R744) is set to 165.0 PSI [-34.2 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;682;61;Laurent Crolard;;18/06/2014 11:30:00;24/02/2014 09:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;26/03/2015 18:19:14;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Setpoints at commissioning setpoints ref Sace cooling.Will change and monitor performance, Paul McGuigan|17/06/2014 01:00:00|elutions@elutions.com|Floating Setpoint at 172 PSI now;;552-06;552;Coleshill;South West;Capital;Electricity;Refrigeration;New;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT100 (label name = HTCS -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;10184;917;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;2014/1/9 11:00;26/03/2015 18:19:15;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Setpoints at commissioning setpoints ref Sace cooling.Will change and monitor performance, Paul McGuigan|17/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 36 PSI|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled and the cases aren't configured.  ;;552-05;552;Coleshill;South West;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT100 (label name = HTCS -- R407a) is set to 163 PSI [24.1¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;24282;2185;Laurent Crolard;;;24/02/2014 09:00:00;;2015/12/2 10:19;2015/2/4 17:44;2015/2/4 17:44;Paul Mcguigan;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 3:00;elutions@elutions.com;06/06/2014 03:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Setpoints at commissioning setpoints ref Sace cooling.Will change and monitor performance( concerns over very low pressures) Paul McGuigan|17/06/2014 03:00:00|elutions@elutions.com|Floating setpoint at 150 PSI|23/10/2014 20:32:18|Richard Lacey|This cannot be set as there is no outside temp/humidity sensors on site. CDK advised this cannot be done without the ambient outside temp sensor.|12/02/2015 10:19:35|Alexandre Gabert|Could the setpoint be lowered to 131 PSI then, without optimisation?|02/04/2015 17:44:18|Paul Mcguigan|Discharge set at 150 psi pack does not like too low a discharge.;;225-15;225;Chesterfield Chatsworth Road;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 Compressor Pack (label name = 300.0 -- R407A) is set to 155 PSI [22.5 ¡ãC]. Floating Discharge = null, Refrigerant = R407A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 131.1 PSI [17.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;11496;1035;Laurent Crolard;;2014/3/11 14:39;24/02/2014 09:00:00;;2014/2/9 13:23;25/07/2014 11:00:00;29/04/2015 14:25:15;Richard Lacey;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|02/09/2014 13:23:45|RD Admin|The minimal setpoint is now set to 165 PSI. Could you please try and reduces the discharge pressure to a lower level around 131 PSI would be 22 ¡ãC.|03/11/2014 14:39:15|Richard Lacey|Reduced the discharge setting t o 155psi from 165psi and to be monitored;;0225-14;225;Chesterfield Chatsworth Road;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 Compressor Pack (label name = 200.0 -- R407A) is set to 155 PSI [22.5 ¡ãC]. Floating Discharge = null, Refrigerant = R407A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 131.1 PSI [17.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;10216;919;Laurent Crolard;;2014/3/11 14:40;24/02/2014 09:00:00;;2014/2/9 13:36;25/07/2014 11:00:00;29/04/2015 14:25:15;Richard Lacey;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|02/09/2014 13:36:15|RD Admin|The setpoint is set to 165 PSi which is still more than 24 ¡ãC. Could you review the settings and lower the discharge setpoint.|03/11/2014 14:40:54|Richard Lacey|Pressure setting reduced to 155psi from 165psi and to be monitored;;0225-13;225;Chesterfield Chatsworth Road;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 Compressor Pack (label name = 100.0 -- R744) is set to 160.0 PSI [-35.0 ¡ãC]. Floating Suction Mode = FALSE;The suction setpoint on JTL could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;3462;312;Laurent Crolard;;2014/3/11 14:42;24/02/2014 09:00:00;;2014/2/9 13:20;25/07/2014 11:00:00;29/04/2015 14:25:15;Richard Lacey;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|02/09/2014 13:20:32|RD Admin|All cases are reaching the setpoint and the suction is often above the setpoint. a trial could be set to increases the suction setpoint which is set to 150 PSI. |03/11/2014 14:42:24|Richard Lacey|Changed the setting to 160psi and will monitor;;0118-18;118;Cambridge Cambourne;South East;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT- -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/02/2014 09:00:00;8283;745;Laurent Crolard;;;24/02/2014 09:00:00;;15/05/2014 10:30:00;2014/12/12 18:30;20/03/2015 15:10:26;Kristian Sennet;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 3:00;elutions@elutions.com;11/07/2014 03:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. |11/07/2014 03:00:00|elutions@elutions.com|The cases aren't configured, the floating mode cannot be enabled. Except for the cases, all parameters seems correct, could you review it?|29/07/2014 03:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. |04/08/2014 03:00:00|elutions@elutions.com|The cases aren't configured. |12/12/2014 18:30:14|Kristian Sennet|5x LT systems programmed . Float enabled;;118-17;118;Cambridge Cambourne;South East;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT- -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;11964;1077;Laurent Crolard;;2014/11/7 11:30;24/02/2014 09:00:00;2014/11/7 12:00;15/05/2014 10:30:00;;26/03/2015 18:19:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. |11/07/2014 01:00:00|elutions@elutions.com|Done|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. ;;118-16;118;Cambridge Cambourne;South East;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = LT- -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;4777;430;Laurent Crolard;;2014/11/7 11:30;24/02/2014 09:00:00;2014/11/7 12:00;15/05/2014 10:30:00;;20/03/2015 14:56:25;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. |11/07/2014 01:00:00|elutions@elutions.com|Done|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. ;;118-15;118;Cambridge Cambourne;South East;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = HTB -- R407F) is set to 165 PSI [27.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;20395;1836;Laurent Crolard;;2014/11/7 11:30;24/02/2014 09:00:00;2014/11/7 12:00;15/05/2014 10:30:00;;20/03/2015 14:56:25;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. |11/07/2014 01:00:00|elutions@elutions.com|Done|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. ;;118-14;118;Cambridge Cambourne;South East;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA -- R407F) is set to 165 PSI [27.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;18071;1626;Laurent Crolard;;2014/11/7 11:30;24/02/2014 09:00:00;2014/11/7 12:00;15/05/2014 10:30:00;;20/03/2015 14:56:25;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. |11/07/2014 01:00:00|elutions@elutions.com|Done|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. ;;545-05;545;Birmingham Edgbaston Hagley Road;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT Pack (label name = 300.0 -- R744) is set to 150.0 PSI [-36.7 ¡ãC]. Floating Suction Mode = FALSE;The suction setpoint on JTL could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/02/2014 09:00:00;4256;383;Laurent Crolard;;;24/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:16;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Setpoints at commissioning setpoints ref Honeywell.Will change and monitor performance Paul McGuigan|17/06/2014 01:00:00|elutions@elutions.com|no changes made|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0545-04;545;Birmingham Edgbaston Hagley Road;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = 200.0 -- R407a) is set to 150 PSI [21.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;8464;762;Laurent Crolard;;;24/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Setpoints at commissioning setpoints ref Honeywell.Will change and monitor performance(concerns over very low pressures) Paul McGuigan|17/06/2014 01:00:00|elutions@elutions.com|no changes made|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;545-03;545;Birmingham Edgbaston Hagley Road;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = 100.0 -- R407a) is set to 150 PSI [21.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;8867;798;Laurent Crolard;;;24/02/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Setpoints at commissioning setpoints ref Honeywell.Will change and monitor performance(concerns over very low pressures) Paul McGuigan|17/06/2014 01:00:00|elutions@elutions.com|no changes made|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;516-12;516;Glasgow Barrack Street;Scotland;Refrigeration;Electricity;Refrigeration;Realized;24/02/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT100 (label name = 100.0 -- R407a) is set to 174 PSI [26.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/02/2014 09:00:00;22329;2010;Laurent Crolard;;2015/11/2 16:33;24/02/2014 09:00:00;2015/11/2 16:33;2015/11/2 16:32;2014/3/6 11:00;26/03/2015 18:19:20;Alexandre Gabert;;;;24/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 07:00:00;elutions@elutions.com;27/05/2014 07:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Set to 135, 131 causes alarms|03/06/2014 07:00:00|elutions@elutions.com|can't be seen on Tom's and Maestro|29/07/2014 07:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Will be checked again w/c 28/7. |04/08/2014 07:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;561-03;561;Telford Lawley;Midlands;BMS;Electricity;HVAC;Updated;21/02/2014 00:00:00;Unnecessary extended HVAC operation when the space is not utilized or empty. Mechanical panel is showing an demand increase from 5 am in the morning on weekdays;Adjust and fine tune AHUs to be turned on only during operating hours at 8:00 in the morning during the week. Follow a demand based approach to reduce its demand during non-operating hours.;21/02/2014 09:00:00;9360;843;Laurent Crolard;;;21/02/2014 09:00:00;;21/02/2014 09:30:00;30/06/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;21/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|No changes made, all BMS operations and settings correct to corporate standard. These were likely heating optimisation actions.|30/06/2014 01:00:00|elutions@elutions.com|cann't be seen on Maestro;;561-02;561;Telford Lawley;Midlands;BMS;Electricity;HVAC;Updated;21/02/2014 00:00:00;Unnecessary extended HVAC operation when the space is not utilized or empty on sundays, On saundays, the mechanical panel is showing a demand similar to a weekday.;Adjust and fine tune AHUs to be turned on only during operating hours at 10:00 in the morning on sundays and off at 16:00. Follow a demand based approach to reduce its demand durin