g non-operating hours.;21/02/2014 09:00:00;9152;824;Laurent Crolard;;;21/02/2014 09:00:00;;21/02/2014 09:30:00;30/06/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;21/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;mittons@elutions.com;23/06/2014 01:00:00|mittons@elutions.com|No changes made, all BMS operations and settings correct to corporate standard. No overrides active when checked.|30/06/2014 01:00:00|elutions@elutions.com|cann't be seen on Maestro;;561-01;561;Telford Lawley;Midlands;Refrigeration;Electricity;Shop Services;Realized;21/02/2014 00:00:00;The lights inside the cases are switched on at 7h and switched off at 23h30 on weekdays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched on at 7h40 and switched off 22h20 on weekdays;21/02/2014 09:00:00;8112;730;Florian Moreau;;25/09/2014 16:42:54;21/02/2014 09:00:00;25/09/2014 16:43:16;25/09/2014 16:42:27;29/08/2014 11:48:44;25/09/2014 16:43:16;Alexandre Gabert;;;;21/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:48:44;Mark McCusker;29/08/2014 11:48:44|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 16:42:27|Alexandre Gabert|Issue solved.;;064-13;64;Tynemouth Preston Grange;Scotland;BMS;Electricity;Car Park;Realized;20/02/2014 00:00:00;On Sundays, the car park lighting and signs are switched on at 06.00 in the morning and after being reduced at closing time, the parking lighting and signs are turned on again for 1h;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 17:00 and to start at 09:00, 1h before opening if it's required, on Sundays;20/02/2014 09:00:00;572;51;Laurent Crolard;;21/05/2014 11:30:00;20/02/2014 09:00:00;26/05/2014 12:00:00;21/05/2014 10:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Car Park lighting adjusted as per survey spreadsheet;;064-12;64;Tynemouth Preston Grange;Scotland;BMS;Electricity;Car Park;Blocked;20/02/2014 00:00:00;The Security Lighting - DB SL is lit during the night outside of opening hours on sundays;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 and to start at 06:00, 1h before opening, on sundays;20/02/2014 09:00:00;1456;131;Laurent Crolard;22/07/2014 12:30:00;;20/02/2014 09:00:00;;20/02/2014 09:30:00;23/06/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;"12/06/2014 01:00:00|mittons@elutions.com|""All BMS settings correct. Is DB SL """"Security Lighting""""? This will be on 24/7 during darkness hours as per standard policy""|23/07/2014 01:00:00|elutions@elutions.com|Blocked, CS.";;064-11;64;Tynemouth Preston Grange;Scotland;BMS;Electricity;Car Park;Realized;20/02/2014 00:00:00;The car park lighting & Signs DB are lit between 5:00 and 06:00 the morning & between 23:00 and midnight after opening time, on weekdays. The store opens at 7:00 and closes at 22:00;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 and to start at 06:00, 1h before opening, on weekdays,;20/02/2014 09:00:00;7488;674;Laurent Crolard;;21/05/2014 11:30:00;20/02/2014 09:00:00;26/05/2014 12:00:00;21/05/2014 10:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Car Park lighting adjusted as per survey spreadsheet;;064-10;64;Tynemouth Preston Grange;Scotland;BMS;Electricity;Car Park;Blocked;20/02/2014 00:00:00;The Security Lighting - DB SL is lit during the night outside of opening hours on weekdays;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 and to start at 06:00, 1h before opening, on weekdays;20/02/2014 09:00:00;3120;281;Laurent Crolard;22/07/2014 12:30:00;;20/02/2014 09:00:00;;20/02/2014 09:30:00;23/06/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|Security Lighting is 24/7 as per standard policy|23/07/2014 01:00:00|elutions@elutions.com|Blocked, CS.;;364-06;364;Totton Hounsdown;South West;BMS;Electricity;Car Park;Realized;17/12/2013 00:00:00;The car park lighting is on on weekdays and Sundays between 9:00 and 15:00.;Lighting schedule of the car park lighting needs to be changed and configured to be off during the day.;20/02/2014 09:00:00;26208;2359;Laurent Crolard;;2014/8/10 8:46;20/02/2014 09:00:00;2014/8/10 8:46;2014/8/10 8:46;30/09/2014 16:59:35;2014/8/10 8:46;Alexandre Gabert;20/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;30/09/2014 16:59:33;Tom Matthews;30/09/2014 16:59:33|Tom Matthews|Please see 364-03.|08/10/2014 08:46:04|Alexandre Gabert|Issue solved.;;364-05;364;Totton Hounsdown;South West;BMS;Electricity;Car Park;Realized;17/12/2013 00:00:00;The car park is lit during the night outside of opening hours on sundays;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 17:00 and to start at 09:00 if it is required, 1h before opening, on sundays;20/02/2014 09:00:00;9984;899;Laurent Crolard;;2014/8/10 8:47;20/02/2014 09:00:00;2014/8/10 8:48;2014/8/10 8:47;30/09/2014 16:59:03;2014/8/10 8:48;Alexandre Gabert;20/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;30/09/2014 16:59:03;Tom Matthews;30/09/2014 16:59:03|Tom Matthews|Please see 364-03.|08/10/2014 08:47:24|Alexandre Gabert|Issue solved.;;364-04;364;Totton Hounsdown;South West;BMS;Electricity;Car Park;Realized;17/12/2013 00:00:00;The car park is lit during the night outside of opening hours on weekdays;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 and to start at 07:00, 1h before opening, on weekdays;20/02/2014 09:00:00;26208;2359;Laurent Crolard;;2014/8/10 8:45;20/02/2014 09:00:00;2014/8/10 8:45;2014/8/10 8:44;30/09/2014 17:00:01;2014/8/10 8:45;Alexandre Gabert;20/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;30/09/2014 17:00:01;Tom Matthews;30/09/2014 17:00:01|Tom Matthews|Please see 364-03.|08/10/2014 08:44:54|Alexandre Gabert|Issue solved.;;364-03;364;Totton Hounsdown;South West;BMS;Electricity;Car Park;Realized;20/02/2014 00:00:00;The external lighting is switched on at 5:55 on weekdays in the morning, and switched off at midnight in the evening. The store opens at 8:00 and closes at 22:00;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 and to start at 07:00, 1h before opening, on weekdays;20/02/2014 09:00:00;6864;618;Laurent Crolard;;2014/8/10 8:43;20/02/2014 09:00:00;2014/8/10 8:44;2014/8/10 8:43;30/09/2014 16:57:50;2014/8/10 8:44;Alexandre Gabert;20/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;30/09/2014 16:57:50;Tom Matthews;30/09/2014 16:57:50|Tom Matthews|No changes made, BMS configuration, settings and timers are set correctly. Evidence of site utilising management lighting overrides often, in both mornings and evenings.|08/10/2014 08:43:41|Alexandre Gabert|Issue solved according to new corporate standards.;;068-05;68;Shrewsbury Whitchurch Road;Midlands;Maintenance;Electricity;Car Park;To be implemented;20/02/2014 00:00:00;The car park lighting is on on weekdays and Sundays between 8:00 and 16:00, BMS programming is correct.;Electrical contractor required to attend site, investigate and resolve issue with photocell control of the car park lighting. The car park lighting circuits are not being held off when suitable external lux levels are achieved. Example problems could be - Dirty photocell, damaged photocell, incorrectly set photocell.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes. ;20/02/2014 09:00:00;8367;753;Laurent Crolard;;14/04/2015 19:53:32;23/06/2014 13:00:00;;20/04/2015 23:54:41;25/04/2014 11:00:00;20/04/2015 23:54:42;Alex Graber;20/02/2014 09:00:00;;23/06/2014 13:00:00;;;7724870;;TRUE;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|All BMS programming is correct to corporate standards|23/06/2014 01:00:00|elutions@elutions.com|ECM moved to maintenance|07/10/2014 14:41:05|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 15:11:19|Francois Donckele|MML says: He has informed me that due to new store opening hours, the BMS system has been reconfigured to accommodate these required alterations as from Monday 18th August. This WON is no longer required. |09/10/2014 16:48:36|Francois Donckele|The load curve for car park lighting is still on 24/7. Is it possible to be more spectific about what have been done on site?|20/04/2015 23:52:51|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:00:43;0068-04;68;Shrewsbury Whitchurch Road;Midlands;Maintenance;Electricity;Car Park;To be implemented;20/02/2014 00:00:00;The Car Park L&P - DB10 Gen is lit during the night outside of opening hours on Sundays, BMS programming is correct.;Electrical contractor required to attend site, investigate and resolve why the car park lighting is switched on during the night. The Trend BMS has been checked and found to be set up correctly. Correct time schedule for this store is for the car park lighting to switch on 1 hour 30 min before the store opens and switch off 1 hour 30 min after the store closes.   Example problems could be - Welded contactor on individual circuit, incorrect wiring or problem with local time clock.;20/02/2014 09:00:00;4992;449;Laurent Crolard;;14/04/2015 19:19:07;23/06/2014 13:00:00;;20/04/2015 23:54:42;25/04/2014 11:00:00;20/04/2015 23:54:42;Alex Graber;20/02/2014 09:00:00;;23/06/2014 13:00:00;;;7724870;;TRUE;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|All BMS programming is correct to corporate standards|23/06/2014 01:00:00|elutions@elutions.com|ECM moved to maintenance|07/10/2014 13:53:37|Alexandre Gabert|Adjusted to new corporate standards.|09/10/2014 15:10:48|Francois Donckele|MML says: He has informed me that due to new store opening hours, the BMS system has been reconfigured to accommodate these required alterations as from Monday 18th August. This WON is no longer required. |09/10/2014 16:48:15|Francois Donckele|The load curve for car park lighting is still on 24/7. Is it possible to be more spectific about what have been done on site?|20/04/2015 23:52:52|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:26:17;0068-03;68;Shrewsbury Whitchurch Road;Midlands;Maintenance;Electricity;Car Park;To be implemented;20/02/2014 00:00:00;The Car Park L&P - DB10 Gen is lit during the night outside of opening hours on weekdays, BMS programming is correct.;Electrical contractor required to attend site, investigate and resolve why the car park lighting is on 24/7. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock. Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes. ;20/02/2014 09:00:00;15023;1352;Laurent Crolard;;14/04/2015 19:37:25;23/06/2014 13:00:00;;20/04/2015 23:54:43;25/04/2014 11:00:00;20/04/2015 23:54:43;Alex Graber;20/02/2014 09:00:00;;23/06/2014 13:00:00;;;7724860;;TRUE;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|All BMS programming is correct to corporate standards|23/06/2014 01:00:00|elutions@elutions.com|ECM moved to maintenance|07/10/2014 14:22:51|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 14:56:15|Francois Donckele|MML says: NG Bailey have spoken to 'Ryan' at Mittons regarding the BMS (TREND) system which controls these light timings. |20/04/2015 23:52:52|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:44:35;0280-07;280;Diss Victoria Road;South East;Refrigeration;Electricity;Shop Services;Realized;18/02/2014 00:00:00;The lights inside the cases are switched off at 18h on sundays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched off at 16h20 on sundays;18/02/2014 09:00:00;1040;94;Florian Moreau;;18/06/2014 11:30:00;18/02/2014 09:00:00;18/06/2014 12:00:00;18/02/2014 09:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;18/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Lighting change Complete Andy Baker|17/06/2014 01:00:00|elutions@elutions.com|done;;039-08;39;Rotherham Bramley;Midlands;BMS;Electricity;Car Park;Realized;18/02/2014 00:00:00;The car park lighting is switched on at 4:55 on weekdays in the morning, and at 5:55 on Sundays. The store opens at 7:00 and closes at 23:00 on weekdays. It opens at 10:00 and closes at 16:00 on Sundays;Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes. ;18/02/2014 09:00:00;2184;197;Laurent Crolard;;2014/7/10 15:27;18/02/2014 09:00:00;2014/7/10 15:28;2014/7/10 15:27;22/07/2014 11:00:00;2014/7/10 15:28;Alexandre Gabert;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;21/05/2014 01:00:00;elutions@elutions.com;21/05/2014 01:00:00|elutions@elutions.com|The car park lighting schedule is supposed to be the company standards.|12/06/2014 01:00:00|mittons@elutions.com|Times adjusted|22/07/2014 01:00:00|elutions@elutions.com|Can't be seen in summer as the car park isn't lit in the morning.  |07/10/2014 15:27:39|Alexandre Gabert|Issue solved according to new corporate standards. ;;359-13;359;Reading Rose Kiln Way;South West;BMS;Electricity;Car Park;New;18/02/2014 00:00:00;The Signs - DB E are lit during the night outside of opening hours on sundays;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 1700 and to start 1h before opening, on sundays;18/02/2014 09:00:00;832;75;Laurent Crolard;;;18/02/2014 09:00:00;;;;2014/12/8 12:42;Laurent Crolard;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;359-12;359;Reading Rose Kiln Way;South West;BMS;Electricity;Car Park;New;18/02/2014 00:00:00;The Signs - DB E are lit during the night outside of opening hours on weekdays;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 and to start at 06:00, 1h before opening, on weekdays;18/02/2014 09:00:00;2184;197;Laurent Crolard;;;18/02/2014 09:00:00;;;;2014/12/8 12:42;Laurent Crolard;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;552-04;552;Coleshill;South West;Refrigeration;Electricity;Shop Services;Realized;18/02/2014 00:00:00;The lights inside the cases are switched on at 7h and switched off at 22h15 on weekdays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour and following the store opening time, thus configured to always be switched on at 7h40 and switched off 21h20 on weekdays;18/02/2014 09:00:00;4992;499;Florian Moreau;;26/09/2014 10:04:21;18/02/2014 09:00:00;26/09/2014 10:04:43;26/09/2014 10:03:33;29/08/2014 11:42:07;26/09/2014 10:04:43;Alexandre Gabert;;;;18/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : will be adjusted on 28/05/14, Paul McGuigan|17/06/2014 01:00:00|elutions@elutions.com|Since the modification, the night level has increases, some light might not be switched anymore. But the schedule has been ajusted. Please could you make sure that all the light is switched at night.|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:42:07|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 10:03:32|Alexandre Gabert|Issue solved.;;359-11;359;Reading Rose Kiln Way;South West;BMS;Electricity;Car Park;New;18/02/2014 00:00:00;The external lighting is switched on at 4:55 on weekdays in the morning, and switched off at midnight in the evening. The store opens at 7:00 and closes at 22:00;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 and to start at 06:00, 1h before opening, on weekdays;18/02/2014 09:00:00;7488;674;Laurent Crolard;;;18/02/2014 09:00:00;;;;2014/12/8 12:42;Laurent Crolard;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;054-04;54;Coalville Whitwick Road;Midlands;Refrigeration;Electricity;Shop Services;Realized;18/02/2014 00:00:00;The lights inside the cases are switched off at midnighton weekays and switched on at 6:00 on monday morning;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour, thus configured to always be switched off at 22h20 on weekdays and on Monday morning, it should be switched on at 6h40;18/02/2014 09:00:00;9360;842;Florian Moreau;;25/09/2014 16:36:26;18/02/2014 09:00:00;25/09/2014 16:37:47;25/09/2014 16:35:35;29/08/2014 11:49:38;25/09/2014 16:37:47;Alexandre Gabert;;;;18/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Honeywell Lighting Times To Be RESET|23/06/2014 01:00:00|elutions@elutions.com|The time shedule have been changed but it still stopping too late. It's now set to 23:00 on weekdays and to 17:00 on sundays, could you review it?|10/07/2014 01:00:00|elutions@elutions.com|The schedule is still wrong, could you review it? |29/08/2014 11:49:37|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 16:35:35|Alexandre Gabert|Issue solved.;;054-03;54;Coalville Whitwick Road;Midlands;Refrigeration;Electricity;Shop Services;Implemented;18/02/2014 00:00:00;The lights inside the cases are switched off at 18:30 on sundays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour, thus configured to always be switched off at 16h20 on sundays.;18/02/2014 09:00:00;1560;140;Florian Moreau;;24/10/2014 08:27:32;18/02/2014 09:00:00;;25/09/2014 16:33:24;29/08/2014 11:51:19;24/10/2014 08:27:32;Richard Lacey;;;;18/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Honeywell Lighting Times To Be RESET|23/06/2014 01:00:00|elutions@elutions.com|The time shedule have been changed but it still stopping too late. It's now set to 23:00 on weekdays and to 17:00 on sundays, could you review it?|10/07/2014 01:00:00|elutions@elutions.com|The schedule is still wrong, could you review it? |29/08/2014 11:51:19|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 16:33:23|Alexandre Gabert|Schedule is incorrect on CDK. Switch off on Sunday could be changed to 16:20 instead of 17:00.|24/10/2014 08:27:30|Richard Lacey|Lighting times adjusted to store opening.|24/10/2014 08:27:31|Richard Lacey|Lighting times adjusted to store opening.;;035-06;35;Newcastle U T Killingworth;Scotland;Maintenance;Electricity;Car Park;Realized;18/02/2014 00:00:00;The Car Park Lighting is lit during the night outside of opening hours on sundays;Electrical contractor required to attend site, investigate and resolve why the car park lighting is on 24/7. The Trend BMS has been checked and found to be set up correctly. Correct time schedule for this store is to switch on 1 hour before the store opens and switch off 1 hour after store close. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;18/02/2014 09:00:00;10816;973;Laurent Crolard;;2014/7/10 10:43;23/05/2014 13:00:00;2014/7/10 10:44;17/09/2014 14:03:36;21/05/2014 11:00:00;2014/7/10 10:44;Francois Donckele;18/02/2014 09:00:00;;23/05/2014 13:00:00;;;7724839;TRUE;TRUE;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|This store features a version 1 ligthing control panel and Car Park lighting is NOT BMS controlled. Electrical contractor will need to attend site to reset time clock  /check photocell|21/05/2014 01:00:00|elutions@elutions.com|Category changed to maintenance|21/05/2014 12:55:58|Florian Moreau|15/04/14 : This store features a version 1 ligthing control panel and Car Park lighting is NOT BMS controlled. Electrical contractor will need to attend site to reset time clock  /check photocell|21/05/2014 12:57:11|Florian Moreau|Category changed from BMS to maintenance|07/10/2014 10:43:47|Francois Donckele|MML says: Job Complete 29/07/14 ;;035-05;35;Newcastle U T Killingworth;Scotland;Maintenance;Electricity;Car Park;Realized;18/02/2014 00:00:00;The Car Park Lighting is lit during the night outside of opening hours on weekdays;Electrical contractor required to attend site, investigate and resolve why the car park lighting is on 24/7. The Trend BMS has been checked and found to be set up correctly. The car park lighting should switch on 30mins before store opening and switch off 1 hour after store close. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock. ;18/02/2014 09:00:00;32450;2920;Laurent Crolard;;2014/7/10 10:42;23/05/2014 13:00:00;2014/7/10 10:42;16/09/2014 12:29:03;21/05/2014 11:00:00;2014/7/10 10:42;Francois Donckele;18/02/2014 09:00:00;;23/05/2014 13:00:00;;;7724839;TRUE;TRUE;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|This store features a version 1 ligthing control panel and Car Park lighting is NOT BMS controlled. Electrical contractor will need to attend site to reset time clock  /check photocell|21/05/2014 01:00:00|elutions@elutions.com|Category changed to maintenance|21/05/2014 12:50:06|Florian Moreau|15/04/14 : This store features a version 1 ligthing control panel and Car Park lighting is NOT BMS controlled. Electrical contractor will need to attend site to reset time clock  /check photocell  |21/05/2014 12:56:32|Florian Moreau|Category changed from BMS to Maintenance|07/10/2014 10:42:27|Francois Donckele|MML says: Job Complete 29/07/14 ;;254-07;254;Malvern Roman Way;South West;BMS;Electricity;Car Park;Realized;18/02/2014 00:00:00;The Car Park Lighting - DB CP is on until 22:15 on Sundays;The car park lighting should be switched 1 hour after the closing at 17:00 on sundays.;18/02/2014 09:00:00;3120;281;Laurent Crolard;;23/06/2014 11:30:00;18/02/2014 09:00:00;23/06/2014 12:00:00;16/06/2014 10:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;19/06/2014 01:00:00|mittons@elutions.com|No changes made, car park lights are set correctly in BMS.;;254-06;254;Malvern Roman Way;South West;BMS;Electricity;Car Park;Realized;18/02/2014 00:00:00;The Under Canopy Lighting - DB UC is lit during the night outside of opening hours on Sundays. The store opens at 10:00 and closes at 16:00;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 17:00 and to start 1h before opening, on Sundays;18/02/2014 09:00:00;7904;711;Laurent Crolard;;22/07/2014 14:30:00;18/02/2014 09:00:00;22/07/2014 15:00:00;22/07/2014 13:30:00;23/06/2014 11:00:00;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|We have no specific output for under canopy lighting|23/07/2014 01:00:00|elutions@elutions.com|Adjusted;;254-05;254;Malvern Roman Way;South West;BMS;Electricity;Car Park;Realized;18/02/2014 00:00:00;The Under Canopy Lighting is lit during the night outside of opening hours on weekdays;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 and to start at 06:30, 30 min before opening, on weekdays;18/02/2014 09:00:00;20748;1867;Laurent Crolard;;23/06/2014 11:30:00;18/02/2014 09:00:00;23/06/2014 12:00:00;16/06/2014 10:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|We have no specific output for under canopy lighting;;286-05;286;Lowestoft Tower Road;South East;BMS;Electricity;Car Park;Updated;18/02/2014 00:00:00;The external lighting is switched off at 23:55 on weekdays in the evening. The store closes at 21:00;Lighting schedule of the parking needs to be changed and configured to stop 1h 30 after closing time at 22:30 on weekdays;18/02/2014 09:00:00;3756;338;Laurent Crolard;;;18/02/2014 09:00:00;;29/09/2014 15:44:09;22/10/2014 16:11:29;22/10/2014 16:11:29;Tom Matthews;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/10 13:57;Alexandre Gabert;07/10/2014 13:57:46|Alexandre Gabert|Adjusted to new corporate standards.|22/10/2014 16:11:28|Tom Matthews|No changes made, external lighting timers and setpoints correct to corporate standard in BMS.;;318-06;318;Sutton Cheam Road;South East;Maintenance;Electricity;Car Park;To be implemented;18/02/2014 00:00:00;The Low Level Car Park Lighting is lit during the night outside of opening hours on sundays;Electrical contractor required to attend site, investigate and resolve why the low level car park lighting is on during the night outside of opening hours. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock. Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes. ;18/02/2014 09:00:00;7934;714;Laurent Crolard;;14/04/2015 19:47:07;22/07/2014 13:00:00;;20/04/2015 23:54:43;23/06/2014 11:00:00;20/04/2015 23:54:43;Alex Graber;18/02/2014 09:00:00;;22/07/2014 13:00:00;;;7873742;;TRUE;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|These lights do not appear to be BMS controlled|23/07/2014 01:00:00|elutions@elutions.com|changed to Maintenance|07/10/2014 14:30:52|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 13:48:28|Francois Donckele|MML says: RAISED ON 06/10/14 |20/04/2015 23:52:52|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:54:19;M000318-05;318;Sutton Cheam Road;South East;Maintenance;Electricity;Car Park;To be implemented;18/02/2014 00:00:00;The Low Level Car Park Lighting is lit during the night outside of opening hours on weekdays. Mittons said it was not controlled by the BMS. Control might be missing or broke.;Electrical contractor required to attend site, investigate and resolve why the low level car park lighting is on during the night outside of opening hours. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;18/02/2014 09:00:00;27943;2515;Laurent Crolard;;14/04/2015 20:04:59;22/07/2014 13:00:00;;20/04/2015 23:54:44;23/06/2014 11:00:00;20/04/2015 23:54:44;Alex Graber;18/02/2014 09:00:00;;22/07/2014 13:00:00;;;7873736;;TRUE;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|These lights do not appear to be BMS controlled|23/07/2014 01:00:00|elutions@elutions.com|changed to Maintenance|07/10/2014 14:15:54|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 13:47:49|Francois Donckele|MML says: RAISED ON 06/10/14 |20/04/2015 23:52:52|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:12:10;0354-12;354;Horndean Lakesmere Road;South West;BMS;Electricity;Car Park;New;18/02/2014 00:00:00;The Car Park Lighting - DB CP is switched on at 4:55 on sundays in the morning, and switched off at 01:00 in the night. The store opens at 10:00 and closes at 16:00;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 17:00 and to start at 09:00, 1h before opening, on Sundays;18/02/2014 09:00:00;5616;505;Laurent Crolard;;;18/02/2014 09:00:00;;;;2014/12/8 12:38;Laurent Crolard;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;354-11;354;Horndean Lakesmere Road;South West;BMS;Electricity;Car Park;New;18/02/2014 00:00:00;The Car Park Lighting - DB CP is switched on at 4:55 on weekdays in the morning, and switched off at 1:00 in the night. The store opens at 8:00 and closes at 22:00;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 and to start at 07:00, 1h before opening, on weekdays,;18/02/2014 09:00:00;14976;1348;Laurent Crolard;;;18/02/2014 09:00:00;;;;2014/12/8 12:38;Laurent Crolard;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;065-26;65;Harrogate Starbeck;North;Maintenance;Electricity;Car Park;To be implemented;18/02/2014 00:00:00;Car Park L&P - SP1/DB V is lit during the night outside of opening hours on Sundays;Electrical contractor required to attend site, investigate and resolve why the car park lighting is on 24/7. The Trend BMS has been checked and found to be set up correctly. Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;18/02/2014 09:00:00;4628;417;Laurent Crolard;;14/04/2015 19:33:19;22/07/2014 13:00:00;;20/04/2015 23:54:44;23/06/2014 11:00:00;20/04/2015 23:54:44;Alex Graber;18/02/2014 09:00:00;;22/07/2014 13:00:00;;;7849789;;TRUE;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Trend network fault. Engineer visit booked for w/c 19/05|21/05/2014 01:00:00|elutions@elutions.com|Has the network fauld been fixed?|12/06/2014 01:00:00|mittons@elutions.com|Network fault fixed, see ECM 065-04.   |25/06/2014 01:00:00|elutions@elutions.com|Profile change cannot be seen on the load curve. Car Park lighting is still switched off at 1AM each day |07/10/2014 14:03:36|Alexandre Gabert|Adjusted to new corporate standards.|09/10/2014 13:44:57|Francois Donckele|MML says: RAISED ON 30/09/14 |20/04/2015 23:52:52|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:40:21;0065-25;65;Harrogate Starbeck;North;Maintenance;Electricity;Car Park;To be implemented;18/02/2014 00:00:00;The Car Park L&P - SP1/DB V is lit during the night outside of opening hours on weekdays, some power remains on all night. It was about 7kW at the begeninng of July and now it's reduces to 4kW. It might be coming from a welded contactor or a control issue.;Electrical contractor required to attend site, investigate and resolve why the car park lighting is on 24/7. The Trend BMS has been checked and found to be set up correctly. Correct time schedule for this store is for the lights to turn on 1h30mins before store opening and switch off 1h30 after. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;18/02/2014 09:00:00;12421;1118;Laurent Crolard;;14/04/2015 19:55:30;22/07/2014 13:00:00;;20/04/2015 23:54:44;22/07/2014 11:00:00;20/04/2015 23:54:44;Alex Graber;18/02/2014 09:00:00;;22/07/2014 13:00:00;;;7849789;;TRUE;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Trend network fault. Engineer visit booked for w/c 19/05|21/05/2014 01:00:00|elutions@elutions.com|Has the network fauld been fixed?|12/06/2014 01:00:00|mittons@elutions.com|Network fault fixed, see ECM 065-04.   |25/06/2014 01:00:00|elutions@elutions.com|Profile change cannot be seen on the load curve. Car Park lighting is still switched off at 1AM each day. Can it be an override? |14/07/2014 01:00:00|mittons@elutions.com|This is no longer BMS related, a survey by the site's electrical contractors is necessary to investigate this issue further. |23/07/2014 01:00:00|elutions@elutions.com|The schedule is now efficient for the car park light but some power remains on at night. It might be a welded contactor or and control issue. Changed to Maintenance. |07/10/2014 14:06:00|Alexandre Gabert|Adjusted to new corporate standards.|09/10/2014 13:44:23|Francois Donckele|MML says: RAISED ON 30/09/14 |20/04/2015 23:52:53|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:02:41;0179-12;179;Glasgow Anniesland;Scotland;BMS;Electricity;Car Park;Realized;18/02/2014 00:00:00;The external lighting and sings are switched on at 5:55 on weekdays in the morning, and switched off at midnight in the evening. The store opens at 8:00 and closes at 22:00;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 and to start at 07:00, 1h before opening, on weekdays;18/02/2014 09:00:00;14976;1348;Laurent Crolard;;22/05/2014 11:30:00;18/02/2014 09:00:00;22/05/2014 12:00:00;22/05/2014 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Adjusted ;;179-11;179;Glasgow Anniesland;Scotland;Maintenance;Electricity;Car Park;To be implemented;18/02/2014 00:00:00;The PL1A - SIGNS are lit during the night outside of opening hours on Sundays;Electrical contractor required to attend site, investigate and resolve why the sign lighting (PL1A) are lit during the night outside of opening hours on Sundays. The Trend BMS has been checked and found to be set up correctly.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes.  Example problems could be - Welded contactor on individual circuit, incorrect wiring or problem with local time clock.;18/02/2014 09:00:00;3285;296;Laurent Crolard;;14/04/2015 20:02:29;23/05/2014 13:00:00;;20/04/2015 23:54:45;22/05/2014 11:00:00;20/04/2015 23:54:45;Alex Graber;18/02/2014 09:00:00;;23/05/2014 13:00:00;;;7724920;;TRUE;;WITHOUT;;MANUAL;16/05/2014 01:00:00;mittons@elutions.com;16/05/2014 01:00:00|mittons@elutions.com|The BMS External lighting channels are all correctly configured. Currently (15:00 06/05) all the external lighting from the BMS is turned off. This must be  wiring isssue or welded contactor|22/05/2014 01:00:00|elutions@elutions.com|Category changed to maintenance|07/10/2014 14:44:22|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 10:48:02|Francois Donckele|MML says: Job Complete 24/07/14 |09/10/2014 15:55:30|Francois Donckele|The load curve for Signs is still on 24/7. Is it possible to be more spectific about what have been done on site?|20/04/2015 23:52:53|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:09:41;0179-10;179;Glasgow Anniesland;Scotland;Maintenance;Electricity;Car Park;To be implemented;18/02/2014 00:00:00;The PL1A - SIGNS are lit during the night outside of opening hours on weekdays The store opens at 8:00 and closes at 22:00;Electrical contractor required to attend site, investigate and resolve why the car park lighting is on for too long outside of opening hours. The Trend BMS has been checked and found to be set up correctly. Correct time schedule for this store is to switch on 1 hour. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;18/02/2014 09:00:00;13516;1216;Laurent Crolard;;14/04/2015 19:49:12;23/05/2014 13:00:00;;20/04/2015 23:54:45;22/05/2014 11:00:00;20/04/2015 23:54:45;Alex Graber;18/02/2014 09:00:00;;23/05/2014 13:00:00;;;7724920;;TRUE;;WITHOUT;;MANUAL;16/05/2014 01:00:00;mittons@elutions.com;16/05/2014 01:00:00|mittons@elutions.com|The BMS External lighting channels are all correctly configured. Currently (15:00 06/05) all the external lighting from the BMS is turned off. This must be  wiring isssue or welded contactor|22/05/2014 01:00:00|elutions@elutions.com|Category changed to maintenance|07/10/2014 14:26:50|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 10:45:12|Francois Donckele|MML says: Job Complete 24/07/14 |09/10/2014 15:55:11|Francois Donckele|The load curve for Signs is still on 24/7. Is it possible to be more spectific about what have been done on site?|20/04/2015 23:52:53|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:56:21;M000231-08;231;Belper Chapel Street;Midlands;BMS;Electricity;Car Park;Realized;18/02/2014 00:00:00;On sundays, the external lighting is switched on at 6:45, and switched off at 21:00 in the evening. The store opens at 10:00 and closes at 16:00;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 17:00 and to start at 09:00, 1h before opening, on Sundays;18/02/2014 09:00:00;624;56;Laurent Crolard;;2014/8/10 8:50;18/02/2014 09:00:00;2014/8/10 8:50;2014/8/10 8:50;30/09/2014 14:48:13;2014/8/10 8:50;Alexandre Gabert;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;30/09/2014 14:48:12;Tom Matthews;30/09/2014 14:48:12|Tom Matthews|No changes made, BMS configuration, operation and setpoints correct to corporate standard. Lighting 1 hour override is being used by management almost daily, sometimes several times a day.|08/10/2014 08:50:20|Alexandre Gabert|Issue solved.;;231-07;231;Belper Chapel Street;Midlands;BMS;Electricity;Car Park;New;18/02/2014 00:00:00;On Weekdays the external lighting is switched on at 5:45, and switched off at midnight in the evening. The store opens at 8:00 and closes at 21:00;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 22:00 and to start at 07:00, 1h before opening, on weekdays;18/02/2014 09:00:00;3744;337;Laurent Crolard;;;18/02/2014 09:00:00;;;;2014/12/8 12:35;Laurent Crolard;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;345-11;345;Basingstoke Thorneycroft;South West;BMS;Electricity;Car Park;Updated;18/02/2014 00:00:00;On sundays, the car park lighting is on during the night outside of opening hours.;Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes. ;18/02/2014 09:00:00;8320;749;Laurent Crolard;;;18/02/2014 09:00:00;;2014/7/10 15:05;2014/3/11 16:02;2014/3/11 16:02;Ian Barraclough;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;19/06/2014 01:00:00|mittons@elutions.com|No changes made, car park lights are set correctly in BMS. 8.30 start for Sunday browsing.|23/07/2014 01:00:00|elutions@elutions.com|To be checked when days are shorter|07/10/2014 15:05:59|Alexandre Gabert|Adjusted to new corporate standards. |03/11/2014 16:02:38|Ian Barraclough|Please confirm whether this issue is now resolved;;345-10;345;Basingstoke Thorneycroft;South West;BMS;Electricity;Car Park;Blocked;18/02/2014 00:00:00;On Weekdays, the car park lighting is on during the night outside of opening hours.;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 00:00 on weekdays and to start at 7:30 if required.;18/02/2014 09:00:00;21840;1966;Laurent Crolard;30/06/2014 12:30:00;;18/02/2014 09:00:00;;16/06/2014 10:30:00;23/06/2014 11:00:00;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;19/06/2014 01:00:00|mittons@elutions.com|No changes made, car park lights are set correctly in BMS.|30/06/2014 01:00:00|elutions@elutions.com|if it's Security Lighting it will not be switched off at night right?;;269-08;269;Cardiff Ty Glas Road;South West;Refrigeration;Electricity;Shop Services;Implemented;17/02/2014 00:00:00;The lights inside the cases are switched on at 06:00 on weekdays;The lights inside the cases are switched on at 07:40 on weekdays;17/02/2014 09:00:00;2496;225;Florian Moreau;;2014/8/10 15:26;17/02/2014 09:00:00;;25/09/2014 16:28:34;29/08/2014 11:52:41;2014/8/10 15:26;Richard Lacey;;;;17/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:52:41;Mark McCusker;29/08/2014 11:52:41|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 16:28:33|Alexandre Gabert|Schedule on JTL on Sunday is incorrect. Switch on could be changed to 09:20 instead of 08:00. Weekdays settings are correct. Shop services LT does not appear to follow the switch off between midnight and opening.|08/10/2014 15:26:44|Richard Lacey|The lights are set 20 mins before store opening and 20 mins after store closing.  this is done through one relative timer;;269-07;269;Cardiff Ty Glas Road;South West;Refrigeration;Electricity;Shop Services;Implemented;17/02/2014 00:00:00;The lights inside the cases are switched on at 07:30 on sundays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour, thus configured to always be switched on at 9:20 on sundays.;17/02/2014 09:00:00;832;75;Florian Moreau;;2014/8/10 15:28;17/02/2014 09:00:00;;26/09/2014 15:23:39;23/06/2014 11:00:00;2014/8/10 15:28;Richard Lacey;;;;17/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/06/2014 01:00:00;elutions@elutions.com;25/06/2014 01:00:00|elutions@elutions.com|Sunday's morning ECMs for Shop services have been put on hold.|26/09/2014 15:23:39|Alexandre Gabert|See 269-08.|08/10/2014 15:28:17|Richard Lacey|the case lighting is done through a lighting timer which controls all case lighting.  i have checked and the lighting times are correct;;551-05;551;Middlewich;Midlands;Maintenance;Electricity;Lighting;Realized;17/02/2014 00:00:00;Sales Floor lighting : The lights are on from 8:55 to 18:15 on sundays. This cannot be acheived from the BMS.;The Schedule of operation should be changed and adjusted to start at 9:25 and then switched off at 16:15. This should be looked by the electrical contractors.;17/02/2014 09:00:00;8320;749;Laurent Crolard;;2014/2/6 11:30;17/02/2014 09:00:00;2014/2/6 12:00;2014/2/6 10:30;;2014/9/10 13:49;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;17/02/2014 09:00:00;;;7724988;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/5/3 0:00;mittons@elutions.com;05/03/2014 00:00:00|mittons@elutions.com|Times and delays adjusted.  |13/03/2014 00:00:00|elutions@elutions.com|Please review it : the schedule is still not correct all lights are switched on at 8:55 on sundays and switched off at 16:15. the lights should be switched on 1/2 hours after.|18/03/2014 00:00:00|mittons@elutions.com|The sales floor lighting is controlled by a BMS interface into a Phillips dynalite system. We believe the Dynalight system is running it's own time program and not responding to the BMS imput. This requires checking on site by Philips / the electrical contractors. |02/06/2014 01:00:00|elutions@elutions.com|The schedule is now correct, all lights are switched on and off at the correct time. |09/10/2014 13:49:27|Francois Donckele|MML says: Re-raised 21/08/14 for electrical contractor on won 7803132 ;;551-04;551;Middlewich;Midlands;Maintenance;Electricity;Lighting;Realized;17/02/2014 00:00:00;Sales Floor Lighting : The sales floor lights are on from 7:55 to 16:15 on sundays. This cannot be acheived from the BMS.;The Schedule of operation should be adjusted, the lights should be switched off at 16:15 and then switched on at 9:25. This should be looked by the electrical contractors.;17/02/2014 09:00:00;1560;140;Laurent Crolard;;2014/2/6 11:30;17/02/2014 09:00:00;2014/2/6 12:00;2014/2/6 10:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;17/02/2014 09:00:00;;;7647825;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/5/3 0:00;mittons@elutions.com;05/03/2014 00:00:00|mittons@elutions.com|Times and delays adjusted.  |13/03/2014 00:00:00|elutions@elutions.com|Please review it : the schedule is still not correct all lights are switched on at 8:55 on sundays and switched off at 16:15. the lights should be switched on 1/2 hours after.|18/03/2014 00:00:00|mittons@elutions.com|The sales floor lighting is controlled by a BMS interface into a Phillips dynalite system. We believe the Dynalight system is running it's own time program and not responding to the BMS imput. This requires checking on site by Philips / the electrical contractors. |14/05/2014 01:00:00|mml|Job Complete 14/05/2014|02/06/2014 01:00:00|elutions@elutions.com|The schedule is now correct, all lights are switched on and off at the correct time. ;;551-03;551;Middlewich;Midlands;Maintenance;Electricity;Lighting;Realized;17/02/2014 00:00:00;Sales Floor Lighting : The sales floor lights are on from 6:55 to 21:30. (Some lights are switched off at 21:15) on weekdays. This cannot be acheived from the BMS.;The Schedule of operation should be adjusted, the lights should be switched off at 21:15 and then switched on at 7:55. This should be looked by the electrical contractors.;17/02/2014 09:00:00;9360;842;Laurent Crolard;;2014/2/6 11:30;17/02/2014 09:00:00;2014/2/6 12:00;2014/2/6 10:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;17/02/2014 09:00:00;;;7647822;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/5/3 0:00;mittons@elutions.com;05/03/2014 00:00:00|mittons@elutions.com|Times and delays adjusted.  |13/03/2014 00:00:00|elutions@elutions.com|Please review it : the schedule i