s still not correct.|18/03/2014 00:00:00|mittons@elutions.com|The sales floor lighting is controlled by a BMS interface into a Phillips dynalite system. We believe the Dynalight system is running it's own time program and not responding to the BMS imput. This requires checking on site by Philips / the electrical contractors. |14/05/2014 01:00:00|mml|Job Complete 14/05/2014|02/06/2014 01:00:00|elutions@elutions.com|The schedule is now correct, all lights are switched on and off at the correct time. ;;556-08;556;Lowestoft North Quay Retail Park;South East;BMS;Electricity;Lighting;Realized;17/02/2014 00:00:00;Sales Floor lighting : on sundays, the lights are on at 8:55 and then switched off at 16:15.;The Schedule of operation should be adjusted and sync with the opening hours. All non essential lights should be switched on at 9:25.;17/02/2014 09:00:00;780;70;Laurent Crolard;;14/03/2014 10:30:00;17/02/2014 09:00:00;14/03/2014 11:00:00;14/03/2014 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/5/3 0:00;mittons@elutions.com;05/03/2014 00:00:00|mittons@elutions.com|Times and delays adjusted;;556-07;556;Lowestoft North Quay Retail Park;South East;BMS;Electricity;Lighting;Realized;17/02/2014 00:00:00;Sales Floor lighting : on weekdays, the lights are on at 6:55 and then switched off at 23:15.;The Schedule of operation should be adjusted and sync with the opening hours. All non essential lights should be switched off at 21:15 and then switched on at 7:55.;17/02/2014 09:00:00;21840;1966;Laurent Crolard;;14/03/2014 10:30:00;17/02/2014 09:00:00;14/03/2014 11:00:00;14/03/2014 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/5/3 0:00;mittons@elutions.com;05/03/2014 00:00:00|mittons@elutions.com|Times and delays adjusted;;118-13;118;Cambridge Cambourne;South East;Refrigeration;Electricity;Shop Services;Realized;17/02/2014 00:00:00;The lights inside the cases are switched off at 23:00 when the store is closed on weekdays;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour, thus configured to always be switched off at 22h20 on weekdays;17/02/2014 09:00:00;520;47;Florian Moreau;;2014/12/8 14:30;17/02/2014 09:00:00;2014/12/8 15:00;2014/12/8 13:30;2014/11/7 11:00;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;17/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. |11/07/2014 01:00:00|elutions@elutions.com|Need one week data.|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. |11/08/2014 01:00:00|elutions@elutions.com|Completed.;;118-12;118;Cambridge Cambourne;South East;Refrigeration;Electricity;Shop Services;Realized;17/02/2014 00:00:00;The lights inside the cases are switched on at 08:40 and switched off at 18:40 on sundays.;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour, thus configured to always be switched on at 9:20 and switched off at 16h20 on sundays.;17/02/2014 09:00:00;1560;140;Florian Moreau;;2014/12/8 14:30;17/02/2014 09:00:00;2014/12/8 15:00;2014/12/8 13:30;2014/11/7 11:00;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;17/02/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. |11/07/2014 01:00:00|elutions@elutions.com|Need one week data.|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. |11/08/2014 01:00:00|elutions@elutions.com|Completed. ;;179-09;179;Glasgow Anniesland;Scotland;BMS;Electricity;Lighting;Realized;17/02/2014 00:00:00;Sales Floor Lighting : The sales floor lighting are switched off at 23:15 and then switched on at 6:55 during the week.;The Schedule of operation should be adjusted and sync with the opening hours. It should be switched on at 7:55 and switched off at 22:15.;17/02/2014 09:00:00;68640;6178;Laurent Crolard;;14/04/2014 11:30:00;17/02/2014 09:00:00;14/04/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/4/3 0:00;mittons@elutions.com;04/03/2014 00:00:00|mittons@elutions.com|According to the Morrisons website, the store opening hours are 07:00 to 23:00. |13/03/2014 00:00:00|elutions@elutions.com|Where did you find that information? It seems to us that it is 22:00 : http://your.morrisons.com/store-finder/store-details/?recordid=179|18/03/2014 00:00:00|mittons@elutions.com|Adjusted ;;492-04;492;Dunoon;Scotland;BMS;Electricity;Lighting;Realized;17/02/2014 00:00:00;Sales Area Lighting : The sales Area consumption continues on sundays until 20:15.;The Schedule of operation should be adjusted and sync with the closing time. All non essential light should be switched off at 19:15.;17/02/2014 09:00:00;1508;136;Laurent Crolard;;21/05/2014 11:30:00;17/02/2014 09:00:00;21/05/2014 12:00:00;21/05/2014 10:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/5/3 0:00;mittons@elutions.com;05/03/2014 00:00:00|mittons@elutions.com|Unable to connect to remote site. Will remedy when communications re-established |14/04/2014 01:00:00|elutions@elutions.com|Is it alright since last time? Are you able to connect? Should it go into the maintenance category?|14/05/2014 01:00:00|mittons@elutions.com|Adjusted ;;545-02;545;Birmingham Edgbaston Hagley Road;Midlands;Behavioural;Electricity;Lighting;Realized;17/02/2014 00:00:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Sales Floor Lighting Display lighting;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently;17/02/2014 09:00:00;20020;1802;Laurent Crolard;;2014/4/8 14:30;15/03/2014 12:00:00;2014/3/11 11:26;2014/4/8 13:30;14/03/2014 10:00:00;2014/3/11 11:26;Laurent CROLARD;17/02/2014 09:00:00;15/03/2014 12:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/3 0:00;mittons@elutions.com;05/03/2014 00:00:00|mittons@elutions.com|The Sales full over-ride is on, which relays information to the Phillips dynalite system. This is behaviour and can be turned off by the store manager.|13/03/2014 00:00:00|elutions@elutions.com|The overrides must be pulled off by the people on site or by maintenance people.|18/06/2014 08:47:57|Amanda Ward|545-15 also includes Sales override. Can this now be closed?|26/08/2014 10:57:56|Amanda Ward|545-15 has changed. Please can this be assigned to maintenance (or a new ECM raised to send to them) to investigate lighting set up further.;;545-01;545;Birmingham Edgbaston Hagley Road;Midlands;Behavioural;Electricity;Lighting;Realized;17/02/2014 00:00:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Sales Floor lighting;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently;17/02/2014 09:00:00;86944;7825;Laurent Crolard;;2014/4/8 14:30;15/03/2014 12:00:00;2014/3/11 11:29;2014/4/8 13:30;14/03/2014 10:00:00;16/04/2015 17:08:06;Laurent CROLARD;17/02/2014 09:00:00;15/03/2014 12:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/3 0:00;mittons@elutions.com;05/03/2014 00:00:00|mittons@elutions.com|The Sales full over-ride is on, which relays information to the Phillips dynalite system. This is behaviour and can be turned off by the store manager.|13/03/2014 00:00:00|elutions@elutions.com|The overrides must be pulled off by the people on site or by maintenance people.|18/06/2014 08:48:51|Amanda Ward|545-15 also includes Sales override. Can this now be closed?|26/08/2014 10:57:39|Amanda Ward|545-15 has changed. Please can this be assigned to maintenance (or a new ECM raised to send to them) to investigate lighting set up further.;;B008345-09;345;Basingstoke Thorneycroft;South West;BMS;Electricity;HVAC;Realized;13/02/2014 00:00:00;The Main HV panel is on 24/7 at the same level about 18 kW (6 kW for the main AHU).;The Schedule of operation should be adjusted and sync with the closing time. It should be reaching it's night level at 23:00 on weekdays and at 16:00 on sundays. All unnecessary operation should be avoided by adjusting and configuring set-back controls.;13/02/2014 09:00:00;11232;1011;Laurent Crolard;;2014/11/4 11:30;13/02/2014 09:00:00;2014/11/4 12:00;2014/8/4 10:30;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|Times and optimiser reconfigured|17/03/2014 00:00:00|elutions@elutions.com|adjusted;;345-08;345;Basingstoke Thorneycroft;South West;Maintenance;Electricity;HVAC;To be implemented;13/02/2014 00:00:00;The Plumbing panel is on 24/7 at the same level about 12 kW. It seems high for pumps, HWG and boilers, the panel isn't controlled by the BMS.;Mechanical contractor required to attend site and investigate the operation of the plumbing panel. The plumbing panel features local time clock control of the plant, and the plant is operating 24/7. The BMS system has been checked. The Schedule of operation should be adjusted and sync with the closing time. It should be reaching it's night level at 23:00 on weekdays and at 16:00 on sundays. All unnecessary operation should be avoided by adjusting and configuring set-back controls. ;13/02/2014 09:00:00;11232;1011;Laurent Crolard;;14/04/2015 19:57:58;2014/2/6 13:00;;20/04/2015 23:54:45;2014/2/6 11:00;20/04/2015 23:54:46;Alex Graber;13/02/2014 09:00:00;;2014/2/6 13:00;;;7887043;;FALSE;TRUE;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|Plumbing Panel is not BMS controlled  |17/03/2014 00:00:00|elutions@elutions.com|The plumbing panel seems to be on 24/7, this might be a maintenance issue.|02/06/2014 01:00:00|elutions@elutions.com|No modification on the plumbing panel consumption. Has it been performed? |29/10/2014 14:28:44|Francois DONCKELE|Previous WON : 7647799|29/10/2014 14:29:58|Francois DONCKELE|no change on the load curve|20/04/2015 23:52:53|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:05:09;M000345-07;345;Basingstoke Thorneycroft;South West;BMS;Electricity;HVAC;Realized;13/02/2014 00:00:00;Even if there is an hybrid system the main AHU is almost working 24/7 at the same power - about 6.3 kW.;The Schedule of operation should be adjusted and sync with the closing time. It should be reaching it's night level at 23:00 on weekdays and at 16:00 on sundays. If there is still heat that can by used from the heat recovery the AHU can work at a lower speed and damper should be closed.;13/02/2014 09:00:00;8845;796;Laurent Crolard;;2014/11/4 11:30;13/02/2014 09:00:00;2014/11/4 12:00;2014/11/4 10:30;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|Times and optimiser reconfigured|17/03/2014 00:00:00|elutions@elutions.com|adjusted;;492-03;492;Dunoon;Scotland;Behavioural;Electricity;HVAC;Updated;13/02/2014 00:00:00;Lighting overrides are being used frequently. For example: The Loading Bay Heaters has sometimes a higher demand during the night, the BMS is set correctly.;Please note, lighting overrides should only be used in exceptional circumstances. Even in June loading bay heaters are used.;13/02/2014 11:00:00;7488;674;Laurent Crolard;;;30/06/2014 17:00:00;;2014/8/12 20:07;2014/8/12 19:08;2014/8/12 19:08;Chicheng Zhang;13/02/2014 11:00:00;30/06/2014 17:00:00;;;;;;;;WITHOUT;;MANUAL;2014/12/6 5:00;elutions@elutions.com;12/06/2014 05:00:00|elutions@elutions.com|Is it a behaviour issue as it cannot be controlled from the BMS?|23/06/2014 05:00:00|mittons@elutions.com|As suspected, these are controlled locally and not by BMS.|30/06/2014 05:00:00|elutions@elutions.com|Changed to behaviour. |25/09/2014 15:01:12|Amanda Ward|Data looks odd. Please confirm if this is still and issue and if you can see if heaters are turned off when not needed. Store has night crew so heaters may be needed when they get deliveries and to keep the area at a comfortable temperature overnight. We don't currently have text for this - if we are to call the store we need as much detail as possible.;;333-21;333;Plymstock Pomphlett Road;South West;BMS;Electricity;Lighting;Realized;13/02/2014 00:00:00;Sales Floor Lighting - DB SLB1 has a permanent demand of 90kW on Sundays;Lighting schedule of the display lighting needs to be changed and configured to start at 10:55 and stop at 17:15 on Sunday;13/02/2014 09:00:00;82649;7438;Laurent Crolard;;13/02/2014 10:30:00;13/02/2014 09:00:00;13/02/2014 11:00:00;13/02/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Adjusted;;333-20;333;Plymstock Pomphlett Road;South West;BMS;Electricity;Lighting;Realized;2014/9/1 0:00;Sales Floor Lighting - DB SLB1 has a permanent demand of 90kW on weekdays;Lighting schedule of the display lighting needs to be changed and configured to start at 7:55 and stop at 22:15 during the week;13/02/2014 09:00:00;243173;21886;Laurent Crolard;;13/02/2014 10:30:00;13/02/2014 09:00:00;13/02/2014 11:00:00;13/02/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Adjusted;;254-04;254;Malvern Roman Way;South West;Maintenance;Electricity;HVAC;Realized;2014/12/2 23:00;DB1 has a constant charge of at least 19kW on Sundays, on site visit required.;Adjust and fine tune AC panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. If store operation permits, its schedule should be changed to stop at 16:00 and start at 8:00 on Sunday. A site visit is required to correct this.;13/02/2014 09:00:00;12480;1123;Laurent Crolard;;2014/2/6 11:30;13/02/2014 09:00:00;2014/8/7 12:00;14/04/2014 10:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;13/02/2014 09:00:00;;;7647775;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/4/4 1:00;mittons@elutions.com;04/04/2014 01:00:00|mittons@elutions.com|Site Visit Required|14/04/2014 01:00:00|elutions@elutions.com|This is down to Maitenance as a site visit is requiered.|21/05/2014 01:00:00|mml|Works due to be attended to 21/05/2014 15:15|02/06/2014 01:00:00|mittons@elutions.com|There were no abnormal activities since the 25/05, but this need to be looked again to make sure that this is sustainable. |08/07/2014 01:00:00|elutions@elutions.com|The override has been pull out.  ;;254-03;254;Malvern Roman Way;South West;Maintenance;Electricity;HVAC;Realized;2014/12/6 23:00;DB1 has a constant charge of at least 19kW on weekdays, on site visit required.;Adjust AC panel schedule of operation to reduce its demand during after hours. If store operation permits, its schedule should be changed to stop at 22:00 and start at 6:00 during the week. A site visit is required to correct this.;13/02/2014 09:00:00;37440;3370;Laurent Crolard;;2014/2/6 11:30;13/02/2014 09:00:00;2014/8/7 12:00;14/04/2014 10:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;13/02/2014 09:00:00;;;7647770;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/4/4 1:00;mittons@elutions.com;04/04/2014 01:00:00|mittons@elutions.com|Site Visit Required|14/04/2014 01:00:00|elutions@elutions.com|This is down to Maitenance as a site visit is requiered.|21/05/2014 01:00:00|mml|Works due to be attended to 21/05/2014 15:00|02/06/2014 01:00:00|mittons@elutions.com|There were no abnormal activities since the 25/05, but this need to be looked again to make sure that this is sustainable. |08/07/2014 01:00:00|elutions@elutions.com|The override has been pull out.  ;;118-11;118;Cambridge Cambourne;South East;BMS;Electricity;HVAC;Realized;13/02/2014 00:00:00;The H&V Panel Back has a constant charge of at least 18kW on weekdays;Adjust and fine tune AC panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. If store operation permits, its schedule should be changed to stop at 22:00 and start at 6:00 during the week;13/02/2014 09:00:00;42120;3791;Laurent Crolard;;26/04/2014 11:30:00;13/02/2014 09:00:00;26/04/2014 12:00:00;13/02/2014 09:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|Software adjusted|17/03/2014 00:00:00|elutions@elutions.com|The consumption is still on after 22:00, it seems that the software wasn't completly adjusted. Please could you review it.|12/06/2014 01:00:00|elutions@elutions.com|The consumption was constant on 23, 24 and 25 of May. The consumption is correct since ;;052-11;52;Sheffield Hillsborough;Midlands;BMS;Electricity;HVAC;To be implemented;13/02/2014 00:00:00;The H&V panel is on at 4:00 on weekdays;Schedule needs to be revisited and sync its operation with the opening time, to start at 5:00 during the week;13/02/2014 09:00:00;8112;730;Laurent Crolard;;;13/02/2014 09:00:00;;13/02/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;24/03/2014 00:00:00;mittons@elutions.com;24/03/2014 00:00:00|mittons@elutions.com|Optimiser Adjusted|14/04/2014 01:00:00|elutions@elutions.com|Since the modification the AHU is on 24/7. Please could you review this.|12/06/2014 01:00:00|elutions@elutions.com|It wasn't corrected yet, it's still on from Tuesday to Friday. Could you review it please. ;;052-10;52;Sheffield Hillsborough;Midlands;BMS;Electricity;HVAC;Realized;13/02/2014 00:00:00;The HVAC has a constant charge of at least 28kW on Sundays;Adjust and fine tune AC panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. If store operation permits, its schedule should be changed to stop at 16:00 and start at 8:00 on Sundays;13/02/2014 09:00:00;18928;1704;Laurent Crolard;;13/02/2014 10:30:00;13/02/2014 09:00:00;13/02/2014 11:00:00;13/02/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;24/03/2014 00:00:00;mittons@elutions.com;24/03/2014 00:00:00|mittons@elutions.com|Changes Made to software. Please monitor and report;;052-09;52;Sheffield Hillsborough;Midlands;BMS;Electricity;HVAC;Realized;13/02/2014 00:00:00;The HVAC has a constant charge of at least 28kW on weekdays;Adjust and fine tune AC panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. If store operation permits, its schedule should be changed to stop at 23:00 and start at 5:00 during the week;13/02/2014 09:00:00;48672;4380;Laurent Crolard;;13/02/2014 10:30:00;13/02/2014 09:00:00;13/02/2014 11:00:00;13/02/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;24/03/2014 00:00:00;mittons@elutions.com;24/03/2014 00:00:00|mittons@elutions.com|Changes Made to software. Please monitor and report;;052-08;52;Sheffield Hillsborough;Midlands;BMS;Electricity;Car Park;Updated;13/02/2014 00:00:00;Car Park Travellators 2 is on the night on weekdays;Lighting schedule of the car park needs to be changed and configured to turn off after closing time at 23:00 on weekdays.;13/02/2014 09:00:00;15288;1376;Laurent Crolard;;;13/02/2014 09:00:00;;2014/7/10 17:04;13/10/2014 09:38:45;13/10/2014 09:38:45;Tom Matthews;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/10 17:04;Alexandre Gabert;07/10/2014 17:04:29|Alexandre Gabert|Schedule is in accordance with the standards, however this DB shows power during daytime, which should not happen except in some particular cases.|13/10/2014 09:38:44|Tom Matthews|Previous comment from ourselves is missing. Travelators are not controlled by BMS. ;;329-05;329;Newquay Treloggan Road;South West;BMS;Electricity;HVAC;Realized;13/02/2014 00:00:00;The HVAC has a constant charge of at least 12kW on Sundays;Adjust and fine tune HVAC panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. If store operation permits, its schedule should be changed to stop at 16:00 and start at 8:00 on Sunday.;13/02/2014 09:00:00;7488;674;Laurent Crolard;;2014/4/4 11:30;13/02/2014 09:00:00;2014/4/4 12:00;13/02/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;329-04;329;Newquay Treloggan Road;South West;BMS;Electricity;HVAC;Realized;13/02/2014 00:00:00;The HVAC has a constant charge of at least 12kW on weekdays;Adjust and fine tune HVAC schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. If store operation permits, its schedule should be changed to stop at 21:00 during the week;13/02/2014 09:00:00;5616;505;Laurent Crolard;;2014/4/4 11:30;13/02/2014 09:00:00;2014/4/4 12:00;13/02/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;329-03;329;Newquay Treloggan Road;South West;BMS;Electricity;HVAC;Realized;2014/3/2 0:00;The HVAC has a constant charge of at least 12kW on weekdays;Adjust and fine tune HVAC panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. If store operation permits, its schedule should be changed to stop at 21:00 and start at 6:00 during the week;13/02/2014 09:00:00;25272;2274;Laurent Crolard;;13/02/2014 10:30:00;13/02/2014 09:00:00;13/02/2014 11:00:00;13/02/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;354-10;354;Horndean Lakesmere Road;South West;BMS;Electricity;HVAC;Blocked;13/02/2014 00:00:00;HVAC Panel & Plumbing Panel are running from 22:00 to 06:00 during the night on Sundays with an average demand at 20kW.;Adjust and fine tune AHU schedule of operation to follow a demand based approach to reduce its demand during non-operating hours.;13/02/2014 09:00:00;4160;374;Laurent Crolard;25/04/2014 12:30:00;;13/02/2014 09:00:00;;13/02/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|Plumbing panel is not BMS controlled. Changes made to BMS software in HVAC panel|17/03/2014 00:00:00|elutions@elutions.com|No changes have been seen on the HVAC schedule. Some changes are visible on the plumbing panel consumption. These consumptions were higher in february than in march. The consumption decreases on the 25th of february. Please could you review the HVAC settings?;;258-31;258;Ross On Wye Station Road;South West;Behavioural;Electricity;Lighting;Realized;2014/12/2 23:00;The manager¡¯s override which turns on lighting / heating for 1 hour is being used frequently. For example: 20/07/2014 09:21:00 19/07/2014 07:52:00;Please note, the manager¡¯s override should only be used in exceptional circumstances.;13/02/2014 09:00:00;8892;800;Laurent Crolard;;2014/4/8 11:30;13/02/2014 09:00:00;13/03/2015 20:34:55;2014/2/7 10:30;;13/03/2015 20:34:55;Jiaying Zhang;;13/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;17/02/2014 00:00:00;mittons@elutions.com;17/02/2014 00:00:00|mittons@elutions.com|This is due to night staff in the store operating the managers over-ride switch. This is a behavioural issue, not BMS. This happened on 09/02 at 19:14 and on 16/02 @ 16:16 and 17:27|20/02/2014 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|27/05/2014 17:06:00||Last used 13th and 16th April.|07/07/2014 01:00:00|elutions@elutions.com|this issue is still not resolved.  |25/08/2014 13:31:03|Amanda Ward|25/08 Overrides used from 18/08/14 due to incorrect lighting times. Store to report to MML.|25/08/2014 13:32:48|Amanda Ward|25/08 Overrides used from 18/08/14 due to incorrect lighting times. Store to report to MML.;2015/2/3 0:00;354-09;354;Horndean Lakesmere Road;South West;BMS;Electricity;HVAC;Blocked;13/02/2014 00:00:00;HVAC Panel & Plumbing Panel are running from 2:00 to 06:00 during the night on weekdays with an average demand at 20W.;Adjust and fine tune AHU schedule of operation to follow a demand based approach to reduce its demand during non-operating hours.;13/02/2014 09:00:00;12480;1123;Laurent Crolard;25/04/2014 12:30:00;;13/02/2014 09:00:00;;13/02/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|Plumbing panel is not BMS controlled. Changes made to BMS software in HVAC panel|17/03/2014 00:00:00|elutions@elutions.com|No changes have been seen on the HVAC schedule. Some changes are visible on the plumbing panel consumption. These consumptions were higher in february than in march. The consumption decreases on the 25th of february. Please could you review the HVAC settings?;;354-08;354;Horndean Lakesmere Road;South West;BMS;Electricity;HVAC;Blocked;13/02/2014 00:00:00;HVAC Panel & Plumbing Panel are running from 22:00 to 02:00 during the night on weekdays with an average demand at 25kW.;Adjust and fine tune AHU schedule of operation to follow a demand based approach to reduce its demand during non-operating hours.;13/02/2014 09:00:00;18720;1685;Laurent Crolard;25/04/2014 12:30:00;;13/02/2014 09:00:00;;13/02/2014 09:30:00;25/04/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/02/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/3 0:00;mittons@elutions.com;12/03/2014 00:00:00|mittons@elutions.com|Plumbing panel is not BMS controlled. Changes made to BMS software in HVAC panel|17/03/2014 00:00:00|elutions@elutions.com|No changes have been seen on the HVAC schedule. Some changes are visible on the plumbing panel consumption. These consumptions were higher in february than in march. The consumption decreases on the 25th of february. Please could you review the HVAC settings?;;360-07;360;Reigate Bell Street;South East;Behavioural;Electricity;Lighting;Realized;13/02/2014 00:00:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Sales Floor Lighting DB NE has a night consumption of 45 kW.;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently. On weekdays, lighting schedule of the Sales Floor Lighting DB NE needs to be changed and configured to stop at 22:15;13/02/2014 09:00:00;84240;7582;Laurent Crolard;;2014/3/3 10:30;13/02/2014 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;13/02/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;21/02/2014 00:00:00;mittons@elutions.com;21/02/2014 00:00:00|mittons@elutions.com|There  are no over-rides in operation and all the times are set correctly. If this is just one DB, it will be a wiring issue or a welded contactor. Thie need passsing to the site electrical contractors.|03/03/2014 00:00:00|elutions@elutions.com|The schedule is now correct, the override must have been pulled off.;;052-07;52;Sheffield Hillsborough;Midlands;BMS;Electricity;Car Park;New;2014/2/1 0:00;The Car Park Lighting was on 24/7 on weekdays and sundays. The consumption increases in january.;All unessesary lights should be switched off during the night. The night level should be the same each night about 19 kW, a site visit is requiered.;2014/12/2 9:00;2567;231;Laurent Crolard;;;2014/12/2 9:00;;;;2014/12/8 12:43;Laurent Crolard;2014/12/2 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;124-26;124;Darlington Morton Park;North;BMS;Electricity;HVAC;Realized;2014/12/2 0:00;The H&V Panel starts operating at 4:00 in the morning on weekdays;Schedule needs to be revisited and sync its operation with the opening time. All unnecessary operation should be avoided by adjusting optimizer settings to achieve required store temperature at opening time at 7:00 during the week;2014/12/2 9:00;4992;449;Laurent Crolard;;2014/3/3 10:30;2014/12/2 9:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/12/2 9:00;;;;;;;;;WITHOUT;;MANUAL;18/02/2014 00:00:00;mittons@elutions.com;18/02/2014 00:00:00|mittons@elutions.com|Adjustment made, but any further adjustment will require site visit;;124-25;124;Darlington Morton Park;North;BMS;Electricity;HVAC;Realized;2014/12/2 0:00;The HV panel is on during night on sunday;Adjust and fine tune Panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point.;2014/12/2 9:00;832;75;Laurent Crolard;;2014/3/3 10:30;2014/12/2 9:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/12/2 9:00;;;;;;;;;WITHOUT;;MANUAL;18/02/2014 00:00:00;mittons@elutions.com;18/02/2014 00:00:00|mittons@elutions.com|Adjustment made, but any further adjustment will require site visit;;124-24;124;Darlington Morton Park;North;BMS;Electricity;HVAC;Realized;2014/12/2 0:00;The HV panel is on during night on weekdays;Adjust and fine tune Panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point.;2014/12/2 9:00;7488;674;Laurent Crolard;;2014/3/3 10:30;2014/12/2 9:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/12/2 9:00;;;;;;;;;WITHOUT;;MANUAL;18/02/2014 00:00:00;mittons@elutions.com;18/02/2014 00:00:00|mittons@elutions.com|Adjustment made, but any further adjustment will require site visit;;058-11;58;Stockton Thornaby;North;BMS;Electricity;Car Park;Realized;2014/12/2 0:00;The Car Park Lighting is turned on at 6:00 during weekdays.;Operation schedule and settings to be adjusted and homogenised to reduce the demand during non-working hours. This could be scheduled to start whn the first worker arrived.;2014/12/2 9:00;6552;590;Laurent Crolard;;21/05/2014 11:30:00;2014/12/2 9:00;26/05/2014 12:00:00;21/05/2014 10:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/12/2 9:00;;;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Adjusted;;058-10;58;Stockton Thornaby;North;BMS;Electricity;Car Park;Realized;2014/12/2 0:00;Car Park lighting stops at 00:00 during the week.;On weekdays, lighting schedule of signs needs to be changed and configured to stop at 21:15 the night;2014/12/2 9:00;11232;1011;Laurent Crolard;;21/05/2014 11:30:00;2014/12/2 9:00;26/05/2014 12:00:00;21/05/2014 10:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/12/2 9:00;;;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Car Park Lighting stops one hour after the end of trading. For this site that is 22:00, not 21:15. BMS Adjusted;;058-09;58;Stockton Thornaby;North;BMS;Electricity;Car Park;Realized;2014/4/1 0:00;Signs of Car Park have a permanent demand of 12kW on sunday.;On sunday, lighting schedule of signs needs to be changed and configured to stop at 18:00 the night;2014/12/2 9:00;14352;1292;Laurent Crolard;;2014/12/2 10:30;2014/12/2 9:00;2014/12/2 11:00;2014/12/2 9:30;;2015/11/3 8:50;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/12/2 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;2014/8/2 0:00;058-08;58;Stockton Thornaby;North;BMS;Electricity;Car Park;Realized;14/01/2014 00:00:00;Signs of Car Park have a permanent demand of 12kW on weekdays.;On weekdays, lighting schedule of signs needs to be changed and configured to stop at 08:00 the day, 21:15 the night;2014/12/2 9:00;56160;5054;Laurent Crolard;;2014/12/2 10:30;2014/12/2 9:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/12/2 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;352-12;352;Gosport Walpole Road;South West;BMS;Electricity;Lighting;Realized;2014/12/2 0:00;Lighting has a permanent demand of 90kW on sunday;Lighting schedule needs to be changed and configured to start at 9:25 and stop at 16:15 on sunday;2014/12/2 9:00;78455;7061;Laurent Crolard;;14/04/2014 11:30:00;2014/12/2 9:00;14/04/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/12/2 9:00;;;;;;;;;WITHOUT;;MANUAL;18/03/2014 00:00:00;mittons@elutions.com;18/03/2014 00:00:00|mittons@elutions.com|Times are correct, no over-rides are active. This does not appear to be a BMS issue. Site visit required by electrical contractors to ascertain what is the problem;;352-11;352;Gosport Walpole Road;South West;Behavioural;Electricity;Lighting;Realized;2014/12/2 0:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Lighting has a permanent demand at 90kW on weekdays.;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently. Lighting schedule needs to be changed and configured to start at 7:55 and stop at 21:15 during the week.;2014/12/2 9:00;291720;26255;Laurent Crolard;;14/04/2014 11:30:00;2014/12/2 9:00;14/04/2014 12:00:00;14/04/2014 10:30:00;;16/04/2015 17:12:03;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/12/2 9:00;;;;;;;;;WITHOUT;;MANUAL;18/03/2014 00:00:00;mittons@elutions.com;18/03/2014 00:00:00|mittons@elutions.com|Times are correct, no over-rides are active. This does not appear to be a BMS issue. Site visit required by electrical contractors to ascertain what is the problem;;B008348-45;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Lighting;Realized;2014/11/2 0:00;Sales Floor Lighting : The DB L is on 24/7.;First, we need to check if this comes from an change in the BMS If not this might be an override or a faulty contactor, This must be taking care of.;2014/11/2 9:00;128960;11606;Laurent Crolard;;2014/3/3 10:30;2014/11/2 9:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/11/2 9:00;;;;;;;;WITHOUT;;MANUAL;17/02/2014 00:00:00;mittons@elutions.com;17/02/2014 00:00:00|mittons@elutions.com|All delays and times are correct. If this is just one DB, and others are switching correctly, the issue is electrical and requires investigation and rectification by the site electrical contractor.|03/03/2014 00:00:00|elutions@elutions.com|This Should be a behaviour issue or a maintenance issue that was corrected.;;151-16;151;Leyland Olympian;North;BMS;Electricity;Lighting;Realized;2014/10/2 0:00;Sales Floor Lighting : All lights are switched off at 22:15.;The sales floor lighting should be adjusted and sync with the closing time. It should be switched off 1 hours before.;2014/10/2 9:00;31200;2808;Laurent Crolard;;2014/10/2 10:30;2014/10/2 9:00;2014/10/2 11:00;2014/10/2 9:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/10/2 9:00;;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Times have been changed, however times in BMS did NOT tally with reported error. Possible wiring issue on site;;058-07;58;Stockton Thornaby;North;BMS;Electricity;Lighting;Realized;2014/10/2 0:00;Sales Floor Lighting : The lights are on at 6:55 on weekdays.;Lighting schedule of the Sales Floor Lighting & Display lighting needs to be changed and configured to start at 7:55, 5 min before the opening time.;2014/10/2 9:00;29016;2611;Laurent Crolard;;2014/3/3 10:30;2014/10/2 9:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/10/2 9:00;;;;;;;;;WITHOUT;;MANUAL;21/02/2014 00:00:00;mittons@elutions.com;21/02/2014 00:00:00|mittons@elutions.com|Timing changed;;058-06;58;Stockton Thornaby;North;BMS;Electricity;Lighting;Realized;14/01/2014 00:00:00;Display Lighting on DB DL1 & DL 2 : The lights are on 24/7 on sundays and weekdays;Lighting schedule of the Display Lighting needs to be changed and configured to start 5 min before opening time and to stop 15 min after the closing time.;2014/10/2 9:00;154128;13872;Laurent Crolard;;2014/10/2 10:30;2014/10/2 9:00;2014/10/2 11:00;2014/10/2 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/10/2 9:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;155-04;155;York Fosse Island;North;Refrigeration;Electricity;Refrigeration;Realized;24/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R407f) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 48.7 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/01/2014 09:00:00;342;31;Laurent Crolard;;2014/3/6 11:30;24/01/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:21;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|the floating setpoint is at 48 PSI|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;155-03;155;York Fosse Island;North;Refrigeration;Electricity;Refrigeration;Realized;24/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404a) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/01/2014 09:00:00;7276;655;Laurent Crolard;;2014/3/6 11:30;24/01/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:21;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The floating suction setpoint is at 11 PSI.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;155-02;155;York Fosse Island;North;Refrigeration;Electricity;Refrigeration;Realized;24/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = HTB-D -- R407F) is set to 155 PSI [25.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/01/2014 09:00:00;10335;930;Laurent Crolard;;2014/3/6 11:30;24/01/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;20/03/2015 14:56:26;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is at 121 PSI|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;155-01;155;York Fosse Island;North;Refrigeration;Electricity;Refrigeration;Realized;24/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R407f) is set to 155 PSI [25.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/01/2014 09:00:00;10394;935;Laurent Crolard;;2014/3/6 11:30;24/01/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;20/03/2015 14:56:26;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is at 121 PSI|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;342-02;342;Wincanton Aldermeads;South West;Behavioural;Electricity;Lighting;Realized;24/01/2014 00:00:00;There are Active Lighting overrides in use at your store. The following override is currently in use: Sales Full;Please ensure all overrides are switched off and set to auto mode which will allow the lighting to operate efficiently;24/01/2014 09:00:00;1638;147;Laurent Crolard;;2014/4/8 11:30;24/01/2014 09:00:00;2014/3/11 11:28;2014/2/7 10:30;;19/03/2015 15:13:07;Laurent CROLARD;;24/01/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/1/2 0:00;mittons@elutions.com;01/02/2014 00:00:00|mittons@elutions.com|All times and delays checked and verified OK. This is down to operation of the managers lighting pushbutton override in the manageres office, and as such is behaviour, not BMS|07/02/2014 00:00:00|elutions@elutions.com|This will have to be check with the people on site as it might be an override?|26/08/2014 10:29:12|Amanda Ward|Essential Refrigeration Replacement began 04/08/14 and will complete 06/10/14. Overrides expected while work is happening. Please close.;;342-01;342;Wincanton Aldermeads;South West;Behavioural;Electricity;Lighting;Blocked;24/01/2014 00:00:00;The manager¡¯s override which turns on lighting / heating for 1 hour is being used frequently. For example: 21/06/2014 06:56:00 22/06/2014 08:33:00 ;Please note, the manager¡¯s override should only be used in exceptional circumstances.;24/01/2014 12:00:00;9828;885;Laurent Crolard;2014/4/12 19:57;2014/4/8 17:30;24/01/2014 12:00:00;;2014/4/12 21:54;2014/4/12 20:56;2014/4/12 19:57;Shaobo Feng;;24/01/2014 12:00:00;;;;;;;;WITHOUT;;MANUAL;31/01/2014 03:00:00;mittons@elutions.com;31/01/2014 03:00:00|mittons@elutions.com|All times and delays checked and verified OK. This is down to operation of the managers lighting pushbutton override in the manageres office, and as such is behaviour, not BMS|07/02/2014 03:00:00|elutions@elutions.com|This will have to be check with the people on site as it might be an override?|26/08/2014 16:29:38|Amanda Ward|Essential Refrigeration Replacement began 04/08/14 and will complete 06/10/14. Overrides expected while work is happening. Please close.;;365-06;365;Tunbridge Wells Vale Road;South East;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = 100.0 -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/01/2014 09:00:00;4709;424;Laurent Crolard;;;24/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;26/03/2015 18:19:21;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning Schedueld to attend  Site -  25.6.14 |18/06/2014 01:00:00|elutions@elutions.com|can't be seen on Maestro or Tom's;;365-05;365;Tunbridge Wells Vale Road;South East;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = 300.0 -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/01/2014 09:00:00;3455;311;Laurent Crolard;;;24/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;26/03/2015 18:19:21;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning Schedueld to attend  Site -  25.6.14 |18/06/2014 01:00:00|elutions@elutions.com|can't be seen on Maestro or Tom's;;365-04;365;Tunbridge Wells Vale Road;South East;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT2 (label name = 200.0 -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/01/2014 09:00:00;3455;311;Laurent Crol