ard;;;24/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;26/03/2015 18:19:26;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning Schedueld to attend  Site -  25.6.14 |18/06/2014 01:00:00|elutions@elutions.com|can't be seen on Maestro or Tom's;;365-03;365;Tunbridge Wells Vale Road;South East;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = 300.0 -- R404A) is set to 6.1 PSI [-38.0 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/01/2014 09:00:00;11771;1059;Laurent Crolard;;;24/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;26/03/2015 18:19:26;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning Schedueld to attend  Site -  25.6.14 |18/06/2014 01:00:00|elutions@elutions.com|can't be seen on Maestro or Tom's;;365-02;365;Tunbridge Wells Vale Road;South East;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = 200.0 -- R407a) is set to 146 PSI [20.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/01/2014 09:00:00;5342;481;Laurent Crolard;;;24/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;26/03/2015 18:19:26;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning Schedueld to attend  Site -  25.6.14 |18/06/2014 01:00:00|elutions@elutions.com|can't be seen on Maestro or Tom's;;365-01;365;Tunbridge Wells Vale Road;South East;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = 100.0 -- R407a) is set to 146 PSI [20.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/01/2014 09:00:00;5342;481;Laurent Crolard;;;24/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;26/03/2015 18:19:26;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning Schedueld to attend  Site -  25.6.14 |18/06/2014 01:00:00|elutions@elutions.com|can't be seen on Maestro or Tom's;;140-02;140;Strood;South East;BMS;Electricity;Lighting;Realized;24/01/2014 00:00:00;Sales Floor Lighting : the lights are switched on at 9:00 on sundays;The Schedule of sales floor lighting should be adjusted and sync with the opening time. It should start at 9:25.;24/01/2014 09:00:00;3120;281;Laurent Crolard;;2014/7/2 10:30;24/01/2014 09:00:00;2014/7/2 11:00;2014/7/2 9:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted;;140-01;140;Strood;South East;BMS;Electricity;Lighting;Realized;24/01/2014 00:00:00;Sales Floor Lighting : the lights are switched on at 6:30 on weekdays.;The Schedule of sales floor lighting should be adjusted and sync with the opening time. It should start at 6:55.;24/01/2014 09:00:00;18720;1685;Laurent Crolard;;2014/7/2 10:30;24/01/2014 09:00:00;2014/7/2 11:00;2014/7/2 9:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted;;050-13;50;Stoke Ridgeway Drive;Midlands;Capital;Electricity;Lighting;New;24/01/2014 00:00:00;Sales Floor Lighting : At night there is still 35 kW of light. During the day the power demand is 57 kW on sundays.;Some more lights should be switched off at night. There should be about 19 kW of lights at night.;24/01/2014 09:00:00;14560;1310;Laurent Crolard;;;24/01/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;;;;24/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Thisis not a BMS issue, but an issue that requies addressing on site by the store electrical contractor|07/02/2014 00:00:00|elutions@elutions.com|if it cannot be controlled from the BMS it will be check by the maintenance.;;050-12;50;Stoke Ridgeway Drive;Midlands;Capital;Electricity;Lighting;New;24/01/2014 00:00:00;Sales Floor Lighting : At night there is still 35 kW of light. During the day the power demand is 57 kW on weekdays.;Some more lights should be switched off at night. There should be about 19 kW of lights at night.;24/01/2014 09:00:00;44928;4044;Laurent Crolard;;;24/01/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;;;;24/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Thisis not a BMS issue, but an issue that requies addressing on site by the store electrical contractor|07/02/2014 00:00:00|elutions@elutions.com|if it cannot be controlled from the BMS it will be check by the maintenance.;;050-01;50;Stoke Ridgeway Drive;Midlands;BMS;Electricity;Lighting;Realized;24/01/2014 00:00:00;Sales Floor Lighting : The lights are switched on at 9:00 on sundays.;The Schedule of operation should be changed and configured to start at 9:25, 5 min before the opening time.;24/01/2014 09:00:00;520;47;Laurent Crolard;;2014/10/2 10:30;24/01/2014 09:00:00;2014/10/2 11:00;24/01/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted|07/02/2014 00:00:00|elutions@elutions.com|Will be check on sundays.;;122-02;122;Stockport Cheadle Heath;Midlands;Capital;Electricity;Lighting;New;24/01/2014 00:00:00;1/3 lighting : At night there is still about 25 kW and the power demand during days is 65 kW. Some more lights should be switched off at night.;All unnecessary lights should be switched off at night. About 3 kW should be saved each night.;24/01/2014 09:00:00;11154;1004;Laurent Crolard;;;24/01/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;;;;24/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Thisis not a BMS issue, but an issue that requies addressing on site by the store electrical contractor|07/02/2014 00:00:00|elutions@elutions.com|if it cannot be controlled from the BMS it will be check by the maintenance.;;122-01;122;Stockport Cheadle Heath;Midlands;BMS;Electricity;Lighting;Realized;24/01/2014 00:00:00;Sales Floor Lighting : The lights are switched off at 23:15 on weekdays.;The Schedule of operation should be adjusted and sync with the closing time. All sales floor lights should be switched off at 22:15 on weekdays.;24/01/2014 09:00:00;11856;1067;Laurent Crolard;;2014/7/2 10:30;24/01/2014 09:00:00;2014/7/2 11:00;2014/7/2 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted;;046-02;46;Stamford Uffington Road;South East;Capital;Electricity;Lighting;New;24/01/2014 00:00:00;Sales Floor lighting : on the sales floor lighting busbar there are 46 kW at night and 77 kW during day. Part of this power might be coming from various power as it is a busbar on sundays.;1/3 of the lights must remain on at night. Some Extra lights might need to be switched off at night. if there is no others equipments powered from the busbar about 21 kW should be saved at night.;24/01/2014 09:00:00;19110;1720;Laurent Crolard;;;24/01/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;;;;24/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|This is not BMS controlled, and can only be changed by physically changing the wiring on site. This requires carrying out by the site electircal maintenance conractors|07/02/2014 00:00:00|elutions@elutions.com|if it cannot be controlled from the BMS it will be check by the maintenance.;;046-01;46;Stamford Uffington Road;South East;Capital;Electricity;Lighting;New;24/01/2014 00:00:00;Sales Floor lighting : on the sales floor lighting busbar there are 46 kW at night and 77 kW during day. Part of this power might be coming from various power as it is a busbar on weekdays.;1/3 of the lights must remain on at night. Some Extra lights might need to be switched off at night. if there is no others equipments powered from the busbar about 21 kW should be saved at night.;24/01/2014 09:00:00;58968;5307;Laurent Crolard;;;24/01/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;;;;24/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|This is not BMS controlled, and can only be changed by physically changing the wiring on site. This requires carrying out by the site electircal maintenance conractors|07/02/2014 00:00:00|elutions@elutions.com|if it cannot be controlled from the BMS it will be check by the maintenance.;;317-01;317;St. Albans Hatfield Road;South East;Behavioural;Electricity;Lighting;Realized;24/01/2014 00:00:00;The manager¡¯s override which turns on lighting / heating for 1 hour is being used frequently. For example: 20/06/2014 02:54:00 22/06/2014 23:28:00;Please note, the manager¡¯s override should only be used in exceptional circumstances.;24/01/2014 09:00:00;15288;1376;Laurent Crolard;;2014/4/8 11:30;24/01/2014 09:00:00;13/01/2015 16:29:32;2014/2/7 10:30;;13/01/2015 16:29:32;Laurent CROLARD;;24/01/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;31/01/2014 01:00:00;mittons@elutions.com;31/01/2014 01:00:00|mittons@elutions.com|This is being done by the night staff pressing the managers over-ride pushbutton in the managers office. Thisis behaviour, not BMS|07/02/2014 01:00:00|elutions@elutions.com|The people on site should be reminded about energy best pratices.|07/07/2014 03:00:00|elutions@elutions.com|On sundays, manager's are override active every night. ;;229-01;229;Sheffield Meadowhead;Midlands;BMS;Electricity;HVAC;Realized;21/01/2014 00:00:00;The consumption increases on the 8th of January it was previously at 12 kW and now it's 22 kW 24/7. The electric consumption increases didn't increases the temperature in the store.;all unnecessary operations should be stopped. The previous regulation seems more appropriate.;24/01/2014 09:00:00;3360;302;Laurent Crolard;;14/04/2014 11:30:00;24/01/2014 09:00:00;14/04/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|The store has been re-commissioned and the airflow volume increased. This has increased the electrical load. These works were carried out after the completion of the extension and the post construction review. This is now the new operational level to maintain the correct ventilation rate.|07/02/2014 00:00:00|elutions@elutions.com|the increases seems important. What was the extansion? What was set by the post constrcution review?|17/03/2014 00:00:00|elutions@elutions.com|Adjustment Event required for site impact ;;061-02;61;Rotherham Parkgate;Midlands;BMS;Electricity;Lighting;Realized;24/01/2014 00:00:00;Sales Floor and Display Lighting : Lights are swtiched on at 9:45 on sundays. Some lights are also switched off at 17:30;The Schedule of operation should be adjusted and sync with the opening time. It should be switched on at 10:25 on sundays. Lights should also be switched off at 17:15.;24/01/2014 09:00:00;2340;211;Laurent Crolard;;2014/7/2 10:30;24/01/2014 09:00:00;2014/7/2 11:00;2014/7/2 9:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted;;061-01;61;Rotherham Parkgate;Midlands;BMS;Electricity;Lighting;Realized;24/01/2014 00:00:00;Sales Floor and Display Lighting : Most lights are swtiched at 22:15 and some others at 22:30.;The Schedule of operation could be adjusted and sync with the closing time. all non essential lights should be swtiched off at 21:15.;24/01/2014 09:00:00;31200;2808;Laurent Crolard;;2014/7/2 10:30;24/01/2014 09:00:00;2014/7/2 11:00;2014/7/2 9:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted;;072-02;72;Sheffield Ecclesfield;Midlands;BMS;Electricity;Lighting;Realized;24/01/2014 00:00:00;Display Lighting : Some lights are on at 9:15. Those lights are powered from DB 1, 7 and LP1 on sundays.;The Schedule of operation should be changed and adjusted to start 10 min after at 9:25.;24/01/2014 09:00:00;364;33;Laurent Crolard;;2014/7/2 10:30;24/01/2014 09:00:00;2014/7/2 11:00;2014/7/2 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted;;072-01;72;Sheffield Ecclesfield;Midlands;BMS;Electricity;Lighting;Realized;24/01/2014 00:00:00;Display Lighting : Some lights are on at 6:45. Those lights are powered from DB 1, 7 and LP1 on weekdays.;The Schedule of operation should be changed and adjusted to start 10 min after at 6:55.;24/01/2014 09:00:00;2184;197;Laurent Crolard;;2014/7/2 10:30;24/01/2014 09:00:00;2014/7/2 11:00;2014/7/2 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted;;360-06;360;Reigate Bell Street;South East;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack HT400 (label name = 400.0 -- R404A) is set to 40.0 PSI [-13.8 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 78.1 PSI [-12¡ãC]. The floating suction mode should be enabled if possible;24/01/2014 09:00:00;7786;701;Laurent Crolard;;;24/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:27;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;360-05;360;Reigate Bell Street;South East;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 Compressor Pack (label name = 200.0 -- R404A) is set to 11.0 PSI [-33.2 ¡ãC]. Floating Suction Mode = null;The suction setpoint on JTL could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/01/2014 09:00:00;10950;986;Laurent Crolard;;;24/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:16;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0360-04;360;Reigate Bell Street;South East;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 Compressor Pack (label name = 400.0 -- R404A) is set to 165 PSI [24.5 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/01/2014 09:00:00;8550;770;Laurent Crolard;;;24/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;29/04/2015 14:25:16;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0360-03;360;Reigate Bell Street;South East;Refrigeration;Electricity;Refrigeration;Blocked;24/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT2 Compressor Pack (label name = 300.0 -- R404A) is set to 200 PSI [31.4 ¡ãC]. Floating Discharge = null, Refrigerant = , Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/01/2014 09:00:00;25519;2297;Laurent Crolard;19/02/2015 10:17:58;;24/01/2014 09:00:00;;2015/12/2 11:46;13/02/2015 12:07:00;29/04/2015 14:25:16;Alexandre Gabert;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 07:00:00;elutions@elutions.com;27/05/2014 07:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 07:00:00|elutions@elutions.com|The setpoint is set at 200 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 07:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|13/02/2015 13:07:00|Susan North|Gas defrost is used on this pack unable to lower discharge without reducing defrost efficiency.;;0360-02;360;Reigate Bell Street;South East;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 Compressor Pack (label name = 200.0 -- R404A) is set to 200 PSI [31.4 ¡ãC]. Floating Discharge = null, Refrigerant = , Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/01/2014 09:00:00;17242;1552;Laurent Crolard;;;24/01/2014 09:00:00;;2015/9/2 15:30;13/02/2015 12:09:44;29/04/2015 14:25:16;Susan North;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 05:00:00;elutions@elutions.com;27/05/2014 05:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 05:00:00|elutions@elutions.com|The setpoint is set at 200 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 05:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|13/02/2015 12:09:44|Susan North|Gas defrost is used on this pack unable to reduce discharge pressure without affecting defrost efficiency.;;0360-01;360;Reigate Bell Street;South East;Capital;Electricity;Refrigeration;New;24/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 Comperssor Pack (label name = 100.0 -- R422D) is set to 200 PSI [35.5 ¡ãC]. Floating Discharge = null, Refrigerant = , Ambient Offset = null;The discharge setpoint on JTL could be changed to 136.2 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/01/2014 09:00:00;49611;4465;Laurent Crolard;;;2015/12/2 11:56;;2014/2/9 9:14;30/09/2014 15:15:52;29/04/2015 14:25:16;Laurent CROLARD;;;;24/01/2014 09:00:00;2015/12/2 11:56;;;;;WITHOUT;;MANUAL;27/05/2014 03:00:00;elutions@elutions.com;27/05/2014 03:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 03:00:00|elutions@elutions.com|The setpoint is set at 200 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 03:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|02/09/2014 11:14:57|RD Admin|The discharge settings is still set to 200 PSI inside the JTL settings. Is Steve Ward able to respond in Maestro? Otherwise could you give us contact information ?|30/09/2014 17:15:51|Neil Phillips|Due to the configuration of the pipe work, the head pressure cannot be lowered as there would be liquid starvation on cases throughout the store ;;0057-02;57;Oldham Chadderton;North;BMS;Electricity;Lighting;Realized;24/01/2014 00:00:00;DIsplay Lighting : The display and mall lighting are switched off at 17:05 on sundays. Those lights are powered from DB 12,13 and 14.;The Schedule of operation should be adjusted and sync with the closing time. All display lighting should be switched off at 16:15, 15 min after the closing time.;24/01/2014 09:00:00;1300;117;Laurent Crolard;;2014/7/2 10:30;24/01/2014 09:00:00;2014/7/2 11:00;2014/7/2 9:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted;;057-01;57;Oldham Chadderton;North;BMS;Electricity;Lighting;Realized;24/01/2014 00:00:00;DIsplay Lighting : The display and mall lighting are switched off at 23:05 on weekdays. Those lights are powered from DB 12,13 and 14.;The Schedule of operation should be adjusted and sync with the closing time. All display lighting should be switched off at 22:15, 15 min after the closing time.;24/01/2014 09:00:00;7800;702;Laurent Crolard;;2014/7/2 10:30;24/01/2014 09:00:00;2014/7/2 11:00;2014/7/2 9:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted;;238-12;238;Nottingham Gamston;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT6 Compressor Pack (label name = 600.0 -- R404A) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 10.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/01/2014 09:00:00;3362;303;Laurent Crolard;;;24/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:16;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0238-11;238;Nottingham Gamston;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT5 Compressor Pack (label name = 500.0 -- R404A) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 10.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/01/2014 09:00:00;3482;313;Laurent Crolard;;;24/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:16;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0238-10;238;Nottingham Gamston;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT3 Compressor Pack (label name = 300.0 -- R407F) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 45.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 45.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/01/2014 09:00:00;562;51;Laurent Crolard;;;24/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:16;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0238-09;238;Nottingham Gamston;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT2 Compressor Pack (label name = 200.0 -- R407F) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 45.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 46.3 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;24/01/2014 09:00:00;703;63;Laurent Crolard;;;24/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:16;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0238-08;238;Nottingham Gamston;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT6 Compressor Pack (label name = 600.0 -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = null;The suction setpoint on JTL could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/01/2014 09:00:00;4856;437;Laurent Crolard;;;24/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:16;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0238-07;238;Nottingham Gamston;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT5 Compressor Pack (label name = 500.0 -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = null;The suction setpoint on JTL could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;24/01/2014 09:00:00;1777;160;Laurent Crolard;;;24/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:16;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0238-06;238;Nottingham Gamston;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT6 Compressor Pack (label name = 600.0 -- R404A) is set to 161 PSI [23.7 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/01/2014 09:00:00;1939;175;Laurent Crolard;;;24/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:16;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0238-05;238;Nottingham Gamston;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT5 Compressor Pack (label name = 500.0 -- R404A) is set to 161 PSI [23.7 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/01/2014 09:00:00;2946;265;Laurent Crolard;;;24/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:16;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0238-04;238;Nottingham Gamston;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT4 Compressor Pack (label name = 400.0 -- R407F) is set to 165 PSI [27.9 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 120.1 PSI [18.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/01/2014 09:00:00;3519;317;Laurent Crolard;;;24/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:16;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0238-03;238;Nottingham Gamston;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT3 Compressor Pack (label name = 300.0 -- R407F) is set to 165 PSI [27.9 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 120.1 PSI [18.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/01/2014 09:00:00;5021;452;Laurent Crolard;;;24/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:16;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0238-02;238;Nottingham Gamston;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 Compressor Pack (label name = 200.0 -- R407F) is set to 161 PSI [27.1 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 120.1 PSI [18.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/01/2014 09:00:00;6285;566;Laurent Crolard;;;24/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:17;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0238-01;238;Nottingham Gamston;Midlands;Refrigeration;Electricity;Refrigeration;Updated;24/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 Compressor Pack (label name = 100.0 -- R407F) is set to 165 PSI [27.9 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 120.1 PSI [18.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;24/01/2014 09:00:00;5949;535;Laurent Crolard;;;24/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:17;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;24/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0329-02;329;Newquay Treloggan Road;South West;Behavioural;Electricity;Lighting;Blocked;22/01/2014 23:00:00;Sales Floor Lighting : On some days part of the lighting Equipment stays on until midnight. example : 20/01/14.;All unecessary equipement should be switched off at night. DB non essential lighting should switched off at 21:15.;23/01/2014 09:00:00;2496;225;Laurent Crolard;2014/7/2 11:30;;23/01/2014 09:00:00;;;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;23/01/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|This is due to the operation of in-store over-rides on that particular day|07/02/2014 00:00:00|elutions@elutions.com|The override should be explained. Was it uses necessary?|27/05/2014 17:16:00||Please can we have some recent examples? The data looks odd.;;329-01;329;Newquay Treloggan Road;South West;BMS;Electricity;Lighting;Realized;23/01/2014 00:00:00;Sales Floor Lighting : on sundays, all non essential lights are switched off at 18:15.;The Schedule of operation should be adjusted and sync with the closing time. It should be switched off at 16:15.;23/01/2014 09:00:00;4680;421;Laurent Crolard;;2014/7/2 10:30;23/01/2014 09:00:00;2014/7/2 11:00;2014/7/2 9:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;23/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted;;254-02;254;Malvern Roman Way;South West;BMS;Electricity;Lighting;Realized;23/01/2014 00:00:00;Sales Floor Lighting : the non essential lights went on at 7:00 and off at 23:00 when the lights are switched off on weekdays.;The Schedule of operation should be adusted and synchronized with the opening hours. It should be switched off at 22:15 and switched on 7:55;23/01/2014 09:00:00;39312;3538;Laurent Crolard;;14/04/2014 11:30:00;23/01/2014 09:00:00;14/04/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;23/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted|07/02/2014 00:00:00|elutions@elutions.com|Cannot be seen. We will confirm it once the override will be pull out.|03/03/2014 00:00:00|elutions@elutions.com|Previously we had a look at the schedule (before the override) we will validated the schedule once the override is pulled out. |14/04/2014 01:00:00|elutions@elutions.com|This is now correct. ;;254-01;254;Malvern Roman Way;South West;Behavioural;Electricity;Lighting;Realized;23/01/2014 00:00:00;Sales Floor Lighting : the non essential part is on 24/7 since the 11th of January. The power demand is at 63 kW all time.;The Schedule should be changed : the non essential part should be switched off at night once the store is closed.;23/01/2014 09:00:00;214578;19312;Laurent Crolard;;2014/9/4 11:30;23/01/2014 09:00:00;2014/9/4 12:00;2014/9/4 10:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;23/01/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|There are numerous physical over-rides active on site. This is not BMS, but behaviour. They can be switched off by the store management|07/02/2014 00:00:00|elutions@elutions.com|The override is still active.|13/03/2014 00:00:00|elutions@elutions.com|Overrides should be pull off by Morrisons or the maintenance people  ;;113-03;113;London Erith;South East;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;7376;664;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;29/09/2014 17:26:00;20/03/2015 15:10:26;Neil Phillips;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The current value show that the settings didn't changed.|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled and the cases aren't configured.  |29/09/2014 17:25:59|Neil Phillips|Recommend against this due to liquid starvation at units at front of store;;113-02;113;London Erith;South East;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 9.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;14235;1281;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;29/09/2014 17:26:39;20/03/2015 15:10:27;Neil Phillips;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|The current value show that the settings didn't changed.|09/07/2014 01:00:00|elutions@elutions.com|The Floating suction isn't enabled. The cases aren't configured as well.  |29/09/2014 17:26:38|Neil Phillips|There is no facility for night floating;;113-01;113;London Erith;South East;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R407A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;18116;1630;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;29/09/2014 17:27:53;20/03/2015 14:56:29;Neil Phillips;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward|03/06/2014 01:00:00|elutions@elutions.com|The current value show that the settings didn't changed.|29/09/2014 17:27:50|Neil Phillips|Recommend against this due to possibility of liquid starvation at units at front of store;;303-06;303;London Camden Town;South East;Capital;Electricity;Refrigeration;New;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT3 compressor Pack (label name = 300.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 55.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 55.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;5453;491;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : No facility for that|03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 40 PSI.|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled but the cases aren't configured. Why is would it be rejected, what do you mean by no facility for it? Is there a maintenance issue on this site?   |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;303-05;303;London Camden Town;South East;Capital;Electricity;Refrigeration;New;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT2 Compressor Pack (label name = 200.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 55.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 55.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;6866;618;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : No facility for that|03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 40 PSI.|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled but the cases aren't configured. Why is would it be rejected, what do you mean by no facility for it? Is there a maintenance issue on this site?   |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;303-04;303;London Camden Town;South East;Capital;Electricity;Refrigeration;New;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 Compressor Pack (label name = 100.0 -- R744) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 200.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 200.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;3405;306;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : No facility for that|03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set to 175,2 PSI|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled but the cases aren't configured. Why is would it be rejected, what do you mean by no facility for it? Is there a maintenance issue on this site?   |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suct