ion on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;303-03;303;London Camden Town;South East;Refrigeration;Electricity;Refrigeration;Realized;23/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT100 (label name = 100.0 -- R744) is set to 150.0 PSI [-36.7 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;23/01/2014 09:00:00;6128;551;Laurent Crolard;;2014/3/6 11:30;23/01/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:28;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set to 175,2 PSI;;303-02;303;London Camden Town;South East;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT3 compressor Pack (label name = 300.0 -- R407A) is set to 150 PSI [21.4 ¡ãC]. Floating Discharge = null, Refrigerant = R407A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 131.1 PSI [17.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;9740;877;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 152 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;303-01;303;London Camden Town;South East;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 Compressor Pack (label name = 200.0 -- R407A) is set to 152 PSI [21.8 ¡ãC]. Floating Discharge = null, Refrigerant = R407A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 131.1 PSI [17.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;13334;1200;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 152 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;103-03;103;Kings Lynn Coburg Street;South East;Refrigeration;Electricity;Refrigeration;Implemented;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R407f) is set to 129 PSI [20.1¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;234;21;Laurent Crolard;;2014/4/12 9:15;23/01/2014 09:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:30;Richard Lacey;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Changed by Engineer 29/05/2014 Andy Baker|17/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 129 PSI|09/07/2014 01:00:00|elutions@elutions.com|The floating setpoint for dicharge isn't changing and the historical data aren't available. The setpoint is also set to 129 PSI. No changes have been made. The floating dicharge is disabled. |04/12/2014 09:15:00|Richard Lacey|settings adjusted as req. all ok;;103-02;103;Kings Lynn Coburg Street;South East;Refrigeration;Electricity;Refrigeration;Implemented;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R404a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;361;33;Laurent Crolard;;2014/4/12 9:15;23/01/2014 09:00:00;;15/05/2014 10:30:00;;26/03/2015 18:19:28;Richard Lacey;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Unable to change this set point Andy Baker|17/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 8 PSI|09/07/2014 01:00:00|elutions@elutions.com|More information will be in the powerpoint, The suction pressure historical data can't be seen in Toms.The floating suction configuration isn't configured (no packs added) and the floating isn't enable. |04/12/2014 09:15:35|Richard Lacey|setting adjusted as req, all ok;;103-01;103;Kings Lynn Coburg Street;South East;Refrigeration;Electricity;Refrigeration;Implemented;23/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404a) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;23/01/2014 09:00:00;522;47;Laurent Crolard;;2014/4/12 9:16;23/01/2014 09:00:00;;15/05/2014 10:30:00;;26/03/2015 18:19:28;Richard Lacey;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Changed by Engineer 29/05/2014 Andy Baker|17/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 8 PSI|09/07/2014 01:00:00|elutions@elutions.com|More information will be in the powerpoint, The suction pressure historical data can't be seen in Toms.The floating suction configuration isn't configured (no packs added) and the floating isn't enable. |04/12/2014 09:16:09|Richard Lacey|settings adjusted as req, all ok ;;055-01;55;Kendal Old Showground;North;BMS;Electricity;Lighting;Realized;23/01/2014 00:00:00;Sales Floor Lighting : All lights are on at 9:00 on the sundays.;The lighting Schedule should be ajusted to start at 9:25, 5 min before the opening time.;23/01/2014 09:00:00;2080;187;Laurent Crolard;;14/04/2014 11:30:00;23/01/2014 09:00:00;14/04/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;23/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted;;107-01;107;Hull Anlaby;North;Maintenance;Electricity;Lighting;Realized;23/01/2014 00:00:00;Sales Floor Lighting & Display Lighting : All DB aren't starting at the same time. The difference isn't much but some DB start 15 min before others. When the DB starts earlier it also stops after. 15 min can be spare on all the lights. The Trend BMS has been checked and is correct, on site investigation now required by the site electrical maintenance contractor.;Electrical contractor required to attend site, investigate and resolve why the sales floor and display lighting switch on and off at different times. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all sales floor and display lighting lighting circuits being fed from the BMS time channel and resolve any problems found. The lighting should be switched on 5mins before store opening and switch off 15mins after store close.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;23/01/2014 09:00:00;7280;655;Laurent Crolard;;14/04/2015 19:21:06;23/01/2014 12:00:00;20/04/2015 22:50:25;23/01/2014 12:30:00;23/01/2014 10:00:00;20/04/2015 22:50:25;Alex Graber;23/01/2014 09:00:00;;23/01/2014 12:00:00;;;7590745;;FALSE;TRUE;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|There is one common output for each channel from one single BMS panel. We do not switch individual sub panels. This requires investigation on site by the site electrical maintenance contractor|07/02/2014 00:00:00|elutions@elutions.com|This needs to fixed as the time schedule isn't correct.|13/03/2014 00:00:00|elutions@elutions.com|in case, it still seems that the display lighting schedule is different than the sales floor lighting and the sales Floor lighting is stopping at 22:30. both schedule needs to be corrected. as the display is switched on too early and the sales floor is switched off too late. |04/04/2014 01:00:00|mml|Job Complete 04/04/2014|22/04/2014 01:00:00|elutions@elutions.com|It doesn't seem to be fixed. Could you review it please? ;14/04/2015 20:28:11;0333-19;333;Plymstock Pomphlett Road;South West;BMS;Electricity;Lighting;Realized;23/01/2014 00:00:00;The sales floor lighting is on at 7:00 and off at 23:15 during the week.;Sales Floor Lighting Schedule should be adjusted and sync with the opening hours. It should be switched on at 7:55, 5 min before the opening time and switched off at 22:15, 15 min after the closing time.;23/01/2014 09:00:00;99840;8986;Laurent Crolard;;2014/7/2 10:30;23/01/2014 09:00:00;2014/7/2 11:00;2014/7/2 9:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;23/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted;;333-18;333;Plymstock Pomphlett Road;South West;Behavioural;Electricity;Lighting;Realized;2014/9/1 0:00;Sales Floor Lighting : The lights were on for 3 weeks from Christmas to the 10th of january;The power demand must be reduced at night. Why was it on at full power during night?;23/01/2014 09:00:00;37200;3348;Laurent Crolard;;2014/7/2 10:30;23/01/2014 09:00:00;2014/7/2 11:00;2014/7/2 9:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;23/01/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|It was on because the store operated their over-ride switches. When this occurs, the BMS has no effect.;;354-07;354;Horndean Lakesmere Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT300 (label name = 300.0 -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;3121;281;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:29;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Settings changed in Pack - Pack went into back mode, causing systems to alarm -  Original settings put back. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 30 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;354-06;354;Horndean Lakesmere Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT2 Compressor Pack (label name = 200.0 -- R404A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 14.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;6044;544;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;29/04/2015 14:25:17;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Settings changed in Pack - Pack went into back mode, causing systems to alarm -  Original settings put back. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 8 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0354-05;354;Horndean Lakesmere Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack HT300 (label name = 300.0 -- R407A) is set to 30.0 PSI [-13.2 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 50.3 PSI [-12¡ãC]. The floating suction mode should be enabled if possible;23/01/2014 09:00:00;1517;137;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:29;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Settings changed in Pack - Pack went into back mode, causing systems to alarm -  Original settings put back. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 30 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;354-04;354;Horndean Lakesmere Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 14:09:00;Suction Pressure Optimisation: The suction pressure on pack LT2 Compressor Pack (label name = 200.0 -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = FALSE;The suction setpoint on JTL could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;23/01/2014 09:00:00;8731;786;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;29/04/2015 14:25:17;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Settings changed in Pack - Pack went into back mode, causing systems to alarm -  Original settings put back. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 8 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0354-03;354;Horndean Lakesmere Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT300 (label name = 300.0 -- R407A) is set to 200 PSI [31.3¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;14995;1350;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:29;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Settings changed in Pack - Pack went into back mode, causing systems to alarm -  Original settings put back. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 200 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;354-02;354;Horndean Lakesmere Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT2 Compressor Pack (label name = 200.0 -- R404A) is set to 165 PSI [24.5 ¡ãC]. Floating Discharge = FALSE, Refrigerant = R404A, Ambient Offset = 0;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;5113;460;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;29/04/2015 14:25:17;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Settings changed in Pack - Pack went into back mode, causing systems to alarm -  Original settings put back. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0354-01;354;Horndean Lakesmere Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 Compressor Pack (label name = 100.0 -- R422D) is set to 200 PSI [35.5 ¡ãC]. Floating Discharge = null, Refrigerant = , Ambient Offset = null;The discharge setpoint on JTL could be changed to 136.2 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;34678;3121;Laurent Crolard;;;23/01/2014 09:00:00;;2015/12/2 12:00;23/02/2015 14:39:58;29/04/2015 14:25:17;Andy Pearce;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 05:00:00;elutions@elutions.com;13/05/2014 05:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Settings changed in Pack - Pack went into back mode, causing systems to alarm -  Original settings put back. |27/05/2014 05:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 05:00:00|elutions@elutions.com|The setpoint is set at 200 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 05:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|23/02/2015 14:39:58|Andy Pearce|The discharge pressure can not be lowered to 136.2 as the coldrooms , and some of the original cases are still on SDV /Hot Gas defrost , if we set discharge to 131 there will not be enough heat;;0298-04;298;Gravesend Coldharbour Road;South East;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT2 (label name = 200.0 -- R422d) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;3010;271;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:29;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The Setpoint is set to 3 PSI Which is really low, Settings should be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;298-03;298;Gravesend Coldharbour Road;South East;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT2 (label name = 200.0 -- R422d) is set to 165 PSI [28.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;6588;593;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:29;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The floating discharge is on fault and the current value is at 212.1 PSI. This is really high, The setpoing is set at 200 PSI. The settings could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;298-02;298;Gravesend Coldharbour Road;South East;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = 100.0 -- R422d) is set to 165 PSI [28.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;6588;593;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:29;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The floating discharge is on fault and the current value is at 212.1 PSI. This is really high, The setpoing is set at 200 PSI. The settings could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;298-01;298;Gravesend Coldharbour Road;South East;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 Compressor Pack (label name = 300.0 -- R407A) is set to 135 PSI [17.9 ¡ãC]. Floating Discharge = TRUE, Refrigerant = R407A, Ambient Offset = 2;The discharge setpoint on JTL could be changed to 131.1 PSI [17.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;3537;318;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:55:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The floating discharge is on fault and the current value is at 156.1 PSI.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;176-06;176;Edinburgh Portobello Road;Scotland;Refrigeration;Electricity;Refrigeration;Realized;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT2 (label name = HTB-D -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 44.2 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;3351;302;Laurent Crolard;;2014/3/6 11:30;23/01/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:29;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The Floating suction is now set to 44 PSI|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;176-05;176;Edinburgh Portobello Road;Scotland;Refrigeration;Electricity;Refrigeration;Realized;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 44.2 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;3186;287;Laurent Crolard;;2014/3/6 11:30;23/01/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The Floating suction is now set to 44 PSI|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;176-04;176;Edinburgh Portobello Road;Scotland;Refrigeration;Electricity;Refrigeration;Implemented;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R404a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;3362;303;Laurent Crolard;;2014/2/10 9:56;23/01/2014 09:00:00;;2014/3/6 10:30;;26/03/2015 18:19:30;Kristian Sennet;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The floating suction is now set to 11 PSI|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Adjusted the lt setpoint,however the ht setting is at 151 with a 20 diff.lowering it to 131 will cause issues with the store ok.. |04/08/2014 01:00:00|elutions@elutions.com|The floating suction isn't activated on the LT pack. The max float diff is set to 0 and the cases aren't configured. Could you review the suction settings.|02/10/2014 09:56:10|Kristian Sennet|Floating suction is activated and various cabinets entered into the configuration.;;176-03;176;Edinburgh Portobello Road;Scotland;Refrigeration;Electricity;Refrigeration;Realized;23/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404a) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;23/01/2014 09:00:00;4856;437;Laurent Crolard;;2014/3/6 11:30;23/01/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The floating suction is now set to 11 PSI|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;176-02;176;Edinburgh Portobello Road;Scotland;Refrigeration;Electricity;Refrigeration;Realized;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = HTB-D -- R407a) is set to 151 PSI [21.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;5182;466;Laurent Crolard;;2014/3/6 11:30;23/01/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;20/03/2015 14:56:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The floating discharge is set to 131 PSI|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;176-01;176;Edinburgh Portobello Road;Scotland;Refrigeration;Electricity;Refrigeration;Realized;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R407a) is set to 151 PSI [21.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;4928;444;Laurent Crolard;;2014/3/6 11:30;23/01/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;20/03/2015 14:56:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The floating discharge is set to 131 PSI|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;563-03;563;Doncaster Balby;Midlands;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT300 (label name = 300.0 -- R744) is set to 151.0 PSI [-36.5 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;23/01/2014 09:00:00;6361;573;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;2014/3/6 11:00;26/03/2015 18:19:30;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|can't be seen on Tom's and Maestro|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : To be complete w/c 28/7. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;563-02;563;Doncaster Balby;Midlands;Refrigeration;Electricity;Refrigeration;Realized;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT200 (label name = 200.0 -- R407a) is set to 174 PSI [26.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;26795;2412;Laurent Crolard;;2015/11/2 15:35;23/01/2014 09:00:00;2015/11/2 15:36;2015/11/2 15:35;2014/3/6 11:00;26/03/2015 18:19:30;Alexandre Gabert;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 07:00:00;elutions@elutions.com;27/05/2014 07:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 07:00:00|elutions@elutions.com|can't be seen on Tom's and Maestro|29/07/2014 07:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : To be complete w/c 28/7. |04/08/2014 07:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;563-01;563;Doncaster Balby;Midlands;Refrigeration;Electricity;Refrigeration;Realized;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT100 (label name = 100.0 -- R407a) is set to 174 PSI [26.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;34696;3123;Laurent Crolard;;2015/11/2 13:54;23/01/2014 09:00:00;2015/11/2 13:54;2015/11/2 13:53;23/11/2014 17:45:10;26/03/2015 18:19:30;Alexandre Gabert;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 09:00:00;elutions@elutions.com;27/05/2014 09:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 09:00:00|elutions@elutions.com|Status says inihibite : the setpoint is at 163 PSI|29/07/2014 09:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : To be complete w/c 28/7. |04/08/2014 09:00:00|elutions@elutions.com|JTL site. Need to be on hold. Setpoint is at 174 PSI|23/11/2014 21:44:58|Kristian Sennet|set points adjusted on ht100 and HT200 pack to match this setting;;280-06;280;Diss Victoria Road;South East;Refrigeration;Electricity;Refrigeration;Realized;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R407f) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 48.7 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;370;33;Laurent Crolard;;18/06/2014 11:30:00;23/01/2014 09:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;26/03/2015 18:19:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Set point can't be altered Andy Baker |17/06/2014 01:00:00|elutions@elutions.com|done;;280-05;280;Diss Victoria Road;South East;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R404a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;14136;1272;Laurent Crolard;;;23/01/2014 09:00:00;;15/05/2014 10:30:00;2014/10/10 15:32;26/03/2015 18:19:31;Richard Lacey;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Set point can't be altered Andy Baker |17/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 8 PSI|10/10/2014 15:32:51|Richard Lacey|NIGHT SETTING NOT AN OPTION ON THIS EQUIPMENT ~ FLOATING SUCTION IS ENABLED;;280-04;280;Diss Victoria Road;South East;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404a) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;23/01/2014 09:00:00;20419;1838;Laurent Crolard;;;23/01/2014 09:00:00;;15/05/2014 10:30:00;2014/10/10 15:31;26/03/2015 18:19:31;Richard Lacey;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer updated 28/05/14 Andy Baker|17/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 8 PSI|10/10/2014 15:31:37|Richard Lacey|ADJUSTED AS REQUESTED BUT SYSTEM WILL NOT OPERATE AT THIS SETTING AND CASES WILL NOT MAINTAIN TEMP, RESET PARAMETER TO AS FOUND SETTING;;280-03;280;Diss Victoria Road;South East;Refrigeration;Electricity;Refrigeration;Implemented;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = HTB-D -- R407f) is set to 165 PSI [27.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;11136;1002;Laurent Crolard;;2014/10/10 15:33;23/01/2014 09:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:33;Richard Lacey;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer updated 28/05/14 Andy Baker|17/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 165 PSI|09/07/2014 01:00:00|elutions@elutions.com|The floating discharge isn't enabled and the setpoint is at 165 and the min setpoint as well. |10/10/2014 15:33:58|Richard Lacey|SET AS REQUESTED;;280-02;280;Diss Victoria Road;South East;Refrigeration;Electricity;Refrigeration;Implemented;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R407f) is set to 165 PSI [27.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;13893;1250;Laurent Crolard;;2014/10/10 15:33;23/01/2014 09:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:33;Richard Lacey;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer updated 28/05/14 Andy Baker|17/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 165 PSI|09/07/2014 01:00:00|elutions@elutions.com|The floating discharge isn't enabled and the setpoint is at 165 and the min setpoint as well. |10/10/2014 15:33:36|Richard Lacey|SET AS REQUESTED;;280-01;280;Diss Victoria Road;South East;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = LT-D -- R404a) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;8154;734;Laurent Crolard;;;23/01/2014 09:00:00;;15/05/2014 10:30:00;2014/10/10 15:30;20/03/2015 14:56:33;Richard Lacey;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Engineer updated 28/05/14 Andy Baker|17/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 161 PSI|09/07/2014 01:00:00|elutions@elutions.com|The floating discharge is enabled but the setpoint is at 161 and the min setpoint as well. |10/10/2014 15:28:12|Richard Lacey|SET AS REQUESTED BUT SYSTEM WILL NOT OPERATE AT THIS PRESSURE AND CASES STRUGGLE TO MAINTAIN TEMP.. FOLLOWING TEST RESET PARAMETER TO AS FOUND SETTING;;269-06;269;Cardiff Ty Glas Road;South West;Capital;Electricity;Refrigeration;New;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT2 (label name = 600.0 -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;8070;726;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;269-05;269;Cardiff Ty Glas Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = 600.0 -- R407a) is set to 149 PSI [21.1¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;11239;1011;Laurent Crolard;;;23/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;269-04;269;Cardiff Ty Glas Road;South West;Capital;Electricity;Refrigeration;New;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = 500.0 -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;8015;721;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;269-03;269;Cardiff Ty Glas Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = 500.0 -- R407a) is set to 147 PSI [20.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;9928;894;Laurent Crolard;;;23/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@el