utions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;269-02;269;Cardiff Ty Glas Road;South West;Capital;Electricity;Refrigeration;New;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = 700.0 -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;4577;412;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;269-01;269;Cardiff Ty Glas Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = 700.0 -- R744) is set to 165.0 PSI [-34.2 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;23/01/2014 09:00:00;2479;223;Laurent Crolard;;;23/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;321-14;321;Bideford Kingsley Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT800 (label name = 800.0 -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;2475;223;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to make setting changes as controller software does not have this setting visible. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 21.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|the floating setpoint is set at 35 PSI, which is really low for an HT pack this could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;321-13;321;Bideford Kingsley Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT500 (label name = 500.0 -- R404a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;2727;245;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to make setting changes as controller software does not have this setting visible. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 21.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|the floating setpoint is set at 48 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;321-12;321;Bideford Kingsley Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT400 (label name = 400.0 -- R404a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;4511;406;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to make setting changes as controller software does not have this setting visible. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 21.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|the floating setpoint is set at 44 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;321-11;321;Bideford Kingsley Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT300 (label name = 300.0 -- R404a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;4511;406;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to make setting changes as controller software does not have this setting visible. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 21.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|the floating setpoint is set at 44 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;321-10;321;Bideford Kingsley Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT100 (label name = 100.0 -- R404a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;4090;368;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to make setting changes as controller software does not have this setting visible. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 21.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|the floating setpoint is set at 8 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;321-09;321;Bideford Kingsley Road;South West;Refrigeration;Electricity;Refrigeration;Realized;23/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT200 (label name = 200.0 -- R404a) is set to 10.0 PSI [-34.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;23/01/2014 09:00:00;5168;465;Laurent Crolard;;2014/3/6 11:30;23/01/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to make setting changes as controller software does not have this setting visible. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 21.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|the settings is now set to 11.1 PSI, the current value is still lower (9.9 PSI);;321-08;321;Bideford Kingsley Road;South West;Refrigeration;Electricity;Refrigeration;Realized;23/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack HT500 (label name = 500.0 -- R404a) is set to 35.0 PSI [-16.4 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 78.1 PSI [-12¡ãC]. The floating suction mode should be enabled if possible;23/01/2014 09:00:00;2087;188;Laurent Crolard;;2014/3/6 11:30;23/01/2014 09:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to make setting changes as controller software does not have this setting visible. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 21.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|the settings is now set to 11.1 PSI, the current value is still lower (9.9 PSI);;321-07;321;Bideford Kingsley Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT100 (label name = 100.0 -- R404a) is set to 9.0 PSI [-35.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;23/01/2014 09:00:00;4173;376;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to make setting changes as controller software does not have this setting visible. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 21.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|the floating setpoint is set at 8 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;321-06;321;Bideford Kingsley Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT800 (label name = 800.0 -- R407a) is set to 190 PSI [29.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;10353;932;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to make setting changes as controller software does not have this setting visible. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 21.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 40 PSI and the floating setpoint is in fault status. The current value is at 179,9 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;321-05;321;Bideford Kingsley Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT500 (label name = 500.0 -- R404a) is set to 190 PSI [29.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;6876;619;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to make setting changes as controller software does not have this setting visible. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 21.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 180 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;321-04;321;Bideford Kingsley Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT400 (label name = 400.0 -- R404a) is set to 180 PSI [27.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;8495;765;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Adjusted settings - This caused cabinets to go high temp. Further investigations required, Settings set back to original. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 21.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 180 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;321-03;321;Bideford Kingsley Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT300 (label name = 300.0 -- R404a) is set to 190 PSI [29.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;11377;1024;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Adjusted settings - This caused cabinets to go high temp. Further investigations required, Settings set back to original. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 21.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 180 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;321-02;321;Bideford Kingsley Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT200 (label name = 200.0 -- R404a) is set to 180 PSI [27.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;7702;693;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Adjusted settings - This caused cabinets to go high temp. Further investigations required, Settings set back to original. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 21.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 190 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;321-01;321;Bideford Kingsley Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT100 (label name = 100.0 -- R404a) is set to 180 PSI [27.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;7702;693;Laurent Crolard;;;23/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Adjusted settings - This caused cabinets to go high temp. Further investigations required, Settings set back to original. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 21.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 190 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;320-06;320;Bath London Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT2 (label name = not available -- R404A) is set to 6.0 PSI [-38.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;23/01/2014 09:00:00;13713;1234;Laurent Crolard;;;23/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;26/03/2015 18:19:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will complete on next visit |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |02/06/2014 01:00:00|elutions@elutions.com|No value on Tom's and Maestro;;320-05;320;Bath London Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = not available -- R404A) is set to 6.0 PSI [-38.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;23/01/2014 09:00:00;13592;1223;Laurent Crolard;;;23/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;26/03/2015 18:19:32;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will complete on next visit |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |02/06/2014 01:00:00|elutions@elutions.com|No value on Tom's and Maestro;;320-04;320;Bath London Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT4 (label name = not available -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;3158;284;Laurent Crolard;;;23/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;20/03/2015 14:56:34;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will complete on next visit |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |02/06/2014 01:00:00|elutions@elutions.com|No value on Tom's and Maestro;;320-03;320;Bath London Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT3 (label name = not available -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;2653;239;Laurent Crolard;;;23/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;20/03/2015 14:56:34;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will complete on next visit |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |02/06/2014 01:00:00|elutions@elutions.com|No value on Tom's and Maestro;;320-02;320;Bath London Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT2 (label name = not available -- R404A) is set to 155 PSI [22.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;627;56;Laurent Crolard;;;23/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;20/03/2015 14:56:34;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will complete on next visit |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |02/06/2014 01:00:00|elutions@elutions.com|No value on Tom's and Maestro;;320-01;320;Bath London Road;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = not available -- R404A) is set to 155 PSI [22.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;627;56;Laurent Crolard;;;23/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;20/03/2015 14:56:34;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will complete on next visit |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |02/06/2014 01:00:00|elutions@elutions.com|No value on Tom's and Maestro;;345-06;345;Basingstoke Thorneycroft;South West;Capital;Electricity;Refrigeration;New;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT2 (label name = 200.0 -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;4029;363;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;2014/3/6 11:00;26/03/2015 18:19:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : issues with adjusting Suction setpoints on HT to reduce load at night would cause CO2 sub cooling issues|02/06/2014 01:00:00|elutions@elutions.com|no changes made;;345-05;345;Basingstoke Thorneycroft;South West;Capital;Electricity;Refrigeration;New;23/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = 100.0 -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;2712;244;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;2014/3/6 11:00;26/03/2015 18:19:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Issues with adjusting Suction setpoints on HT to reduce load at night would cause CO2 sub cooling issues|02/06/2014 01:00:00|elutions@elutions.com|no changes made;;345-04;345;Basingstoke Thorneycroft;South West;Capital;Electricity;Refrigeration;New;22/01/2014 22:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = 300.0 -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;23/01/2014 09:00:00;4161;374;Laurent Crolard;;;2014/1/9 13:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;26/03/2015 18:19:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site to investigate |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 23.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|value set to 160 PSI, floating suction disable|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;345-03;345;Basingstoke Thorneycroft;South West;Refrigeration;Electricity;Refrigeration;Updated;22/01/2014 22:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = 300.0 -- R744) is set to 160.0 PSI [-35.0 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;23/01/2014 09:00:00;4047;364;Laurent Crolard;;;23/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;26/03/2015 18:19:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : will Visit site to investigate |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 23.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|value set to 160 PSI, floating suction disable;;345-02;345;Basingstoke Thorneycroft;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = 200.0 -- R407A) is set to 160 PSI [23.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;15288;1376;Laurent Crolard;;;23/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;26/03/2015 18:19:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site to investigate |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 23.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|no value on Toms for discharge;;345-01;345;Basingstoke Thorneycroft;South West;Refrigeration;Electricity;Refrigeration;Updated;23/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = 100.0 -- R407A) is set to 160 PSI [23.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;23/01/2014 09:00:00;10288;926;Laurent Crolard;;;23/01/2014 09:00:00;;18/06/2014 10:30:00;18/06/2014 11:00:00;26/03/2015 18:19:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;23/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site to investigate |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 23.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|no value on Toms for discharge;;077-07;77;Winsford Wharton;Midlands;Capital;Electricity;Lighting;New;23/01/2014 00:00:00;Sales Floor Lighting : without the display lighting there are 80 kW of light during the day. and 32 kW during night.;5 kW should be switched off at night by the BMS. This way 2/3 of the store's lights will be controlled by the BMS.;23/01/2014 09:00:00;21493;1934;Laurent Crolard;;;23/01/2014 09:00:00;;;;2014/12/8 12:45;Laurent Crolard;;;;;23/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Thisis not a BMS issue, but an issue that requies addressing on site by the store electrical contractor|07/02/2014 00:00:00|elutions@elutions.com|This will have to be check on site.;;077-06;77;Winsford Wharton;Midlands;BMS;Electricity;Lighting;Realized;23/01/2014 00:00:00;Sales Floor lighting : The sales floor lights are switched off at 22:30 and at 16:30.;The Schedule of operation should be adjusted to switched every days 15 min earlier at 16:15 on sundays and at 22:15 on weekdays.;23/01/2014 09:00:00;5475;493;Laurent Crolard;;2014/7/2 10:30;23/01/2014 09:00:00;2014/7/2 11:00;2014/7/2 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;23/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|Times adjusted;;068-02;68;Shrewsbury Whitchurch Road;Midlands;Capital;Electricity;Lighting;New;23/01/2014 00:00:00;Sales Floor Lighting : only about half of the lights is switched off at night. The sales floor lighting power demand goes from 63 kW during day to 28 kW at night on sundays.;Some more lights should be switched off at night. There should be about 21 kW of light at night.;23/01/2014 09:00:00;6370;573;Laurent Crolard;;;23/01/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;;;;23/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|The BMS is switching the lighting off. Any adjustment of the fittings that are not switched can only be made by the site electrical contractor on site. This is a maintenance not a BMS issue|07/02/2014 00:00:00|elutions@elutions.com|This will have to be check on site.;;068-01;68;Shrewsbury Whitchurch Road;Midlands;Capital;Electricity;Lighting;New;23/01/2014 00:00:00;Sales Floor Lighting : only about half of the lights is switched off at night. The sales floor lighting power demand goes from 63 kW during day to 28 kW at night on weekdays.;Some more lights should be switched off at night. There should be about 21 kW of light at night.;23/01/2014 09:00:00;24024;2162;Laurent Crolard;;;23/01/2014 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;;;;23/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|The BMS is switching the lighting off. Any adjustment of the fittings that are not switched can only be made by the site electrical contractor on site. This is a maintenance not a BMS issue|07/02/2014 00:00:00|elutions@elutions.com|This will have to be check on site.;;220-02;220;West Kirby Dee Lane;Midlands;Capital;Electricity;Lighting;New;23/01/2014 00:00:00;On the non essential busbar the power demand goes from 17 kW to 80 kW. The profile doesn't look like lighting equipement. There might be various Equipment powered from it. This will give a better control on the light and power. some circuits stay on after the closing time and also it starts before the opening time.;Lighting circuit and power circuit should be split. This will allow the BMS to switch all unnecessary equipment once unused. This will give the BMS a better control on the lights and power.;23/01/2014 09:00:00;3120;281;Laurent Crolard;;;23/01/2014 09:00:00;;;;2014/12/8 12:45;Laurent Crolard;;;;;23/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|This is not a BMS issue, but an issue that requies addressing on site by the store electrical contractor|07/02/2014 00:00:00|elutions@elutions.com|This will have to be check on site.;;220-01;220;West Kirby Dee Lane;Midlands;Capital;Electricity;Lighting;New;23/01/2014 00:00:00;Sales Floor Lighting : The lights are powered by two busbar, one essential (30%) and one non essential (70%). There is still about 17 kW on the non essential busbar and 7 kW on the essential busbar at night. there might also be some various power on non essential busbar.;All unnessesarry lights should be switched off. This mean that only the essential busbar should be on during night.;23/01/2014 09:00:00;4342;391;Laurent Crolard;;;23/01/2014 09:00:00;;;;2014/12/8 12:45;Laurent Crolard;;;;;23/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|This is not a BMS issue, but an issue that requies addressing on site by the store electrical contractor|07/02/2014 00:00:00|elutions@elutions.com|This will have to be check on site.;;099-04;99;Milton Keynes Westcroft;South West;Behavioural;Electricity;Lighting;Realized;22/01/2014 00:00:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Sales Area Lighting : The sales floor lights are on 24/7.;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;22/01/2014 09:00:00;282877;25459;Laurent Crolard;;2014/3/3 10:30;22/01/2014 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;22/01/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|The lighting times are correct to the trading times on the Morrisons website.|07/02/2014 00:00:00|elutions@elutions.com|The override is still active. It's pulled off for some time but mostly on.|13/03/2014 00:00:00|elutions@elutions.com|The overrides should be desactivated by maintenance or morrisons People. ;;089-13;89;Leeds Kirkstall;North;Behavioural;Electricity;Lighting;Realized;22/01/2014 00:00:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Sales Floor Lighting : The sales floor lighting is on 24/7 since the 1st of january.;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently. Schedule of operation should be changed and sync with the opening hours as it was previously in 2013.;22/01/2014 09:00:00;403000;36270;Laurent Crolard;;2014/7/2 10:30;22/01/2014 09:00:00;2014/7/2 11:00;2014/7/2 9:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;22/01/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|The lighting is physically over-ridden in the managers office.|20/02/2014 00:00:00|elutions@elutions.com|The override was pull out on the 2/2/14.;;286-04;286;Lowestoft Tower Road;South East;Capital;Electricity;Lighting;New;22/01/2014 00:00:00;Sales Floor Lighting : Some part of the sales floor lighting powered from DB L1 aren't switched off at night. There is still about 4 kW each night.;The Schedule of sales floor lighting should be review and sync with opening hours. It should be switched on 5 min before the opening time and 15 after the closing time every days.;22/01/2014 09:00:00;15288;1376;Laurent Crolard;;;22/01/2014 09:00:00;;;;2014/12/8 12:40;Laurent Crolard;;;;;22/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|This can only be an on site wiring issue which will require rectification by the site electrical maintenance contractor|07/02/2014 00:00:00|elutions@elutions.com|A re-wiring should be assess.;;286-03;286;Lowestoft Tower Road;South East;Capital;Electricity;Lighting;New;22/01/2014 00:00:00;Display Lighting : The display lighting powered from DB L2 isn't switched off at night. There is still about 5 kW each night.;The Schedule of display lighting should be review and sync with opening hours. It should be switched on 5 min before the opening time and 15 after the closing time every days.;22/01/2014 09:00:00;19110;1720;Laurent Crolard;;;22/01/2014 09:00:00;;;;2014/12/8 12:40;Laurent Crolard;;;;;22/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|This can only be an on site wiring issue which will require rectification by the site electrical maintenance contractor|07/02/2014 00:00:00|elutions@elutions.com|A re-wiring should be assess.;;286-02;286;Lowestoft Tower Road;South East;Capital;Electricity;Lighting;New;22/01/2014 00:00:00;Sales Floor Lighting : at Lowestoft Tower Road there are two Schedule for lighting (and 1 for the essential lighting). Half of the sales floor lighting is correctly Schedule and the other half start at 8:00 and is switched off at 16:15 on sundays;Lighting schedule of the sales floor lighting needs to be changed and configured to start 5 min before opening time at 9:25 on sundays.;22/01/2014 09:00:00;2340;211;Laurent Crolard;;;22/01/2014 09:00:00;;;;2014/12/8 12:40;Laurent Crolard;;;;;22/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|This is due to the lighting being incorrectly wired on site. This request was raised as health and safety to allow the staff to stock the produce area. There is insufficient light in this area to work safely otherwise. The lighting requires re-wiring on site to allow this to be corrected by the store electrical maintenance contractor|07/02/2014 00:00:00|elutions@elutions.com|A re-wiring should be assess.;;286-01;286;Lowestoft Tower Road;South East;Capital;Electricity;Lighting;New;22/01/2014 00:00:00;Sales Floor Lighting : at Lowestoft Tower Road there are two Schedule for lighting (and the essential lighting). Half of the sales floor lighting is correctly Schedule and the other half start at 6:00 and is switched off at 22:15 on weekdays;Lighting schedule of the sales floor lighting needs to be changed and configured to start 5 min before opening time at 7:55 and to stop at 21:15, 15 min after the closing time on weekdays.;22/01/2014 09:00:00;28080;2527;Laurent Crolard;;;22/01/2014 09:00:00;;;;2014/12/8 12:40;Laurent Crolard;;;;;22/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|This is due to the lighting being incorrectly wired on site. This request was raised as health and safety to allow the staff to stock the produce area. There is insufficient light in this area to work safely otherwise. The lighting requires re-wiring on site to allow this to be corrected by the store electrical maintenance contractor|07/02/2014 00:00:00|elutions@elutions.com|A re-wiring should be assess.;;364-02;364;Totton Hounsdown;South West;Maintenance;Electricity;Lighting;Realized;22/01/2014 00:00:00;Sales Floor Lighting : The lights are on 24/7 on Sundays. The power demand is 75 kW. The Trend BMS has been checked and is correct, on site investigation now required by the site electrical maintenance contractor. Possible MCB trip in panel.;Electrical contractor required to attend site, investigate and resolve why the sales floor lighting has a constant 75kW, 24/7 demand on Sundays. The Trend BMS has been checked and found to be set up correctly. Correct time schedule for this store is Sunday on 9:55, off 16:15.   Example problems could be - Welded contactor on individual circuit, incorrect wiring or problem with local time clock.;22/01/2014 09:00:00;45500;4095;Laurent Crolard;;14/04/2015 20:07:28;22/01/2014 12:00:00;20/04/2015 22:52:34;22/01/2014 12:30:00;22/01/2014 10:00:00;20/04/2015 22:52:34;Alex Graber;22/01/2014 09:00:00;;22/01/2014 12:00:00;;;7590978;;FALSE;TRUE;WITHOUT;;MANUAL;31/01/2014 00:00:00;mittons@elutions.com;31/01/2014 00:00:00|mittons@elutions.com|All settings in panel are correct. Site visist required to check integrity of lighting panel installation. Possible MCB trip in panel.|07/02/2014 00:00:00|elutions@elutions.com|The people on site should be reminded about energy best pratices.|07/04/2014 01:00:00|mml|Job Complete 07/04/2014|22/04/2014 01:00:00|elutions@elutions.com|The consumption is still high 24/7.  ;14/04/2015 21:14:39;M000364-01;364;Totton Hounsdown;South West;Maintenance;Electricity;Lighting;Realized;22/01/2014 00:00:00;Sales Floor Lighting : The lights are on 24/7 on weekdays. The power demand is 75 kW. The Trend BMS has been checked and is correct, on site investigation now required by the site electrical maintenance cont