ractor. Possible MCB trip in panel.;Electrical contractor required to attend site, investigate and resolve why the sales floor lighting has a constant 75kW, 24/7 demand on weekdays. The Trend BMS has been checked and found to be set up correctly. Correct time schedule for this store is Monday - Saturday, on 6:55, off 22:15.   Example problems could be - Welded contactor on individual circuit, incorrect wiring or problem with local time clock.;22/01/2014 09:00:00;156000;14040;Laurent Crolard;;2015/5/2 18:04;22/01/2014 12:00:00;20/04/2015 22:52:34;22/01/2014 12:30:00;22/01/2014 10:00:00;20/04/2015 22:52:34;Alex Graber;22/01/2014 09:00:00;;22/01/2014 12:00:00;;;7590978;;FALSE;TRUE;WITHOUT;;MANUAL;31/01/2014 01:00:00;mittons@elutions.com;31/01/2014 01:00:00|mittons@elutions.com|All settings in panel are correct. Site visist required to check integrity of lighting panel installation. Possible MCB trip in panel.|07/02/2014 01:00:00|elutions@elutions.com|The people on site should be reminded about energy best pratices.|07/04/2014 03:00:00|mml|Job Complete 07/04/2014|22/04/2014 03:00:00|elutions@elutions.com|The consumption is still high 24/7.  |05/02/2015 18:04:54|Adam Garbutt|Rechecked lately?;;262-23;262;Stone Mill Street;Midlands;Maintenance;Electricity;Lighting;Blocked;17/01/2014 00:00:00;Sales floor lighting: sales floor lighting consumption increases (6kW) from the 9th january the night on weekdays and Sunday, this is not BMS controlled.;The demand could be reduced from 21:15 to 7:55 on weekdays and from 16:15 to 9:55 on sunday. A site visit is requiered.;17/01/2014 09:00:00;26052;2345;Laurent Crolard;24/07/2014 15:30:00;;2014/2/6 13:00;;2014/2/6 13:30;24/07/2014 14:00:00;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/01/2014 09:00:00;;2014/2/6 13:00;;;7647788;;FALSE;TRUE;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|All lighting times are correct. Car Park lighting is on longer for H&S issues. Perhaps a visit is required by the main store electrical contractor? |11/02/2014 00:00:00|elutions@elutions.com|this is not a schedule issues. The consumption increases on the 9/1/14.|18/03/2014 00:00:00|mittons@elutions.com|If, as you say it is not a schedule issue, it is also not a BMS issue. It suggests to us that extra lighting has been installed. |19/05/2014 01:00:00|mml|Works completed under WON: 7647784 on 19/05/2014|02/06/2014 01:00:00|elutions@elutions.com|The consumption is still the same as it was in january. This site visit didn't reduce the consumption, what was done during the visit? ;;262-22;262;Stone Mill Street;Midlands;Maintenance;Electricity;Lighting;Blocked;17/01/2014 00:00:00;Sales floor lighting: sales floor lighting consumption increases (27kW) from the 9th january on weekdays and Sunday, this is not BMS controlled.;The demand could be reduced from 8:00 to 21:15 on weekdays and from 9:55 to 16h15 on sunday. A site visit is requiered.;17/01/2014 09:00:00;153790;13841;Laurent Crolard;24/07/2014 15:30:00;;2014/2/6 13:00;;2014/2/6 13:30;24/07/2014 14:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/01/2014 09:00:00;;2014/2/6 13:00;;;7647784;;FALSE;TRUE;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|All lighting times are correct. Car Park lighting is on longer for H&S issues. Perhaps a visit is required by the main store electrical contractor? |11/02/2014 00:00:00|elutions@elutions.com|this is not a schedule issues. The consumption increases on the 9/1/14.|13/03/2014 00:00:00|elutions@elutions.com|We aren't looking at a car park as the schedule is |18/03/2014 00:00:00|mittons@elutions.com|If, as you say it is not a schedule issue, it is also not a BMS issue. It suggests to us that extra lighting has been installed. |19/05/2014 01:00:00|mml|Job Complete 19/05/2014|02/06/2014 01:00:00|elutions@elutions.com|The consumption is still the same as it was in january. This site visit didn't reduce the consumption, what was done during the visit? ;;552-03;552;Coleshill;South West;BMS;Electricity;Lighting;Realized;17/01/2014 00:00:00;Sales floor lighting & Display Lighting : Lighting starts 1h before opening time and 1h aftter closing time on sunday;On Sunday, lighting schedule needs to be changed and configured to start at 9:25 and stop at 16:15;17/01/2014 09:00:00;5110;460;Laurent Crolard;;2014/11/2 10:30;17/01/2014 09:00:00;2014/11/2 11:00;2014/11/2 9:30;;20/08/2014 09:38:29;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Adjusted 28/01/2014;;552-02;552;Coleshill;South West;BMS;Electricity;Lighting;Realized;17/01/2014 00:00:00;Sales floor lighting & Display Lighting : Lighting starts 1h before opening time and 1h aftter closing time on weekdays;Lighting schedule needs to be changed and configured to start at 7:55 and stop at 21:15 on weekdays;17/01/2014 09:00:00;4879;439;Laurent Crolard;;2014/11/2 10:30;17/01/2014 09:00:00;2014/11/2 11:00;2014/11/2 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Adjusted 28/01/2014;;559-09;559;Wells;South West;BMS;Electricity;Lighting;Realized;16/01/2014 00:00:00;Display ligthing & ground floor L&P on SP1/DB F : Display ligthing & ground floor start 2h before opening time;Lighting schedule needs to be changed and configured to start at 7:55 during the week;16/01/2014 09:00:00;7176;645;Laurent Crolard;;2014/11/2 10:30;16/01/2014 09:00:00;2014/11/2 11:00;2014/11/2 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Adjusted 28/01/2014;;559-08;559;Wells;South West;BMS;Electricity;Lighting;Blocked;16/01/2014 00:00:00;Display Lighting : It's on during the night on weekdays. ( DB J & DB : Display Lighting);The operating schedule needs to be adjusted and certain space lighting needs to be turned off. The Display Lighting could be off during night. It could be stopped at 21:15 on weekdays . It should start at 7:55 on weekdays.;16/01/2014 09:00:00;29933;2693;Laurent Crolard;2014/11/2 11:30;;16/01/2014 09:00:00;;;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Adjusted 28/01/2014|11/02/2014 00:00:00|elutions@elutions.com|Lights might be used as essential lighting, the schedule is correct. The lights that remains at night needs to be confirmed.;;559-07;559;Wells;South West;BMS;Electricity;Lighting;Realized;16/01/2014 00:00:00;Display Lighting & Ground Floor on L&P : Lighting starts 2h before opening time and 2h after closing time on sunday;Lighting schedule needs to be changed and configured to start at 9:55 and stop at 16:15 on Sunday.;16/01/2014 09:00:00;4388;394;Laurent Crolard;;2014/11/2 10:30;16/01/2014 09:00:00;2014/11/2 11:00;2014/11/2 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Adjusted 28/01/2014;;471-07;471;Hadleigh Suffolk;South East;BMS;Electricity;Lighting;Realized;16/01/2014 00:00:00;Sales Floor Lighting & Display Lighting : The display lighting starts 1h40 before opening time on sunday;Lighting schedule of the display lighting needs to be changed and configured to start at 09.55 on Sunday.;16/01/2014 09:00:00;1035;93;Laurent Crolard;;2014/11/2 10:30;16/01/2014 09:00:00;2014/11/2 11:00;2014/11/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Adjusted 28/01/2014;;284-10;284;Hadleigh London Road;South East;BMS;Electricity;Lighting;Realized;16/01/2014 00:00:00;Sales Floor Lighting & Display Lighting : Sales Floor Lighting & display lighting starts 1h before opening time on sunday;Lighting schedule needs to be changed and configured to start at 9:55 on Sunday.;16/01/2014 09:00:00;2981;268;Laurent Crolard;;2014/11/2 10:30;16/01/2014 09:00:00;2014/11/2 11:00;2014/11/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Adjusted for lighting to come on at 0930 on Sunday;;407-05;407;Newport Spytty Road;South West;Maintenance;Electricity;Lighting;To be implemented;16/01/2014 00:00:00;Display Lighting on DB : The display lighting starts 1h before opening time the week and Sunday. The Trend BMS has been checked and is correct, on site investigation now required by the site electrical maintenance contractor. Possibility lighting is wired to wrong time channel.;Electrical contractor required to attend site, investigate and resolve why the display lighting starts 1 hour before opening time. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all display lighting circuits being fed from the BMS time channel and resolve any problems found. The display lighting circuit should be switched on 5mins before store opening and switch off 15mins after store close.  Example problems could be - Welded contactor, incorrect wiring.;16/01/2014 09:00:00;7571;681;Laurent Crolard;;14/04/2015 19:31:14;16/01/2014 09:00:00;;20/04/2015 23:54:46;;20/04/2015 23:54:46;Alex Graber;;;16/01/2014 09:00:00;;;7590838;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|All times and delays are set correctly in the BMS. This may be assigned to the wrong lighting channel physically on site and this will require investigation by the site electrical maintenance contractor|11/02/2014 00:00:00|elutions@elutions.com|The lights are on 1 hour before the opening time. It needs to be investigated.|15/04/2014 01:00:00|mml|Job Complete 15/04/2014|22/04/2014 01:00:00|elutions@elutions.com|Data not available. |20/04/2015 23:52:54|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:38:23;M000258-30;258;Ross On Wye Station Road;South West;BMS;Electricity;Lighting;Realized;16/01/2014 00:00:00;Sales Floor Lighting and display lighting : Sales Floor Lighting and display lighting start 1h before opening time and stop 2h after closing time on weekdays;Lighting schedule needs to be changed and configured to start at 7:55 and stop at 21:15 on weekdays;16/01/2014 09:00:00;58968;5307;Laurent Crolard;;2014/10/2 10:30;16/01/2014 09:00:00;2014/10/2 11:00;2014/10/2 9:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;elutions@elutions.com;15/01/2014 00:00:00|elutions@elutions.com|Savings observed on metering|28/01/2014 00:00:00|mittons@elutions.com|Adjusted 28/01/2014;;258-29;258;Ross On Wye Station Road;South West;BMS;Electricity;Lighting;Realized;2014/8/1 0:00;Sales Floor Lighting and display lighting : Sales Floor Lighting and display lighting stop 3h after closing time on sunday;Lighting schedule needs to be changed and configured to stop at 16:15 on sunday;16/01/2014 09:00:00;9828;884;Laurent Crolard;;2014/10/2 10:30;16/01/2014 09:00:00;2014/10/2 11:00;2014/10/2 9:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;elutions@elutions.com;15/01/2014 00:00:00|elutions@elutions.com|Savings observed on metering|28/01/2014 00:00:00|mittons@elutions.com|Adjusted 28/01/2014;;064-09;64;Tynemouth Preston Grange;Scotland;BMS;Electricity;Lighting;Blocked;16/01/2014 00:00:00;Sales Floor Lighting & Display Lighting : Sales Floor Lighting & Display Lighting start 30min before opening time on sunday;Lighting schedule of the display lighting needs to be changed and configured to start at 9:55 on Sunday.;16/01/2014 09:00:00;2025;182;Laurent Crolard;2014/12/8 13:05;;16/01/2014 09:00:00;;16/01/2014 09:30:00;2014/12/8 13:05;2014/12/8 13:05;RD Admin;16/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;21/01/2014 00:00:00;mittons@elutions.com;21/01/2014 00:00:00|mittons@elutions.com|Lighting starts at 09:25 on Sunday to allow for Sunday browsing time.|10/02/2014 00:00:00|elutions@elutions.com|until further notice it will not be implemented.;;064-08;64;Tynemouth Preston Grange;Scotland;Capital;Electricity;Lighting;New;16/01/2014 00:00:00;Display Lighting on SPB/DB 10D : Display lighting has an night consumption on sunday;Lighting schedule of the display lighting needs to be changed and configured to turn off during night from 22:15 to 6:55 on sunday;16/01/2014 09:00:00;6856;617;Laurent Crolard;;;16/01/2014 09:00:00;;;;2014/12/8 12:44;Laurent Crolard;;;;;16/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;21/01/2014 00:00:00;mittons@elutions.com;21/01/2014 00:00:00|mittons@elutions.com|Timing and delays are all correct. These lights cannot be connected to the display lighting channel. This will require investigation onsite by the main store electrical contractors. Not BMS related|10/02/2014 00:00:00|elutions@elutions.com|This could be coming from other power feed from the same panel. This could be investigated.|13/03/2014 00:00:00|elutions@elutions.com|This could be an override on site during the night. This might not be a capital ECM but a behaviour issues. ;;064-07;64;Tynemouth Preston Grange;Scotland;Capital;Electricity;Lighting;New;16/01/2014 00:00:00;Display Lighting on SPB/DB 10D : Display lighting has an night consumption during the week;Lighting schedule of the display lighting needs to be changed and configured to turn off during night from 22:15 to 6:55 on weekdays;16/01/2014 09:00:00;19918;1792;Laurent Crolard;;;16/01/2014 09:00:00;;;;2014/12/8 12:44;Laurent Crolard;;;;;16/01/2014 09:00:00;;;;;WITHOUT;;MANUAL;21/01/2014 00:00:00;mittons@elutions.com;21/01/2014 00:00:00|mittons@elutions.com|Timing and delays are all correct. These lights cannot be connected to the display lighting channel. This will require investigation onsite by the main store electrical contractors. Not BMS related|10/02/2014 00:00:00|elutions@elutions.com|This could be coming from other power feed from the same panel. This could be investigated.|13/03/2014 00:00:00|elutions@elutions.com|This could be an override on site during the night. This might not be a capital ECM but a behaviour issues. ;;225-12;225;Chesterfield Chatsworth Road;Midlands;BMS;Electricity;Lighting;Realized;16/01/2014 00:00:00;Display Lighting & Gondola Power on DB G : The display lighting starts 30min before opening time and stops 2h after closing time on sunday;Lighting schedule of the display lighting needs to be changed and configured to start at 9:25 and stop at 16h15 on Sunday.;16/01/2014 09:00:00;1629;146;Laurent Crolard;;2014/3/3 10:30;16/01/2014 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Adjusted 08/01/14 - Rechecked 17-02-2014, all times and delays are correct. Please advise which lighting circuits are at fault.|10/02/2014 00:00:00|elutions@elutions.com|The savings will be assessed once the connection is reestablished.;;287-08;287;Maldon Limebrook Way;South East;BMS;Electricity;Lighting;Realized;15/01/2014 00:00:00;Display Lighting and Sales floor lighting: The display lighting starts 1h before opening time and stops after 1h closing time on sunday;Lighting schedule of the display lighting needs to be changed and configured to start at 8:00 during the week and at 10:00 on Sunday.;15/01/2014 09:00:00;5959;536;Laurent Crolard;;2014/11/2 10:30;15/01/2014 09:00:00;2014/11/2 11:00;2014/11/2 9:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;15/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Adjusted for lighting to come on at 0930 on Sunday;;641-02;641;Worthing;South East;Behavioural;Electricity;Lighting;Updated;14/01/2014 23:00:00;Sales floor lighting and display Lighting : The display lighting starts 3h before opening time and stops 5h after closing time on Sunday. This is not BMS controlled. The Display Lighting and Mall General Lighting have been observed to stay on overnight.;Lighting schedule of the display lighting needs to be changed and configured to start at 9:55 and stop at 16:15 on sunday.;15/01/2014 11:00:00;24679;2221;Laurent Crolard;;;15/01/2014 11:00:00;;2015/9/2 21:58;16/02/2015 15:37:39;16/02/2015 15:37:39;Amanda Ward;;15/01/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;28/01/2014 05:00:00;mittons@elutions.com;28/01/2014 05:00:00|mittons@elutions.com|This store does not have BMS controlled lighting.|20/02/2014 05:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|04/06/2014 20:37:00||As this store does not have BMS controlled lighting, how is it controlled? What can we ask the store to do?|09/02/2015 23:13:30|Zhaohua Tan|The Display Lighting and Mall General Lighting have been observed to stay on overnight.|16/02/2015 15:37:39|Amanda Ward|Please can this be assigned to Maintenance so an engineer can attend to investigate further?;2015/3/2 0:00;641-01;641;Worthing;South East;Behavioural;Electricity;Lighting;Updated;14/01/2014 23:00:00;Sales floor lighting and display Lighting : The display lighting starts 30min before opening time and stops 1h after closing time on weekdays. This is not BMS controlled.;Lighting schedule of the display lighting needs to be changed and configured to start at 7:55 and stop at 21h15 on weekdays.;15/01/2014 11:00:00;10015;901;Laurent Crolard;;;15/01/2014 11:00:00;;2014/8/12 20:45;2014/8/12 19:46;2014/8/12 19:46;Chicheng Zhang;;15/01/2014 11:00:00;;;;;;;;WITHOUT;;MANUAL;28/01/2014 02:00:00;mittons@elutions.com;28/01/2014 02:00:00|mittons@elutions.com|This store does not have BMS controlled lighting.|20/02/2014 02:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|04/06/2014 14:36:00||As this store does not have BMS controlled lighting, how is it controlled? What can we ask the store to do?;;064-06;64;Tynemouth Preston Grange;Scotland;Capital;Electricity;Refrigeration;New;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT3 (label name = LT 3 -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;4161;374;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 15:10:28;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The setpoint are still 150 and 440 PSI for LP and HP|09/07/2014 01:00:00|elutions@elutions.com|More information will be in the powerpoint, The suction pressure historical data can be seen in Toms. The floating suction configuration isn't configured (no packs added) and the floating isn't enable. |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Attended site 2.7.2014 settings are as requested. |11/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled. All other parameters seems correct. Is it normal? |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;064-05;64;Tynemouth Preston Grange;Scotland;Refrigeration;Electricity;Refrigeration;Realized;15/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT3 (label name = LT 3 -- R744) is set to 150.0 PSI [-36.7 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;15/01/2014 09:00:00;7487;674;Laurent Crolard;;2014/11/7 11:30;15/01/2014 09:00:00;2014/11/7 12:00;2014/3/6 10:30;;26/03/2015 18:19:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The setpoint are still 150 and 440 PSI for LP and HP|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Attended site 2.7.2014 settings are as requested. |11/07/2014 01:00:00|elutions@elutions.com|The setpoint is set to 172 PSI.  ;;064-04;64;Tynemouth Preston Grange;Scotland;Capital;Electricity;Refrigeration;New;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT2 (label name = HT 2 -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 44.2 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;8432;759;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;2014/1/9 11:00;20/03/2015 15:10:28;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/07/2014 01:00:00|elutions@elutions.com|The setpoint didn't changed on LT1, HT1 and HT2.|09/07/2014 01:00:00|elutions@elutions.com|More information will be in the powerpoint, The suction pressure historical data can be seen in Toms. The floating suction configuration isn't configured (no packs added) and the floating isn't enable. |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Attended site 2.7.2014 settings are as requested. |11/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled. All other parameters seems correct. Is it normal? ;;064-03;64;Tynemouth Preston Grange;Scotland;Refrigeration;Electricity;Refrigeration;Realized;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = HT 2 -- R407a) is set to 170 PSI [25.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;24290;2186;Laurent Crolard;;2014/11/7 11:30;15/01/2014 09:00:00;2014/11/7 12:00;2014/3/6 10:30;;20/03/2015 14:56:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/07/2014 01:00:00|elutions@elutions.com|The setpoint didn't changed on LT1, HT1 and HT2.|09/07/2014 01:00:00|elutions@elutions.com|More information will be in the powerpoint, The discharge pressure historical data can't be seen in Toms. The floating discharge configuration isn't correct : No information about floating discharge enabled, No setpoint. |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Attended site 2.7.2014 settings are as requested. ;;064-02;64;Tynemouth Preston Grange;Scotland;Capital;Electricity;Refrigeration;New;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HT 1 -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 44.2 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;8103;729;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;2014/1/9 11:00;20/03/2015 15:10:28;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/07/2014 01:00:00|elutions@elutions.com|The setpoint didn't changed on LT1, HT1 and HT2.|09/07/2014 01:00:00|elutions@elutions.com|More information will be in the powerpoint, The suction pressure historical data can be seen in Toms. The floating suction configuration isn't configured (no packs added) and the floating isn't enable. |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Attended site 2.7.2014 settings are as requested. |11/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled. All other parameters seems correct. Is it normal? ;;064-01;64;Tynemouth Preston Grange;Scotland;Refrigeration;Electricity;Refrigeration;Realized;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HT 1 -- R407a) is set to 179 PSI [27.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;28199;2538;Laurent Crolard;;2014/11/7 11:30;15/01/2014 09:00:00;2014/11/7 12:00;2014/3/6 10:30;;20/03/2015 14:56:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/07/2014 01:00:00|elutions@elutions.com|The setpoint didn't changed on LT1, HT1 and HT2.|09/07/2014 01:00:00|elutions@elutions.com|More information will be in the powerpoint, The discharge pressure historical data can't be seen in Toms. The floating discharge configuration isn't correct : No information about floating discharge enabled, No setpoint. |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Attended site 2.7.2014 settings are as requested. |11/07/2014 01:00:00|elutions@elutions.com|The discharge is set to 131 PSI, the config part isn't complete as it might not be in Toms. ;;151-15;151;Leyland Olympian;North;Behavioural;Electricity;Lighting;Implemented;15/01/2014 00:00:00;Locally controlled lighting in the food preparation area is on before store opens and after store closes (2h after closing time every day and 4h before opening time on Sunday).;Please ensure that at close of department, checks are put into place to turn off all none essential equipment. This includes any locally controlled lighting and ventilation in these areas. Where possible, food preparation equipment should be switched off when not in use.;15/01/2014 09:00:00;668;60;Laurent Crolard;;31/03/2015 16:21:16;15/01/2014 09:00:00;;13/03/2015 20:44:16;;31/03/2015 16:21:16;Aimee White;;15/01/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Times have been changed, however times in BMS did NOT tally with reported error. Possible wiring issue on site|10/02/2014 00:00:00|elutions@elutions.com|The is a small part of the display lighting. It could be manually switched by the people on the prep area. It should be confirmed.|17/03/2015 11:57:23|Amanda Ward|This is no longer happening every day and no recent examples for Sunday. We will issue with new preagreed text.|25/03/2015 20:35:56|Jiaying Zhang|ECM checked on 19/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'. ;;014-03;14;Beverley;North;Refrigeration;Electricity;Refrigeration;Blocked;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = not available -- R407a) is set to 151 PSI [21.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;10161;914;Laurent Crolard;20/08/2014 08:40:20;;15/01/2014 09:00:00;;2014/2/6 10:30;20/08/2014 08:39:41;20/03/2015 14:56:35;RD Admin;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|Setpoint for HP is still set to 151 PSI on LT and HT1 no value for HT2|09/07/2014 01:00:00|elutions@elutions.com|Why is it not possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked. The floating discharge is disabled and setpoint is set to 151 PSI. ;;014-02;14;Beverley;North;Refrigeration;Electricity;Refrigeration;Blocked;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HT1-D -- R407F) is set to 151 PSI [25.0¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;15895;1431;Laurent Crolard;20/08/2014 08:40:05;;15/01/2014 09:00:00;;2014/2/6 10:30;20/08/2014 08:38:47;20/03/2015 14:56:35;RD Admin;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|Setpoint for HP is still set to 151 PSI on LT and HT1 no value for HT2|09/07/2014 01:00:00|elutions@elutions.com|Why is it not possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked. The floating discharge is disabled and setpoint is set to 151 PSI. ;;014-01;14;Beverley;North;Refrigeration;Electricity;Refrigeration;Blocked;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = LT-D -- R407a) is set to 151 PSI [21.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;9314;838;Laurent Crolard;20/08/2014 08:38:27;;15/01/2014 09:00:00;;2014/2/6 10:30;20/08/2014 08:38:02;20/03/2015 14:56:35;RD Admin;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|02/06/2014 01:00:00|elutions@elutions.com|Setpoint for HP is still set to 151 PSI on LT and HT1 no value for HT2|09/07/2014 01:00:00|elutions@elutions.com|Why is it not possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked. The floating discharge is disabled and setpoint is set to 151 PSI. ;;556-06;556;Lowestoft North Quay Retail Park;South East;Capital;Electricity;Refrigeration;New;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT3 Pack (label name = 300.0 -- R744) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 175.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;2628;237;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:17;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Set Point can't be changed Andy Baker|18/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 172 and no setpoint (value 0 PSI) is the floating mode enable?|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0556-05;556;Lowestoft North Quay Retail Park;South East;Refrigeration;Electricity;Refrigeration;Realized;15/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT3 Pack (label name = 300.0 -- R744) is set to 172.2 PSI [-33.0 ¡ãC]. Floating Suction Mode = null;The suction setpoint on JTL could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;15/01/2014 09:00:00;2782;250;Laurent Crolard;;18/06/2014 11:30:00;15/01/2014 09:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;29/04/2015 14:25:18;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|done|23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Complete  ;;0556-04;556;Lowestoft North Quay Retail Park;South East;Capital;Electricity;Refrigeration;New;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT2 Pack (label name = 200.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 50.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 50.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;6680;601;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:18;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Set Point can't be changed Andy Baker|18/06/2014 01:00:00|elutions@elutions.com|floating setpoint at 34 and setpoint at 0.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0556-03;556;Lowestoft North Quay Retail Park;South East;Refrigeration;Electricity;Refrigeration;Realized;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = 200.0 -- R407a) is set to 150 PSI [21.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;9816;883;Laurent Crolard;;18/06/2014 11:30:00;15/01/2014 09:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;26/03/2015 18:19:34;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|Discharge inverter at 131 PSI, current value at 130 PSI|23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Complete  ;;556-02;556;Lowestoft North Quay Retail Park;South East;Capital;Electricity;Refrigeration;New;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 Pack (label name = 100.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 50.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 50.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;6132;552;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:18;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Set Point can't be changed Andy Baker|18/06/2014 01:00:00|elutions@elutions.com|floating setpoint at 37 and setpoint at 0.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0556-01;556;Lowestoft North Quay Retail Park;South East;Refrigeration;Electricity;Refrigeration;Realized;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = 100.0 -- R407a) is set to 150 PSI [21.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;9012;811;Laurent Crolard;;18/06/2014 11:30:00;15/01/2014 09:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;26/03/2015 18:19:34;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 01:00:00|elutions@elutions.com|Discharge inverter at 131 PSI, current value at 131 PSI|23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Complete  ;;151-14;151;Leyland Olympian;North;Behavioural;Electricity;Lighting;Implemented;15/01/2014 00:00:00;Locally controlled lighting in the food preparation area is on before store opens and after store closes (2h after closing time every day and 4h before opening time on Sunday).;Please ensure that at close of department, checks are put into place to turn off all none essential equipment. This includes any locally controlled lighting and ventilation in these areas. Where possible, food preparation equipment should be switched off when not in use.;15/01/2014 09:00:00;91;8;Laurent Crolard;;2014/4/8 11:30;15/01/2014 09:00:00;;2014/4/8 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;15/01/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Times have been changed, however times in BMS did NOT tally with reported error. Possible wiring issue on site|10/02/2014 00:00:00|elutions@elutions.com|The is a small part of the display lighting. It could be manually switched by the people on the prep area. It should be confirmed.;;559-06;559;Wells;South West;Capital;Electricity;Refrigeration;New;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT200 (label name = 300.0 -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;3784;341;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:34;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is at 42 Psi|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;559-05;559;Wells;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT200 (label name = 300.0 -- R407a) is set to 152 PSI [21.8¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;8178;736;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:34;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|no setpoint but the current value is at 163 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;559-04;559;Wells;South West;Capital;Electricity;Refrigeration;New;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 200 (label name = 200.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 40.6 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;4525;407;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;25/07/2014 11:00:00;29/04/2015 14:25:18;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is at 42 Psi|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0559-03;559;Wells;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = 200.0 -- R407a) is set to 150 PSI [21.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;8851;797;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|no setpoint but the current value is at 159 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;559-02;559;Wells;South West;Capital;Electricity;Refrigeration;New;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT100 (label name = 100.0 -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;2464;222;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|Setpoint at 154 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemen