ted (as it is on Penrith, see ECM 214-10).;;559-01;559;Wells;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT100 (label name = 100.0 -- R744) is set to 154.0 PSI [-36.0 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;15/01/2014 09:00:00;3670;330;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|Setpoint at 154 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;492-02;492;Dunoon;Scotland;Refrigeration;Electricity;Refrigeration;Implemented;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 45.3 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;5147;463;Laurent Crolard;;2014/2/10 10:41;15/01/2014 09:00:00;;2014/3/6 10:30;;26/03/2015 18:19:35;Kristian Sennet;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 39 PSI|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Unable to confirm ttendance date at this stage due to location of store. |04/08/2014 01:00:00|elutions@elutions.com|The suction is correctly set except for the cases which aren't filled in the suction configuration. Could you review it?|02/10/2014 10:41:27|Kristian Sennet|8 x cabinets are now in the configuration for floating suction.;;492-01;492;Dunoon;Scotland;Refrigeration;Electricity;Refrigeration;Implemented;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R407a) is set to 165 PSI [24.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;13001;1170;Laurent Crolard;;2014/2/10 10:45;15/01/2014 09:00:00;;2014/3/6 10:30;;20/03/2015 14:56:36;Kristian Sennet;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 165 PSI|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Unable to confirm ttendance date at this stage due to location of store. |04/08/2014 01:00:00|elutions@elutions.com|Setpoint at 165 PSI, no changes made and floating discharge is disabled. |02/10/2014 10:44:11|Kristian Sennet|Set point is 165 but is now allowed to float minimum 131psi and ambient offset also entered.;;551-02;551;Middlewich;Midlands;Capital;Electricity;Refrigeration;New;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT (label name = 200.0 -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;723;65;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;2014/1/9 13:00;7647822;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;551-01;551;Middlewich;Midlands;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT (label name = 200.0 -- R744) is set to 150.0 PSI [-36.7 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;15/01/2014 09:00:00;1300;117;Laurent Crolard;;;15/01/2014 09:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;052-06;52;Sheffield Hillsborough;Midlands;Capital;Electricity;Refrigeration;New;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT200 (label name = HTB-D -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;2545;229;Laurent Crolard;;;2014/1/9 13:00;;23/06/2014 10:30:00;20/08/2014 11:00:00;26/03/2015 18:19:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Can trial start date: Monday 26th,will report back any issues|23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : HTA and HTB discharge set from 151 to 138 inverter from 151 to 138 to match 138psi=9.5 bar  back -up adjusted from 12bar to allow 1 vbar diff for fans with 0.5 bar cut-ouTONY GARDENER |25/06/2014 01:00:00|elutions@elutions.com|The floating suction is still stable and there are no variation at night.|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured. Why would we reject a suction modification during summer? ;;052-05;52;Sheffield Hillsborough;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT200 (label name = HTB-D -- R407a) is set to 155 PSI [22.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;5023;452;Laurent Crolard;20/08/2014 08:32:38;;15/01/2014 09:00:00;;23/06/2014 10:30:00;20/08/2014 08:32:12;20/03/2015 14:56:37;RD Admin;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Can trial start date: Monday 26th,will report back any issues|23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : HTA and HTB discharge set from 151 to 138 inverter from 151 to 138 to match 138psi=9.5 bar  back -up adjusted from 12bar to allow 1 vbar diff for fans with 0.5 bar cut-ouTONY GARDENER |25/06/2014 01:00:00|elutions@elutions.com|The floating setpoint at 138 PSI, you don't want to go further? We already have included a marging of 2 degree.|09/07/2014 01:00:00|elutions@elutions.com|The floating head is disabled, The setpoint is below the min setpoint is it normal? Why are the discharge floating settings disabling during summer as it could help and control more efficiently compressor and fans. Do you see any issue with this? ;;052-04;52;Sheffield Hillsborough;Midlands;Capital;Electricity;Refrigeration;New;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT100 (label name = HTA-D -- R407a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;8971;807;Laurent Crolard;;;2014/1/9 13:00;;23/06/2014 10:30:00;20/08/2014 11:00:00;26/03/2015 18:19:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Can trial start date: Monday 26th,will report back any issues|23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : HTA and HTB discharge set from 151 to 138 inverter from 151 to 138 to match 138psi=9.5 bar  back -up adjusted from 12bar to allow 1 vbar diff for fans with 0.5 bar cut-ouTONY GARDENER |25/06/2014 01:00:00|elutions@elutions.com|The floating suction is still stable and there are no variation at night.|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured. Why would we reject a suction modification during summer? ;;052-03;52;Sheffield Hillsborough;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT100 (label name = HTA-D -- R407a) is set to 155 PSI [22.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;17708;1594;Laurent Crolard;20/08/2014 08:30:30;;15/01/2014 09:00:00;;23/06/2014 10:30:00;20/08/2014 08:30:09;20/03/2015 14:56:37;RD Admin;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Can trial start date: Monday 26th,will report back any issues|23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : HTA and HTB discharge set from 151 to 138 inverter from 151 to 138 to match 138psi=9.5 bar  back -up adjusted from 12bar to allow 1 vbar diff for fans with 0.5 bar cut-ouTONY GARDENER |25/06/2014 01:00:00|elutions@elutions.com|The floating setpoint at 138 PSI, you don't want to go further? We already have included a marging of 2 degree.|09/07/2014 01:00:00|elutions@elutions.com|The floating head is disabled, The setpoint is below the min setpoint is it normal? Why are the discharge floating settings disabling during summer as it could help and control more efficiently compressor and fans. Do you see any issue with this? ;;052-02;52;Sheffield Hillsborough;Midlands;Capital;Electricity;Refrigeration;New;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT100 (label name = LT-D -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;7271;654;Laurent Crolard;;;2014/1/9 13:00;;23/06/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Can trial start date: Monday 26th,will report back any issues|23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : HTA and HTB discharge set from 151 to 138 inverter from 151 to 138 to match 138psi=9.5 bar  back -up adjusted from 12bar to allow 1 vbar diff for fans with 0.5 bar cut-ou,TONY GARDENER |25/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 11 Bar, it seem obvious that the current value in discharge will change for some time before a complete adjustement. Could it be changed at night when the load is lower. This will be easy for the system to adjust.|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured. Why would we reject a suction modification during summer? |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;052-01;52;Sheffield Hillsborough;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;15/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT100 (label name = LT-D -- R744) is set to 159.5 PSI [-35.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;15/01/2014 09:00:00;7384;665;Laurent Crolard;20/08/2014 08:16:58;;15/01/2014 09:00:00;;23/06/2014 10:30:00;20/08/2014 08:16:45;26/03/2015 18:19:36;RD Admin;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Can trial start date: Monday 26th,will report back any issues|23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : LT Pack attemted to increase suction set point to 12 bar and inverter control 11.3 min 12.3 max had an increase in discharge pressure fro 31bar to 33.9 bar. set back to original settingsand H/P settled back down. I'm reluctantto make any permenant changes to the LT plant TONY GARDENER |25/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 11 Bar, it seem obvious that the current value in discharge will change for some time before a complete adjustement. Could it be changed at night when the load is lower. This will be easier for the system to adjust. a step by step modification would make the change easier.|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enable, you have no visibility about the cases and pack's correct settings. In a first time the floating suction should be adjusted with a high max floating diff in order to let the pack find the optimal temperature. Is there a maintenance issue on this site?   ;;151-13;151;Leyland Olympian;North;Behavioural;Electricity;Lighting;Implemented;15/01/2014 00:00:00;Locally controlled lighting in the food preparation area is on before store opens (2hrs early on weekdays, 4 hrs on Sundays) and after store closes (1 hr on Sundays).;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;15/01/2014 09:00:00;195;18;Laurent Crolard;;2014/4/8 11:30;15/01/2014 09:00:00;;2014/4/8 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;15/01/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Times have been changed, however times in BMS did NOT tally with reported error. Possible wiring issue on site|10/02/2014 00:00:00|elutions@elutions.com|The is a small part of the display lighting. It could be manually switched by the people on the prep area. It should be confirmed.;;333-17;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT7 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;6089;548;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 8 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-16;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT7 (label name = Discharge -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;15/01/2014 09:00:00;8796;792;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 8 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-15;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT7 (label name = Discharge -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;3512;316;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 161 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-14;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT6 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 59.1 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;2026;182;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : These packs are now on R407F, TOMS is being uptaded with this info as we speak |03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 48 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-13;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT6 (label name = Discharge -- R404A) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;1714;154;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : These packs are now on R407F, TOMS is being uptaded with this info as we speak |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-12;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT5 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 54.8 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;5486;494;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : These packs are now on R407F, TOMS is being uptaded with this info as we speak |03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 48 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-11;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT5 (label name = Discharge -- R404A) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;4641;418;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : These packs are now on R407F, TOMS is being uptaded with this info as we speak |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-10;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT4 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 54.8 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;3004;270;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : These packs are now on R407F, TOMS is being uptaded with this info as we speak |03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 48 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-09;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT4 (label name = Discharge -- R404A) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;2541;229;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : These packs are now on R407F, TOMS is being uptaded with this info as we speak |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-08;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT3 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 56.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;3712;334;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : These packs are now on R407F, TOMS is being uptaded with this info as we speak |03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 48 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-07;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT3 (label name = Discharge -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;2141;193;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : These packs are now on R407F, TOMS is being uptaded with this info as we speak |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-06;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT2 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;3477;313;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 8 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-05;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT2 (label name = Discharge -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;15/01/2014 09:00:00;5022;452;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 8 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-04;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT2 (label name = Discharge -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;2005;180;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 161 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;062-02;62;Lincoln Tritton Road;Midlands;BMS;Electricity;Lighting;Realized;15/01/2014 00:00:00;Display lighting and Sales floor lighting : the lighting system stops 1h after the closing;Lighting schedule of the display lighting needs to be changed and configured to stop at 22:15 during on weekdays;15/01/2014 09:00:00;22464;2021;Laurent Crolard;;2014/10/2 10:30;15/01/2014 09:00:00;2014/10/2 11:00;2014/10/2 9:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;15/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;21/01/2014 00:00:00;mittons@elutions.com;21/01/2014 00:00:00|mittons@elutions.com|Adjusted;;333-03;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;5265;474;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 8 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-02;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = Discharge -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;15/01/2014 09:00:00;7605;684;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is set at 8 PSI. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;333-01;333;Plymstock Pomphlett Road;South West;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = Discharge -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;3037;273;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;20/03/2015 14:56:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Unable to carry out setting changes due to refrigerant leak on site - changes to be changed next week. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 161 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;179-08;179;Glasgow Anniesland;Scotland;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT600 (label name = Discharge -- R422D) is set to 183 PSI [32.2¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;23071;2076;Laurent Crolard;;;15/01/2014 09:00:00;;2015/12/2 10:28;18/03/2015 14:19:08;20/03/2015 14:56:38;Kristian Sennet;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 03:00:00;elutions@elutions.com;27/05/2014 03:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 03:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro|29/07/2014 03:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Will be updated w/c 28/7. |04/08/2014 03:00:00|elutions@elutions.com|JTL site. Need to be on hold.|12/02/2015 10:28:50|Alexandre Gabert|Actually this site is on CDK, could you please review this ECM?;;179-07;179;Glasgow Anniesland;Scotland;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT400 (label name = Discharge -- R404A) is set to 171 PSI [25.8¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;5529;498;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;2014/3/6 11:00;20/03/2015 14:56:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Will be updated w/c 28/7. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;179-06;179;Glasgow Anniesland;Scotland;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT300 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 50.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;3537;318;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;2014/3/6 11:00;26/03/2015 18:19:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Will be updated w/c 28/7. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;179-05;179;Glasgow Anniesland;Scotland;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack HT300 (label name = Discharge -- R404A) is set to 40.0 PSI [-13.8 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 78.1 PSI [-12¡ãC]. The floating suction mode should be enabled if possible;15/01/2014 09:00:00;2725;245;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;2014/3/6 11:00;26/03/2015 18:19:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Will be updated w/c 28/7. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;179-04;179;Glasgow Anniesland;Scotland;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT200 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 52.1 PSI and at least 5 cases sho