uld be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;2959;266;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;2014/3/6 11:00;26/03/2015 18:19:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Will be updated w/c 28/7. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;179-03;179;Glasgow Anniesland;Scotland;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT200 (label name = Discharge -- R404A) is set to 170 PSI [25.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;3573;322;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;2014/3/6 11:00;20/03/2015 14:56:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Will be updated w/c 28/7. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;179-02;179;Glasgow Anniesland;Scotland;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack HT100 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 52.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;4133;372;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;2014/3/6 11:00;26/03/2015 18:19:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Will be updated w/c 28/7. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;179-01;179;Glasgow Anniesland;Scotland;Refrigeration;Electricity;Refrigeration;Updated;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT100 (label name = Discharge -- R404A) is set to 160 PSI [23.3¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;1919;173;Laurent Crolard;;;15/01/2014 09:00:00;;2014/3/6 10:30;2014/3/6 11:00;20/03/2015 14:56:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Will be updated w/c 28/7. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;077-05;77;Winsford Wharton;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = HT2-D -- R407f) is set to 165 PSI [27.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;14509;1306;Laurent Crolard;;2014/10/11 20:18;15/01/2014 09:00:00;;2014/5/11 15:58;;20/03/2015 14:56:38;Richard Lacey;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/5/11 15:58;Laurent CROLARD;05/11/2014 15:58:10|Laurent CROLARD|The setpoint is set to 165 PSI, the floating setpoint is enabled and the floating setpoint is set to 165PSI. Could you review this?|10/11/2014 20:18:04|Richard Lacey|Set to 150psi and to be monitored;;077-04;77;Winsford Wharton;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HT1-D -- R407f) is set to 155 PSI [25.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;15054;1355;Laurent Crolard;;2014/10/11 20:19;15/01/2014 09:00:00;;2014/5/11 16:01;;20/03/2015 14:56:38;Richard Lacey;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/5/11 11:57;Richard Lacey;05/11/2014 11:57:45|Richard Lacey|Setpoint set to 150psi as any lower does cause oil and refrigerant problems. Will monitor|05/11/2014 16:01:48|Laurent CROLARD|Floating setpoint enabled and setpoint set to 140PSI, COuld you do a step by step approach and set to the discharge to 120 PSI? the fluid is set to R407a, R407f isn't available?|10/11/2014 20:19:21|Richard Lacey|Set to 150psi and to be monitored|10/11/2014 20:19:26|Richard Lacey|Set to 150psi and to be monitored;;077-03;77;Winsford Wharton;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;15/01/2014 00:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R404a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;15/01/2014 09:00:00;6833;615;Laurent Crolard;;2014/5/11 12:00;15/01/2014 09:00:00;;15/05/2014 10:30:00;;26/03/2015 18:19:43;Richard Lacey;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/5/11 12:00;Richard Lacey;05/11/2014 12:00:37|Richard Lacey|Suction increased to 11degs and to be monitored;;077-02;77;Winsford Wharton;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;15/01/2014 00:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404a) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;15/01/2014 09:00:00;9870;888;Laurent Crolard;;2014/5/11 12:01;15/01/2014 09:00:00;;15/05/2014 10:30:00;;26/03/2015 18:19:43;Richard Lacey;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/5/11 12:01;Richard Lacey;05/11/2014 12:01:36|Richard Lacey|Changed as requested;;077-01;77;Winsford Wharton;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;15/01/2014 00:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = LT-D -- R404a) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;15/01/2014 09:00:00;5780;520;Laurent Crolard;;2014/5/11 12:03;15/01/2014 09:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:38;Richard Lacey;;;;15/01/2014 09:00:00;;;;;;WITHOUT;;MANUAL;2014/5/11 12:03;Richard Lacey;05/11/2014 12:03:00|Richard Lacey|Adjusted as requested;;118-10;118;Cambridge Cambourne;South East;Maintenance;Electricity;Lighting;Realized;15/01/2014 00:00:00;Display Lighting on SP2/DB T & T1: The display lighting starts 2h before opening time and 1h45 after closing on Sundays. The Trend BMS has been checked and is correct, on site investigation now required by the site electrical maintenance contractor.;Maintenance call out required to investigate and rectify potential site wiring problem causing display lighting to operate at incorrect time schedule on Sundays. Lighting schedule of the display lighting needs to be changed and configured to start at 9:55 and stops at 16h15 on Sundays;15/01/2014 09:00:00;1072;96;Laurent Crolard;;14/04/2015 19:47:40;15/01/2014 12:00:00;20/04/2015 22:52:35;15/01/2014 12:30:00;15/01/2014 10:00:00;20/04/2015 22:52:35;Alex Graber;15/01/2014 09:00:00;;15/01/2014 12:00:00;;;7590662;;FALSE;TRUE;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|All display lighting should operate together. That there is only a problem on one distribution board suggests a welded contactor or other issue that will require investigation out of hours by the main store electrical maintenance contractor.|10/02/2014 00:00:00|elutions@elutions.com|some part of the light might be powered from the board and may not be controlled from the BMS.|15/04/2014 01:00:00|mml|Job Complete 15/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No savings observed on metering. The level was lower on bank holidays and should be reached every night. ;14/04/2015 20:54:52;0118-09;118;Cambridge Cambourne;South East;Maintenance;Electricity;Lighting;Realized;15/01/2014 00:00:00;Display Lighting on SP2/DB T & T1: The display lighting starts 1h before opening time on weekdays. The Trend BMS has been checked and is correct, on site investigation now required by the site electrical maintenance contractor.;Maintenance call out required to investigate and rectify potential site wiring problem causing display lighting to operate at incorrect time schedule. Lighting schedule of the display lighting needs to be changed and configured to start at 6:55 on weekdays;15/01/2014 09:00:00;1872;168;Laurent Crolard;;14/04/2015 19:50:34;15/01/2014 12:00:00;20/04/2015 22:50:25;15/01/2014 12:30:00;15/01/2014 10:00:00;20/04/2015 22:50:25;Alex Graber;15/01/2014 09:00:00;;15/01/2014 12:00:00;;;7590662;;FALSE;TRUE;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|All display lighting should operate together. That there is only a problem on one distribution board suggests a welded contactor or other issue that will require investigation out of hours by the main store electrical maintenance contractor.|10/02/2014 00:00:00|elutions@elutions.com|some part of the light might be powered from the board and may not be controlled from the BMS.|15/04/2014 01:00:00|mml|Job Complete 15/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No savings observed on metering. The level was lower on bank holidays and should be reached every night. ;14/04/2015 20:57:45;M000058-05;58;Stockton Thornaby;North;BMS;Electricity;Lighting;Realized;14/01/2014 00:00:00;Sales Floor Lighting : The lights are on 24/7 on sundays;Lighting schedule of the Sales Floor Lighting needs to be changed and configured to start 5 min before opening time at 10:55 on Sundays and to stop at 17:15, 15 min after the closing time.;14/01/2014 09:00:00;22984;2069;Laurent Crolard;;2014/10/2 10:30;14/01/2014 09:00:00;2014/10/2 11:00;2014/10/2 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;14/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;21/01/2014 00:00:00;mittons@elutions.com;21/01/2014 00:00:00|mittons@elutions.com|Engineer will attend this week. We have no communications with site at the moment;;058-04;58;Stockton Thornaby;North;BMS;Electricity;Lighting;Realized;14/01/2014 00:00:00;Sales Floor Lighting : The lights are on 24/7 on weekdays.;The lighting Schedule must be adapted and sync with the opening time. 67 kW from display lighting, Mall lighting and sales floor lighting should be switched off at 21:15 and switched on at 7:55.;14/01/2014 09:00:00;84365;7593;Laurent Crolard;;2014/10/2 10:30;14/01/2014 09:00:00;2014/10/2 11:00;2014/10/2 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;14/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;21/01/2014 00:00:00;mittons@elutions.com;21/01/2014 00:00:00|mittons@elutions.com|Engineer will attend this week. We have no communications with site at the moment;;058-03;58;Stockton Thornaby;North;Behavioural;Electricity;Lighting;Realized;14/01/2014 00:00:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Sales Full Sales Low Display lighting;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently;14/01/2014 09:00:00;18564;1670;Laurent Crolard;;2014/4/8 11:30;14/01/2014 09:00:00;2014/3/11 11:27;2014/2/7 10:30;;2014/3/11 11:27;Laurent CROLARD;;14/01/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/10/2 0:00;elutions@elutions.com;10/02/2014 00:00:00|elutions@elutions.com|We will wait unti the work is over|21/02/2014 00:00:00|mittons@elutions.com|A physical over-ride is activated on site. This will require turning off by the store manager. This is behaviour, not BMS|13/03/2014 00:00:00|elutions@elutions.com|This is still not done, Morrisons people or maintenance people should take care of this override. ;;058-02;58;Stockton Thornaby;North;Behavioural;Electricity;Lighting;Realized;2013/12/12 0:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Sales Full Sales Low Display lighting;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently;14/01/2014 09:00:00;68140;6132;Laurent Crolard;;2014/4/8 11:30;14/01/2014 09:00:00;2014/3/11 11:27;2014/2/7 10:30;;2014/3/11 11:27;Laurent CROLARD;;14/01/2014 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/10/2 0:00;elutions@elutions.com;10/02/2014 00:00:00|elutions@elutions.com|We will wait unti the work is over|21/02/2014 00:00:00|mittons@elutions.com|A physical over-ride is activated on site. This will require turning off by the store manager. This is behaviour, not BMS|13/03/2014 00:00:00|elutions@elutions.com|This is still not done, Morrisons people or maintenance people should take care of this override. ;;546-18;546;Eastbourne;South East;BMS;Electricity;Lighting;Realized;14/01/2014 00:00:00;Sales Floor Lighting : The sales floor lighting Schedule was changed in december. it was starting at 6:00 and was ending at 23:00 on weekdays. This modification should have been canceled on january but this is not the case.;The Lighting Schedule should should be adjusted and sync with the opening time. it should start at 6:55 and stop at 22:15 every weekday.;14/01/2014 09:00:00;62400;5616;Laurent Crolard;;2014/12/2 10:30;14/01/2014 09:00:00;2014/12/2 11:00;2014/11/2 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;14/01/2014 09:00:00;;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Adjusted 28/01/2014;;471-06;471;Hadleigh Suffolk;South East;BMS;Electricity;Car Park;Blocked;2014/7/1 0:00;The car park lighting is on in the evening and then switched off at dawn. The car park lighting isn't switched at night once the store is closed on sundays.;The car park lighting Schedule should be adjusted and sync with the closing time. It should be switched off at 17:00, 1 hour after the closing time and then switched on at 8:30, 1 hour before the opening time on sundays;2014/7/1 9:00;858;77;Laurent Crolard;2014/12/8 12:30;;2014/7/1 9:00;;2014/7/1 9:30;2014/12/8 11:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/7/1 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/7 1:00;mittons@elutions.com;07/07/2014 01:00:00|mittons@elutions.com|See 471-05. No changes made, BMS operation and settings correct to corporate standard. No overrides active.|22/07/2014 01:00:00|elutions@elutions.com|on DB LP 3/L12 the car park light remains on during the night. On the opposite, on DB ext, the lights aren't being switched off during the day (but doesn't remain on all night). On the first part the times changes which seems to say that the luxmeter is operationnal. On the second, it doesn't seem to be correctly working. in both cases the contactor seem operational. If you can't do more from the computer it will reissue as a maintenance ECM. DB EXT should also be reviewed as it's only switched off at night and not during the day.|28/07/2014 01:00:00|mittons@elutions.com|See 471-05. |04/08/2014 01:00:00|elutions@elutions.com|For example, on sundays after 16:00 there is not lights on until 20:00. Therefore it's is not a maintenance issue, but a BMS configuration. Do you need to maintain these lights at night for security reason? These lights are controlled by an equipment and the schedule is different every sundays. It seems to be connected to a daylight sensor. Still it isn't coming from the BMS?|05/08/2014 01:00:00|mittons@elutions.com|See 471-05. |12/08/2014 01:00:00|elutions@elutions.com|Blocked as it could be security lighting.;;471-05;471;Hadleigh Suffolk;South East;BMS;Electricity;Car Park;Blocked;2014/7/1 0:00;The car park lighting is on in the evening and then switched off at dawn. The car park lighting isn't switched at night once the store is closed on weekdays.;The car park lighting Schedule should be adjusted and sync with the closing time. It should be switched off at 22:00 1 hour after the closing time and then switched on at 7:30 30 hour before the opening time on weekdays.;2014/7/1 9:00;3120;281;Laurent Crolard;2014/12/8 12:30;;2014/7/1 9:00;;2014/7/1 9:30;2014/12/8 11:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/7/1 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/7 1:00;mittons@elutions.com;"07/07/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings correct to corporate standard. No overrides active.|22/07/2014 01:00:00|elutions@elutions.com|on DB LP 3/L12 the car park light remains on during the night. On the opposite, on DB ext, the lights aren't being switched off during the day (but doesn't remain on all night). On the first part the times changes which seems to say that the luxmeter is operationnal. On the second, it doesn't seem to be correctly working. in both cases the contactor seem operational. If you can't do more from the computer it will reissue as a maintenance ECM. DB EXT should also be reviewed as it's only switched off at night and not during the day.|28/07/2014 01:00:00|mittons@elutions.com|Although not Mitton designed BMS, it appears to be operating correctly. Incorrectly wired lights, i.e to the security channel, would bring about the current activity.  |04/08/2014 01:00:00|elutions@elutions.com|For example, on sundays after 16:00 there is not lights on until 20:00. Therefore it's is not a maintenance issue, but a BMS configuration. Do you need to maintai/ these lights at night for security reason? These lights are controlled by an equipment and the schedule is different every sundays. It seems to be connected to a daylight sensor. Still it isn't coming from the BMS?/|05/08/2014 01:00:00|mittons@elutions.com|""Please understand previous comments. On the most recent Sundays (27/07 and 03/08) the BMS car park channel has not been called for at any time of day|12/08/2014 01:00:00|elutions@elutions.com|Blocked as it could be security lighitng. ";;471-04;471;Hadleigh Suffolk;South East;Behavioural;Electricity;HVAC;Updated;2014/7/1 0:00;Fans are being left on overnight or are operated when not necessary.;Please ensure that any manual extraction systems are only used when required and always turned off when not needed and at the close of department;2014/7/1 11:00;5840;526;Laurent Crolard;;;2014/4/3 14:00;;2014/8/12 20:03;2014/8/12 19:04;2014/8/12 19:04;Chicheng Zhang;2014/7/1 11:00;2014/4/3 14:00;;;;;;;;WITHOUT;;MANUAL;2014/7/2 2:00;mittons@elutions.com;07/02/2014 02:00:00|mittons@elutions.com|Fans locally controlled by area lighting|20/02/2014 02:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|19/09/2014 14:21:06|Amanda Ward|Is this a duplicate of 471-04? Fans must stay on during the day as they are linked to lighting.;;471-03;471;Hadleigh Suffolk;South East;Behavioural;Electricity;HVAC;Updated;2014/7/1 0:00;Fans are being left on overnight.;Please ensure that any manual extraction systems are only used when required and always turned off when not needed and at the close of department;2014/7/1 11:00;2800;252;Laurent Crolard;;;2014/4/3 14:00;;2014/8/12 20:05;2014/8/12 19:06;2014/8/12 19:06;Chicheng Zhang;2014/7/1 11:00;2014/4/3 14:00;;;;;;;;WITHOUT;;MANUAL;2014/7/2 2:00;mittons@elutions.com;07/02/2014 02:00:00|mittons@elutions.com|Fans locally controlled by area lighting|20/02/2014 02:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|19/09/2014 14:19:55|Amanda Ward|Please confirm if this is still an issue.;;471-02;471;Hadleigh Suffolk;South East;BMS;Electricity;HVAC;Realized;2014/7/1 0:00;On the HV panel Back, the main AHU is on 24/7. It's consumming 15 kW when the store is closed and 16 kW during opening time on sundays.;The Schedule of operation seems to be correct but there might be some way to reduce the power consumption during night time. The main AHU should first run at a lower speed during night time and also operate intermittently once the night setpoint is reached.;2014/7/1 9:00;10238;921;Laurent Crolard;;2014/12/2 10:30;2014/7/1 9:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/7/1 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Override disabled & timezone set up.;;471-01;471;Hadleigh Suffolk;South East;BMS;Electricity;HVAC;Realized;2014/7/1 0:00;On the HV panel Back, the main AHU is on 24/7. It's consumming 15 kW when the store is closed and 16 kW during opening time on weekdays.;The Schedule of operation seems to be correct but there might be some way to reduce the power consumption during night time. The main AHU should first run at a lower speed during night time and also operate intermittently once the night setpoint is reached.;2014/7/1 9:00;38610;3475;Laurent Crolard;;2014/12/2 10:30;2014/7/1 9:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/7/1 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Override disabled & timezone set up.;;352-10;352;Gosport Walpole Road;South West;BMS;Electricity;Car Park;Realized;2014/7/1 0:00;The car park lighting is on until 23:00, 2 hours after the closing time on weekdays;The car park lighting Schedule should be adjusted and sync with the closing time. It should be swicthed off at 22:00, 1 hour after the closing time.;2014/7/1 9:00;3432;309;Laurent Crolard;;2014/12/2 10:30;2014/7/1 9:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/7/1 9:00;;;;;;;;;WITHOUT;;MANUAL;;;;;352-09;352;Gosport Walpole Road;South West;Behavioural;Electricity;HVAC;Blocked;2014/7/1 0:00;Comfort cooling is not set to operate efficiently. Office A/C is running often during winter;All none critical comfort cooling should be set to 21 degrees and turned off when not required. Admin/IT areas should be set to 21 degrees and left running 24/7.;2014/7/1 10:00;18000;1620;Laurent Crolard;2014/4/12 19:36;;2014/4/3 13:00;;16/09/2014 20:33:29;24/09/2014 11:39:10;2014/4/12 19:36;Shaobo Feng;2014/7/1 10:00;16/09/2014 20:33:29;2014/4/3 13:00;;;7590721;;;;WITHOUT;;MANUAL;2014/7/2 1:00;mittons@elutions.com;"07/02/2014 01:00:00|mittons@elutions.com|AC not controlled by site BMS|15/02/2014 01:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices, it can be changed by the maintenance team or by capital investment.|01/05/2014 03:00:00|mml|""Works were rejected by Mitton's stating that 'Please note that Mittons do not look after the air conditioning at this site. You will need to book a seperate job with the air conditioning contractor for the item """"Office A/C are running on winter. This is switched on and off at various time. A/C units not controlled by Trend BMS""""' - works have now been allocated to Integral on a 1 week response""|24/09/2014 11:39:10|Amanda Ward|Office A/C should run in Winter. What is the issue?";;352-08;352;Gosport Walpole Road;South West;Maintenance;Electricity;HVAC;To be implemented;2014/7/1 0:00;The residual consumption on the main HV panel is 2kW. this must be used for DHW. At 3:00 the power consumption increases and after it increases once more at 5:00. The night level is then reaches at 23:00 on weekdays and at 18:00 on sundays. Trend investigation carried out. Site visit required to check operation. OSS not being reached by store opening.;Site visit required to investigate and rectify Trend operation. The optimiser settings could be changed. the night level should be reached at the closing time and the heating time should also start later around 4:00 or 5:00. Some operation might also be switched off or reduces during night time.;2014/7/1 9:00;2190;197;Laurent Crolard;;14/04/2015 20:06:15;2014/4/3 12:00;;20/04/2015 23:54:46;2014/3/3 10:00;20/04/2015 23:54:46;Alex Graber;2014/7/1 9:00;;2014/4/3 12:00;;;7590721;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;"07/02/2014 00:00:00|mittons@elutions.com|Site visit required to check operation. OSS not being reached by store opening.|11/02/2014 00:00:00|elutions@elutions.com|We will wait until the visit is done|01/05/2014 01:00:00|mml|""Works were rejected by Mitton's stating that 'Please note that Mittons do not look after the air conditioning at this site. You will need to book a seperate job with the air conditioning contractor for the item """"Office A/C are running on winter. This is switched on and off at various time. A/C units not controlled by Trend BMS""""' - works have now been allocated to Integral on a 1 week response""|20/04/2015 23:52:54|Alex Graber|Work Order previously raised, ECM not Implemented.";14/04/2015 21:13:14;M000352-07;352;Gosport Walpole Road;South West;Behavioural;Electricity;HVAC;Realized;2014/7/1 0:00;Fans are being left on overnight.;Please ensure that any manual extraction systems are only used when required and always turned off when not needed and at the close of department.;2014/7/1 9:00;13894;1250;Laurent Crolard;;2014/4/8 14:30;2014/4/3 12:00;2014/1/12 21:44;2014/4/8 13:30;2014/3/3 10:00;2014/1/12 21:44;Chicheng Zhang;2014/7/1 9:00;2014/4/3 12:00;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Supply & extracts controlled locally, requires visit|20/02/2014 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices;;352-06;352;Gosport Walpole Road;South West;Maintenance;Electricity;HVAC;Realized;2014/6/1 0:00;On the HVAC panel the AHU 1 for the sales Area is on 24/7 at the same power 12 kW on sundays. Trend Investigation carried out. BMS enable appears non-operative, CO2 sensors disconnected, site visit required.;BMS/Mechanical Engineer required to investigate and rectify non-operative BMS enable/CO2 sensors serving AHU 1. The Schedule of operation needs to be revisited and sync with the opening time. it should be stops at 21:00. It should then operate intermittently at a reduce speed. The temperature Inside the sales area should decreases below the night setpoint. The setpoint must be reached at the opening time on Sundays;2014/6/1 9:00;7488;674;Laurent Crolard;;14/04/2015 19:53:45;2014/4/3 12:00;20/04/2015 22:52:35;17/09/2014 15:41:28;2014/3/3 10:00;20/04/2015 22:52:36;Alex Graber;2014/6/1 9:00;;2014/4/3 12:00;;;7590721;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;"07/02/2014 00:00:00|mittons@elutions.com|BMS enable appears non-operative, CO2 sensors disconnected, site visit required.|11/02/2014 00:00:00|elutions@elutions.com|We will wait until the visit is done|01/05/2014 01:00:00|mml|""Works were rejected by Mitton's stating that 'Please note that Mittons do not look after the air conditioning at this site. You will need to book a seperate job with the air conditioning contractor for the item """"Office A/C are running on winter. This is switched on and off at various time. A/C units not controlled by Trend BMS""""' - works have now been allocated to Integral on a 1 week response""|17/09/2014 15:40:02|Jonathan Aird|A BMS/Mechanical engineer is required, this ECM isn't related to A/C units.";14/04/2015 21:00:54;0352-05;352;Gosport Walpole Road;South West;Maintenance;Electricity;HVAC;Realized;2014/6/1 0:00;On the HVAC panel the AHU 1 for the sales Area is on 24/7 at the same power 12 kW on weekdays. Trend investigation carried out. BMS enable appears non-operative, CO2 sensors disconnected, site visit required.;Mechanical/BMS contractor required to investigate and rectify non-operative BMS enable/CO2 sensors serving AHU 1. The Schedule of operation needs to be revisited and sync with the opening time. it should be stops at 21:00. It should then operate intermittently at a reduce speed. The setpoint must be reached at the opening time on weekdays.;2014/6/1 9:00;28080;2527;Laurent Crolard;;14/04/2015 20:11:21;2014/4/3 12:00;20/04/2015 22:52:36;16/09/2014 15:44:06;2014/3/3 10:00;20/04/2015 22:52:36;Alex Graber;2014/6/1 9:00;;2014/4/3 12:00;;;7590721;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;"07/02/2014 00:00:00|mittons@elutions.com|BMS enable appears non-operative, CO2 sensors disconnected, site visit required.|11/02/2014 00:00:00|elutions@elutions.com|We will wait until the visit is done|01/05/2014 01:00:00|mml|""Works were rejected by Mitton's stating that 'Please note that Mittons do not look after the air conditioning at this site. You will need to book a seperate job with the air conditioning contractor for the item """"Office A/C are running on winter. This is switched on and off at various time. A/C units not controlled by Trend BMS""""' - works have now been allocated to Integral on a 1 week response""|17/09/2014 15:40:36|Jonathan Aird|A BMS/Mechanical Engineer is required, this ECM isn't related to A/C units";14/04/2015 21:18:32;0352-04;352;Gosport Walpole Road;South West;Behavioural;Electricity;HVAC;Realized;2014/6/1 0:00;Fans in the cafe are being left on overnight;Please ensure that any manual extraction systems are only used when required and always turned off when not needed and at the close of department;2014/6/1 11:00;3744;337;Laurent Crolard;;2014/8/12 19:01;2014/4/3 14:00;19/03/2015 19:02:01;2014/8/12 20:00;2014/3/3 12:00;19/03/2015 19:02:01;Jiaying Zhang;2014/6/1 11:00;2014/4/3 14:00;;;;;;;;WITHOUT;;MANUAL;2014/7/2 2:00;mittons@elutions.com;07/02/2014 02:00:00|mittons@elutions.com|Caf¨¦ fans locally controlled, requires visit.|20/02/2014 02:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices;2015/6/3 0:00;352-03;352;Gosport Walpole Road;South West;BMS;Electricity;HVAC;Realized;2014/6/1 0:00;The main HVAC operations on the Customer Caf¨¦ Panel is running until 22:00 on weekdays and at 17:00 on sundays.;The Schedule of operation should be adjusted and sync with the closing time. It should be reaching it's night level at 20:00 on Thursday and Friday, at 16:00 on sundays and at 19:00 on all remaining days.;2014/6/1 9:00;1716;154;Laurent Crolard;;22/07/2014 14:30:00;2014/6/1 9:00;22/07/2014 15:00:00;2014/4/3 12:30;2014/3/3 10:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/6/1 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Timezone altered to suit.|11/02/2014 00:00:00|elutions@elutions.com|The total HVAC consumption fluctuate between 37 and 25 kW night and day. |03/03/2014 00:00:00|elutions@elutions.com|The Customer caf¨¦ schedule was changed but the AHU is switched on at 21:00 and not at 20:00 on thursdays and fridays and at 19:00 every others weekdays. |12/06/2014 01:00:00|elutions@elutions.com|Still no modification, the minimale consumption is about 17 kW. Could you reviewed it? |07/07/2014 01:00:00|mittons@elutions.com|Issue with BMS conflict resolved, operation set to normal. |22/07/2014 01:00:00|elutions@elutions.com|The Issue is corrected since the 11/07/14. Maybe it was the time need for the optimiseur to adjust. ;;352-02;352;Gosport Walpole Road;South West;BMS;Electricity;Lighting;Realized;2014/6/1 0:00;Display Lighting : on weekdays the Display Lighting stops at 22:15 whereas the store closes at 21:00.;Lighting schedule of the Display Lighting needs to be changed and configured to stop at 21:15, 15 min after the closing time.;2014/6/1 9:00;4992;449;Laurent Crolard;;2014/11/2 10:30;2014/6/1 9:00;2014/11/2 11:00;2014/11/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/6/1 9:00;;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|All times are now set correctly in BMS;;352-01;352;Gosport Walpole Road;South West;BMS;Electricity;Lighting;Realized;2014/6/1 0:00;Sales Floor Lighting : on weekdays the sales floor lighting stops at 22:15 whereas the store closes at 21:00.;Lighting schedule of the Sales Floor Lighting needs to be changed and configured to stop at 21:15, 15 min after the closing time.;2014/6/1 9:00;20280;1825;Laurent Crolard;;2014/11/2 10:30;2014/6/1 9:00;2014/11/2 11:00;2014/11/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/6/1 9:00;;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|All times are now set correctly in BMS;;411-04;411;London Wimbledon;South East;BMS;Electricity;HVAC;Updated;20/12/2013 00:00:00;The HV panel is on 24/7 with different power demand : from 15 kW to 26 kW on sundays. Trend investigation carried out. FOS panel inoperative: 0¡ãC sales temperature forcing system on frost protect, requires visit.;Site visit required to investigate and rectify Trend operation. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after the closing time.;20/12/2013 09:00:00;10140;913;Laurent Crolard;;;20/12/2013 12:00:00;;20/12/2013 12:30:00;25/11/2014 17:27:54;25/11/2014 17:27:54;Ian Barraclough;20/12/2013 09:00:00;;20/12/2013 12:00:00;;;7590813;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|FOS panel inoperative: 0¡ãC sales temperature forcing system on frost protect, requires visit.|11/02/2014 00:00:00|elutions@elutions.com|We will wait until the visit is done|09/04/2014 01:00:00|mml|Job Complete 09/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? |17/09/2014 14:22:06|Jonathan Aird|MML have stated that the Trend operation has now been rectified. Please check the BMS settings.|25/11/2014 17:27:54|Ian Barraclough|Having re-assessed this site, we cannot shut the plant down remotely, so we are tending to believe that the plant over-ride switches on the front of the control panel (this is an ex-Safeway store) are turned on. These can be turned off by the store management.;;411-03;411;London Wimbledon;South East;Behavioural;Electricity;HVAC;To be implemented;20/12/2013 00:00:00;The HV panel is on 24/7 with different power demand : from 15 kW to 26 kW on weekdays. Over ride switches may be turned on.   ;Check panel for any active override switches.  All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after the closing time.;20/12/2013 09:00:00;37440;3370;Laurent Crolard;;;20/12/2013 12:00:00;;21/04/2015 17:14:16;2015/8/4 17:11;21/04/2015 17:14:16;Alex Graber;20/12/2013 09:00:00;21/04/2015 17:14:16;20/12/2013 12:00:00;;;7590813;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 1:00;mittons@elutions.com;07/02/2014 01:00:00|mittons@elutions.com|FOS panel inoperative: 0¡ãC sales temperature forcing system on frost protect, requires visit.|11/02/2014 01:00:00|elutions@elutions.com|We will wait until the visit is done|09/04/2014 03:00:00|mml|Job Complete 09/04/2014|22/04/2014 03:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? |17/09/2014 16:20:52|Jonathan Aird|MML have stated that the Trend operation has now been corrected. Please check the BMS settings.|25/11/2014 18:28:30|Ian Barraclough|Having re-assessed this site, we cannot shut the plant down remotely, so we are tending to believe that the plant over-ride switches on the front of the control panel (this is an ex-Safeway store) are turned on. These can be turned off by the store management.|08/04/2015 17:11:02|Ian Barraclough|No longer BMS - check over-ride switches on site or reclassify as behaviour.;;B000411-02;411;London Wimbledon;South East;BMS;Electricity;Lighting;Realized;20/12/2013 00:00:00;Sales Floor Lighting : The lights are on 24/7 on sundays;The lighting Schedule must be adapted and sync with the opening time. 36 kW from DB SLB should be switched off at 17:15 and switched on at 10:25;20/12/2013 09:00:00;32760;2948;Laurent Crolard;;17/01/2014 10:30:00;20/12/2013 09:00:00;17/01/2014 11:00:00;17/01/2014 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Physical over-rides on the lighting control panel are all switched on - these can be switched off by the store manager or energy champion. This is not a BMS issue, it requires intervention by store personnel on site. STORE NUMBER INCORRECT|15/01/2014 00:00:00|elutions@elutions.com|Done on the 11th of december : The Site ID was changed;;411-01;411;London Wimbledon;South East;BMS;Electricity;Lighting;Realized;20/12/2013 00:00:00;Sales Floor Lighting : The lights are on 24/7 on weekdays.;The lighting Schedule must be adapted and sync with the opening time. 36 kW from DB SLB should be switched off at 22:15 and switched on at 6:55.;20/12/2013 09:00:00;101088;9098;Laurent Crolard;;17/01/2014 10:30:00;20/12/2013 09:00:00;17/01/2014 11:00:00;17/01/2014 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Physical over-rides on the lighting control panel are all switched on - these can be switched off by the store manager or energy champion. This is not a BMS issue, it requires intervention by store personnel on site.|15/01/2014 00:00:00|elutions@elutions.com|Done on the 11th of december;;056-08;56;Skipton Broughton Road;North;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The main HV panel is switched off at 23:00 on weekdays and at 18:00 on sundays.;Schedule the main HV panel to operate on the same time table as opening hours, All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 16:00 on sundays and at 21:00 on weekdays.;20/12/2013 09:00:00;13140;1183;Laurent Crolard;;20/01/2014 10:30:00;20/12/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/6/1 0:00;mittons@elutions.com;06/01/2014 00:00:00|mittons@elutions.com|Adjusted 06/01/2014;;056-07;56;Skipton Broughton Road;North;BMS;Electricity;Lighting;Realized;20/12/2013 00:00:00;Sales Area Lighting : The Lighting are switched off at the right time but there is still 47 W of light during night time. without the display lighting there is less than 95 kW off light during opening hours on sundays.;Some more light must be switched off at night : 5 kW should be switched off once DB C'soverride will be pull out.;20/12/2013 09:00:00;4550;410;Laurent Crolard;;20/01/2014 10:30:00;20/12/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/6/1 0:00;mittons@elutions.com;06/01/2014 00:00:00|mittons@elutions.com|Adjusted 06/01/2014|20/01/2014 00:00:00|elutions@elutions.com|The override was turned off on DB C, the consumption decreases during night. There might be some way to decreases further more by rewiring the lighting circuits.;;056-06;56;Skipton Broughton Road;North;BMS;Electricity;Lighting;Realized;20/12/2013 00:00:00;Sales Area Lighting : The Lighting are switched off at the right time but there is still 47 W of light during night time. without the display lighting there is less than 95 kW off light during opening hours on sundays.;Some more light must be switched off at night : DB C isn't switched off at night this is already 10 kW that should be switched off.;20/12/2013 09:00:00;9100;819;Laurent Crolard;;20/01/2014 10:30:00;20/12/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/6/1 0:00;mittons@elutions.com;06/01/2014 00:00:00|mittons@elutions.com|Adjusted 06/01/2014|20/01/2014 00:00:00|elutions@elutions.com|The override was turned off on DB C, the consumption decreases during night. There might be some way to decreases further more by rewiring the lighting circuits.;;056-05;56;Skipton Broughton Road;North;BMS;Electricity;Lighting;Realized;20/12/2013 00:00:00;Sales Area Lighting : The Lighting are switched off at the right time but there is still 47 W of light during night time. without the display lighting there is less than 95 kW off light during opening hours on weekdays.;Some more light must be switched off at night : 5 kW should be switched off once DB C's override will be pull out.;20/12/2013 09:00:00;17160;1544;Laurent Crolard;;20/01/2014 10:30:00;20/12/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/6/1 0:00;mittons@elutions.com;06/01/2014 00:00:00|mittons@elutions.com|Adjusted 06/01/2014|20/01/2014 00:00:00|elutions@elutions.com|The override was turned off on DB C, the consumption decreases during night. There might be some way to decreases further more by rewiring the lighting circuits.;;056-04;56;Skipton Broughton Road;North;BMS;Electricity;Lighting;Realized;20/12/2013 00:00:00;Sales Area Lighting : The Lighting are switched off at the right time but there is still 47 W of light during night time. without the display lighting there is less than 95 kW off light during opening hours on weekdays.;Some more light must be switched off at night : DB C isn't switched off at night this is already 10 kW that should be switched off.;20/12/2013 09:00:00;34320;3089;Laurent Crolard;;20/01/2014 10:30:00;20/12/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/6/1 0:00;mittons@elutions.com;06/01/2014 00:00:00|mittons@elutions.com|Adjusted 06/01/2014|20/01/2014 00:00:00|elutions@elutions.com|The override was turned off on DB C, the consumption decreases during night. There might be some way to decreases further more by rewiring the lighting circuits.;;056-03;56;Skipton Broughton Road;North;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The HV panel Starts at 2:00 and 2 days after at 5:00, 3 hours before the opening time.;The HV panel should be adjusted and sync with the opening time. It should start at 6:00, 2 hours before the opening time.;20/12/2013 09:00:00;1248;112;Laurent Crolard;;30/06/2014 11:30:00;20/12/2013 09:00:00;30/06/2014 12:00:00;20/12/2013 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|H&V is optimised. Prep area fans are fixed time start at 0600 and some are fed from this panel.|20/01/2014 00:00:00|elutions@elutions.com|the main HV panel starts early. It starts at 22:00 on sundays for Monday morning. On the night of the 12 th of january it stays on all night. The temperature reaches 17,5 ¡ãC at 6:00 and then the temperature reduces until 11:30. Please review those settings. maybe it's coming from the fresh air income or some natural heat loss but the store could be more efficient.|12/06/2014 01:00:00|elutions@elutions.com|Still not anwser from Mittons, the consumption is starting at 5:00 in june and stopping at 22:00 even if the store closes at 21:00. please review this. |23/06/2014 01:00:00|mittons@elutions.com|BMS operation and settings correct to corporate standard. This site as multiple zones for heating staff areas and prep area fan operation beyond shop floor areas and was the standard when it was built. |27/06/2014 01:00:00|elutions@elutions.com|Implemented ;;056-02;56;Skipton Broughton Road;North;Maintenance;Electricity;HVAC;Realized;20/12/2013 00:00:00;The HV panel in the Customer kitchen is switched off at 22:00 on Thursdays and Fridays and at 20 every others weekdays. This is not BMS controlled, but controlled by a local time clock. A site visit is required to reprogram the time clock as this cannot be carried out remotely.;Site visit required to adjust local time clock. The caf¨¦ closes at 19:00 on Fridays and Thursdays, and at 18:00 every others days. The Customer caf¨¦ HV panel Schedule should be adjusted and sync with the Customer caf¨¦ opening time.;20/12/2013 09:00:00;1820;164;Laurent Crolard;;14/04/2015 20:08:45;20/12/2013 12:00:00;20/04/2015 22:50:26;20/12/2013 12:30:00;20/12/2013 10:00:00;20/04/2015 22:50:26;Alex Graber;20/12/2013 09:00:00;;20/12/2013 12:00:00;;;7590945;;FALSE;TRUE;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|This is not BMS controlled, bu tcontrolled by a local time clock. A site visit is required to reporgram the time clock as this cannot be carried out remotely.|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? ;14/04/2015 21:15:56;M000056-01;56;Skipton Broughton Road;North;Maintenance;Electricity;HVAC;Realized;20/12/2013 00:00:00;The Customer Caf¨¦ HV panel is working from 6:00 to 17:00 on sundays. This is not BMS controlled, but controlled by a local time clock. A site visit is required to reprogram the time clock as this cannot be carried out remotely.;Site visit required to adjust local time clock. The HV panel Schedule should be adjusted and sync with the opening time. The setpoint should be reached at the opening time at 9:30. The HV panel should be switched off at 16:00.;20/12/2013 09:00:00;780;70;Laurent Crolard;;14/04/2015 20:10:52;20/12/2013 12:00:00;20/04/2015 22:50:26;20/12/2013 12:30:00;20/12/2013 10:00:00;20/04/2015 22:50:26;Alex Graber;20/12/2013 09:00:00;;20/12/2013 12:00:00;;;7590945;;FALSE;TR