UE;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|This is not BMS controlled, bu tcontrolled by a local time clock. A site visit is required to reporgram the time clock as this cannot be carried out remotely.|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? ;14/04/2015 21:18:01;M000558-04;558;Sittingbourne;South East;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;Even if there is an hybrid system the HV panel plantroom is working 24/7. It's using at least 13kW.;There might be some ways to reduces the consumption of this panel and the whole consumption of the hybrid system. This will be looked more carefully.;20/12/2013 09:00:00;16608;1495;Laurent Crolard;;2014/12/2 10:30;20/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Timezone altered to suit.;;558-03;558;Sittingbourne;South East;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;Even if there is an hybrid system the FOH panel is working 24/7. there is still 1 kW consumption during night. On sundays there is up to 3 kW from 8:00 to 17:00.;Except the toilet extract fans, all others Equipment should be switched off at night time.;20/12/2013 09:00:00;1643;148;Laurent Crolard;;2014/12/2 10:30;20/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Adjusted remote enable & removed override.;;558-02;558;Sittingbourne;South East;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;Even if there is an hybrid system the FOH panel is working 24/7. there is still 1 kW consumption during night. On sundays there is up to 3 kW from 8:00 to 17:00.;is this shop the front of house HV panel Schedule should be ajusted and sync with the opening hours.;20/12/2013 09:00:00;195;18;Laurent Crolard;;2014/12/2 10:30;20/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Adjusted remote enable & removed override.;;558-01;558;Sittingbourne;South East;BMS;Electricity;Lighting;Realized;20/12/2013 00:00:00;Sales Floor Lighting : The sales floor lighting are on at 8:00 and switched off at 18:00 on sundays.;The lighting Schedule should be adapted and sync with the opening hours It should starts at 9:25 on sundays and switched off at 16:15 15 after the closing time.;20/12/2013 09:00:00;4732;426;Laurent Crolard;;16/01/2014 10:30:00;20/12/2013 09:00:00;16/01/2014 11:00:00;16/01/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Adjusted 08/01/2014;;359-10;359;Reading Rose Kiln Way;South West;Behavioural;Electricity;Food Preparation;Implemented;20/12/2013 00:00:00;Energy usage in food preparation areas within your store is above expected usage. For example on 8/7 and 15/07/14,10,15/2/15  energy usage stayed high overnight. ;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;20/12/2013 09:00:00;36956;3326;Laurent Crolard;;2015/9/4 10:21;20/12/2013 09:00:00;;19/03/2015 19:22:20;;2015/9/4 10:21;Aimee White;;20/12/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 20:25:45;Jiaying Zhang;25/03/2015 20:25:45|Jiaying Zhang|ECM checked on 19/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;359-09;359;Reading Rose Kiln Way;South West;BMS;Electricity;Lighting;Realized;20/12/2013 00:00:00;The Lighting Schedule starts at 9:00 and stops at 17:00 on weekdays.;Lighting schedule of the display lighting needs to be changed and configured to start at 9:25 5 min before the opening time and stop at 16:15 on sundays.;20/12/2013 09:00:00;2574;232;Laurent Crolard;;20/01/2014 10:30:00;20/12/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Times are set correctly in the BMS, however times will have been reset after Christmas trading so this may have already been rectified.;;359-08;359;Reading Rose Kiln Way;South West;BMS;Electricity;Lighting;Realized;20/12/2013 00:00:00;The Lighting Schedule starts at 7:00 and stops at 23:00 on weekdays.;Lighting Schedule needs to be changed and configured to stops 15 min after the closing time at 22:15.;20/12/2013 09:00:00;10296;927;Laurent Crolard;;20/01/2014 10:30:00;20/12/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Times are set correctly in the BMS, however times will have been reset after Christmas trading so this may have already been rectified.;;359-07;359;Reading Rose Kiln Way;South West;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The HV panel Fresh to Go is on from 7:00 to 23:00 on weekdays and from 8:30 to 17:00 on sundays.;The HV panel Schedule needs to be adjusted and sync with the closing time. It should be stopped at 22:00 on weekdays and at 16:00 on sundays. It should also starts at 9:30 on sundays.;20/12/2013 09:00:00;333;30;Laurent Crolard;;2014/12/2 10:30;20/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Timezone altered to suit.;;359-06;359;Reading Rose Kiln Way;South West;BMS;Electricity;HVAC;To be implemented;20/12/2013 00:00:00;The HV panel with the AHU 1 (Main AHU) is running 24/7 most of the time. Sometimes it's stopping at 23:00 then starting few hours after on weekdays. Trend investigation carried out. BMS enable may not be operative, site visit required.;Site visit required to investigate and rectify non-operative BMS enable serving roof-mounted AHU. Adjust and fine tune HV panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time at 7:00 during the week.;20/12/2013 09:00:00;20592;1853;Laurent Crolard;;;20/12/2013 12:00:00;;20/12/2013 12:30:00;20/12/2013 10:00:00;17/09/2014 15:56:09;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;20/12/2013 12:00:00;;;7590902;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Night setback is being reached daily. BMS enable may not be operative, site visit required.|11/02/2014 00:00:00|elutions@elutions.com|The AHU should be controled more acurratly. The high speed increases the heat by bringing a lot of fresh. It seems  better to reduces the fans speed and increases the air temperature in outlet.|03/03/2014 00:00:00|elutions@elutions.com|The dampers opening status might need to be checked. If there is an inverters on this AHU it should be used to keep the store in temperature during night wihout using too much gas and electricity. |09/04/2014 01:00:00|mml|Job Complete 09/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? |17/09/2014 15:56:09|Jonathan Aird|MML have stated that the non operative BMS enabled has been fixed. Please check the BMS settings;;359-05;359;Reading Rose Kiln Way;South West;BMS;Electricity;HVAC;To be implemented;20/12/2013 00:00:00;The HV panel with the AHU 1 (Main AHU) is running 24/7 most of the time. Sometimes it's stopping in the afternoon then starting few hours after on Sundays. Trend investigation carried out. BMS enable may not be operative, site visit required.;Site visit required to investigate and rectify non-operative BMS enable serving roof-mounted AHU. Adjust and fine tune HV panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time at 9:30 on Sundays.;20/12/2013 09:00:00;5148;463;Laurent Crolard;;;20/12/2013 12:00:00;;20/12/2013 12:30:00;20/12/2013 10:00:00;17/09/2014 15:57:12;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;20/12/2013 12:00:00;;;7590902;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Night setback is being reached daily. BMS enable may not be operative, site visit required.|11/02/2014 00:00:00|elutions@elutions.com|The AHU should be controled more acurratly. The high speed increases the heat by bringing a lot of fresh. It seems  better to reduces the fans speed and increases the air temperature in outlet.|03/03/2014 00:00:00|elutions@elutions.com|The dampers opening status might need to be checked. If there is an inverters on this AHU it should be used to keep the store in temperature during night wihout using too much gas and electricity. |09/04/2014 01:00:00|mml|Job Complete 09/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? |17/09/2014 15:57:12|Jonathan Aird|MML have stated that the non operative BMS enabled has been fixed. Please check the BMS settings;;359-04;359;Reading Rose Kiln Way;South West;Maintenance;Electricity;HVAC;To be implemented;20/12/2013 00:00:00;The A/C for the Customer caf¨¦ are on at various time during the day. A/C units not controlled by Trend BMS.;Site visit required to investigate and rectify AC controls. The A/C consumption should be reduces or stops if possible even if it's link to some cooling Equipment for the kitchen. Fresh air should be add directly into the kitchen by the supply fans. The A/C should be switched off in winter.;20/12/2013 09:00:00;36000;3240;Laurent Crolard;;14/04/2015 20:01:39;20/12/2013 12:00:00;;20/04/2015 23:54:47;20/12/2013 10:00:00;20/04/2015 23:54:47;Alex Graber;20/12/2013 09:00:00;;20/12/2013 12:00:00;;;7590902;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|AC not controlled by site BMS|09/04/2014 01:00:00|mml|Job Complete 09/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? People on site should be reminded about the Energy efficiency best practices|20/04/2015 23:52:54|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:08:51;M000359-03;359;Reading Rose Kiln Way;South West;Behavioural;Electricity;HVAC;Implemented;2015/3/2 0:00;Comfort cooling is not set to operate efficiently. The A/C for the Customer caf¨¦ often remains on after opening hours. For example, 3,23/2/15 ;All none critical comfort cooling should be set to 21 degrees and turned off when not required.;20/12/2013 09:00:00;14079;1267;Laurent Crolard;;2015/8/4 11:34;20/12/2013 12:00:00;;19/03/2015 19:31:31;20/12/2013 10:00:00;2015/8/4 11:34;Aimee White;20/12/2013 09:00:00;24/09/2014 10:27:14;20/12/2013 12:00:00;;;7590902;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|AC not controlled by site BMS|09/04/2014 01:00:00|mml|Job Complete 09/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? People on site should be reminded about the Energy efficiency best practices|25/03/2015 20:24:18|Jiaying Zhang|ECM checked on 19/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;359-02;359;Reading Rose Kiln Way;South West;BMS;Electricity;HVAC;To be implemented;20/12/2013 00:00:00;The roof mounted AHU is running 24/7 most of the time. Sometimes it's stopping at 23:00 until 1:00 on Sundays. Trend investigation carried out. BMS enable may not be operative, site visit required.;Site visit required to investigate and rectify non-operative BMS enable serving roof-mounted AHU. Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time at 9:30 during the week.;20/12/2013 09:00:00;6240;562;Laurent Crolard;;;20/12/2013 12:00:00;;20/12/2013 12:30:00;20/12/2013 10:00:00;17/09/2014 15:56:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;20/12/2013 12:00:00;;;7590902;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Night setback is being reached daily. BMS enable may not be operative, site visit required.|11/02/2014 00:00:00|elutions@elutions.com|The AHU should be controled more acurratly. The high speed increases the heat by bringing a lot of fresh. It seems  better to reduces the fans speed and increases the air temperature in outlet.|03/03/2014 00:00:00|elutions@elutions.com|The dampers opening status might need to be checked. If there is an inverters on this AHU it should be used to keep the store in temperature during night wihout using too much gas and electricity. |09/04/2014 01:00:00|mml|Job Complete 09/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? |17/09/2014 15:56:19|Jonathan Aird|MML have stated that the non operative BMS enabled has been fixed. Please check the BMS settings;;359-01;359;Reading Rose Kiln Way;South West;BMS;Electricity;HVAC;To be implemented;20/12/2013 00:00:00;The roof mounted AHU is running 24/7 most of the time. Sometimes it's stopping at 23:00 until 1:00 on weekdays. Trend investigation carried out. BMS enable may not be operative, site visit required.;Site visit required to investigate and rectify non-operative BMS enable serving roof-mounted AHU. Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time at 7:00 during the week.;20/12/2013 09:00:00;7488;674;Laurent Crolard;;;20/12/2013 12:00:00;;20/12/2013 12:30:00;20/12/2013 10:00:00;17/09/2014 15:35:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;20/12/2013 12:00:00;;;7590902;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Night setback is being reached daily. BMS enable may not be operative, site visit required.|11/02/2014 00:00:00|elutions@elutions.com|The AHU should be controled more acurratly. The high speed increases the heat by bringing a lot of fresh. It seems  better to reduces the fans speed and increases the air temperature in outlet.|03/03/2014 00:00:00|elutions@elutions.com|The dampers opening status might need to be checked. If there is an inverters on this AHU it should be used to keep the store in temperature during night wihout using too much gas and electricity. |09/04/2014 01:00:00|mml|Job Complete 09/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? |17/09/2014 15:35:36|Jonathan Aird|MML have stated that the works have been completed to correct the non-operative BMS enable. Please check the BMS settings to ensure they are correct.;;407-04;407;Newport Spytty Road;South West;BMS;Electricity;Lighting;Realized;20/12/2013 00:00:00;The lighting Schedule stops at 16:30 on sundays and at 22:30 on weekdays.;the lighting Schedule should be adapted and sync with the closing time. Lights should be switched off at 16:15 on sundays and at 22:15 on weekdays.;20/12/2013 09:00:00;1825;164;Laurent Crolard;;16/01/2014 10:30:00;20/12/2013 09:00:00;16/01/2014 11:00:00;16/01/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Adjusted 08/01/2014;;407-03;407;Newport Spytty Road;South West;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The HV panel Schedule have the same Schedule every day even on sundays.;Schedule needs to be revisited and sync its operation with the closing time.;20/12/2013 09:00:00;10816;973;Laurent Crolard;;2014/12/2 10:30;20/12/2013 09:00:00;2014/12/2 11:00;20/12/2013 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/1/2 0:00;elutions@elutions.com;01/02/2014 00:00:00|elutions@elutions.com|to be seen on sundays|07/02/2014 00:00:00|mittons@elutions.com|Adjusted timezones & set points.;;407-02;407;Newport Spytty Road;South West;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The HV panel Schedule starts at 23:00. The HV panel also start early in the night on weekdays.;Schedule needs to be revisited and sync its operation with the closing time the HV panel shoudl be off at 22:00. The Optimizer settings should also be looked as some Equipment might be starting too early.;20/12/2013 09:00:00;16224;1460;Laurent Crolard;;2014/12/2 10:30;20/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Adjusted timezones & set points.;;407-01;407;Newport Spytty Road;South West;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The HV panel Consumption is handle diffrently every days. Sometimes there is still 17 kW once the store is closed. But most of the time there is only 2 kW remaining at night.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;20/12/2013 09:00:00;1224;110;Laurent Crolard;;2014/12/2 10:30;20/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Adjusted timezones & set points.;;035-04;35;Newcastle U T Killingworth;Scotland;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The RAHs are working with the same Schedule than the sales area AHU.;RAHs should be working during opening hours. it can start half an hour before to be sure that the temperature is reach at the opening time.;20/12/2013 09:00:00;2184;197;Laurent Crolard;;2014/9/3 10:30;20/12/2013 09:00:00;2014/9/3 11:00;20/12/2013 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|RAH's are part of the optimised heating system at this store. Adjustements have been made to the optimiser, see 035-03. Times are set correctly|20/01/2014 00:00:00|elutions@elutions.com|To be review once there will enough data. The starting time seems to have changed.;;035-03;35;Newcastle U T Killingworth;Scotland;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The HV Panel stops at 23:00 then starts again early in the night often at 3:00, 4 hours before the opening time on weekdays.;The Schedule of operation needs to be adjusted and sync with the opening time. The optimizer settings should also be revisited.;20/12/2013 09:00:00;6864;618;Laurent Crolard;;2014/9/3 10:30;20/12/2013 09:00:00;2014/9/3 11:00;20/12/2013 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|Optimiser settings adjusted, this will take a number of days to take effect. All times are correct|20/01/2014 00:00:00|elutions@elutions.com|To be review once there will enough data. The starting time seems to have changed.;;035-02;35;Newcastle U T Killingworth;Scotland;Behavioural;Electricity;Lighting;Realized;19/12/2013 23:00:00;Sales Area lighting : DB K & K1 are on at all time. DB J1 is already on 24/7. There is 88 kW during non operating hours. The sales Area Lighting is consumming 100 kW during openning hours. 45 kW should be switched off at night on sundays.;Schedule needs to be revisited and sync its operation with the opening and closing time.;20/12/2013 09:00:00;40950;3686;Laurent Crolard;;25/02/2014 10:30:00;20/12/2013 09:00:00;25/02/2014 11:00:00;25/02/2014 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;20/12/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/6/1 0:00;mittons@elutions.com;"06/01/2014 00:00:00|mittons@elutions.com|""This store features an older version of the lighting control panel and has a grid switch mounted in the general managers office which has """"ON/OFF/AUTO"""" positions. At least one (possibly all) of these overrides is activated. This requires an out of hours visit by the store electrical maintenance contractor to return these keyswitches to the """"AUTO"""" position.""|17/01/2014 00:00:00|elutions@elutions.com|The overrides is still not pull out. It's an important loss.|13/03/2014 00:00:00|elutions@elutions.com|In the case of overrides, Maintenance or Morrisons people should be alarms |04/06/2014 09:20:00||Please can you check this? The data looks odd.";;035-01;35;Newcastle U T Killingworth;Scotland;Behavioural;Electricity;Lighting;Realized;19/12/2013 23:00:00;Sales Area lighting : DB K & K1 are on at all time. DB J1 is already on 24/7. There is 88 kW during non operating hours. The sales Area Lighting is consumming 100 kW during openning hours. 45 kW should be switched off at night on weekdays;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after the closing time.;20/12/2013 09:00:00;126360;11372;Laurent Crolard;;25/02/2014 10:30:00;20/12/2013 09:00:00;25/02/2014 11:00:00;25/02/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;20/12/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/6/1 0:00;mittons@elutions.com;"06/01/2014 00:00:00|mittons@elutions.com|""This store features an older version of the lighting control panel and has a grid switch mounted in the general managers office which has """"ON/OFF/AUTO"""" positions. At least one (possibly all) of these overrides is activated. This requires an out of hours visit by the store electrical maintenance contractor to return these keyswitches to the """"AUTO"""" position.""|17/01/2014 00:00:00|elutions@elutions.com|The overrides is still not pull out. It's an important loss.|13/03/2014 00:00:00|elutions@elutions.com|In the case of overrides, Maintenance or Morrisons people should be alarms |04/06/2014 09:20:00||Please can you check this? The data looks odd.";;287-07;287;Maldon Limebrook Way;South East;BMS;Electricity;HVAC;Updated;20/12/2013 00:00:00;The HV panel back of the store is working 24/7 on Sundays at 24 kW. The Main AHU is working with a consumption of 19 kW. BMS enable appears non-operative, site visit required.;Site visit required to investigate and rectify non-operative BMS enable. Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time at 9:30 during the week.;20/12/2013 09:00:00;15600;1404;Laurent Crolard;;;2014/4/3 12:00;;2014/4/3 12:30;2014/11/11 9:49;2014/11/11 9:49;Ian Barraclough;20/12/2013 09:00:00;;2014/4/3 12:00;;;7590823;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|BMS enable appears non-operative, site visit required.|11/02/2014 00:00:00|elutions@elutions.com|We will wait until the visit is done|17/03/2014 00:00:00|elutions@elutions.com|The HV Panel settings should be review as the maintenance should have been done. |08/04/2014 01:00:00|mml|Job Complete 08/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? |16/09/2014 18:42:52|Jonathan Aird|MML have stated the BMS operation has been corrected. Please check HV plant schedule of operation as the equipment is still operating 24/7|11/11/2014 09:49:42|Ian Barraclough|According to the graphs from the Main AHU Inverter energy consumption, the AHU is turning off at night. Please confirm;;287-06;287;Maldon Limebrook Way;South East;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The HV panel back of the store is working 24/7 on weekdays at 24 kW. The Main AHU is working with a consumption of 19 kW. BMS enable appears non-operative, site visit required.;Site visit required to investigate and rectify non-operative BMS enable. Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time at 8:00 during the week.  2014/09/16 - MML state that BMS connection problem has been resolved. Please could you look into the operation of the Main AHU and enable the night set back operation;20/12/2013 09:00:00;43680;3931;Laurent Crolard;;16/10/2014 16:24:53;2014/4/3 12:00;2015/5/1 14:44;2014/4/3 12:30;2014/3/3 10:00;2015/5/1 14:44;Alexandre Gabert;20/12/2013 09:00:00;;2014/4/3 12:00;;;7590823;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 1:00;mittons@elutions.com;07/02/2014 01:00:00|mittons@elutions.com|BMS enable appears non-operative, site visit required.|11/02/2014 01:00:00|elutions@elutions.com|We will wait until the visit is done|17/03/2014 01:00:00|elutions@elutions.com|The HV Panel settings should be review as the maintenance should have been done. |08/04/2014 03:00:00|mml|Job Complete 08/04/2014|22/04/2014 03:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? |16/10/2014 18:24:53|Jonathan Aird|Implemented, BMS correct. Load profile looks to have changed|05/01/2015 14:44:10|Alexandre Gabert|Issue solved.;;287-05;287;Maldon Limebrook Way;South East;Behavioural;Electricity;HVAC;Updated;20/12/2013 00:00:00;The HV panel front of the store (should be link to the Customer caf¨¦) Schedule stops at various time. It seems to be link to the Customer caf¨¦ consumption.;Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at the closing time and maintain night setback temperature, and achieve required store temperature at opening time.;20/12/2013 11:00:00;208;19;Laurent Crolard;;;2014/4/3 14:00;;2014/8/12 17:21;2014/8/12 16:22;2014/8/12 16:22;Chicheng Zhang;20/12/2013 11:00:00;2014/4/3 14:00;;;;;;;;WITHOUT;;MANUAL;2014/7/2 2:00;mittons@elutions.com;07/02/2014 02:00:00|mittons@elutions.com|Fans locally controlled by area lighting|17/03/2014 02:00:00|elutions@elutions.com|The HV Panel settings should be review as the maintenance should have been done. People on site should be reminded about the Energy efficiency best practices|19/09/2014 14:27:21|Amanda Ward|No recent data. Is this still an issue? As fans are linked to lighting, we should expect them to remain on up to 1 1/2 hours after the cafe closes so please confirm times.;;287-04;287;Maldon Limebrook Way;South East;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The mall AHU and RAH are on 24/7. AHU 2,4 & RAH 1. The minimal power demand is 3.6 kW on sundays.;Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at the closing time and maintain night setback temperature, and achieve required store temperature at opening time.;20/12/2013 09:00:00;2808;253;Laurent Crolard;;2014/12/2 10:30;20/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Adjusted timezones, set points and removed overrides.;;287-03;287;Maldon Limebrook Way;South East;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The mall AHU and RAH are on 24/7. AHU 2,4 & RAH 1. The minimal power demand is 3.6 kW on weekdays.;Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at the closing time and maintain night setback temperature, and achieve required store temperature at opening time.;20/12/2013 09:00:00;8986;809;Laurent Crolard;;2014/12/2 10:30;20/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Adjusted timezones, set points and removed overrides.;;287-02;287;Maldon Limebrook Way;South East;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The Door Heaters are on 24/7.;Adjust and fine tune door heaters schedule of operation to shut them off during after hours. Its schedule should be changed to switch on at the opening time.;20/12/2013 09:00:00;730;66;Laurent Crolard;;2014/12/2 10:30;20/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Adjusted timezones, set points and removed overrides.;;287-01;287;Maldon Limebrook Way;South East;Maintenance;Electricity;HVAC;To be implemented;20/12/2013 00:00:00;Some A/C unit are on in office area in december. A/C units not controlled by Trend BMS.;Site visit required to investigate and rectify AC controls. All cooling operation should be avoided if heating is required for the same area. A/C operation could be disable in winter for area that aren't generating heat.;20/12/2013 09:00:00;780;70;Laurent Crolard;;14/04/2015 19:27:20;2014/4/3 12:00;;20/04/2015 23:54:47;2014/3/3 10:00;20/04/2015 23:54:47;Alex Graber;20/12/2013 09:00:00;;2014/4/3 12:00;;;7590823;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|AC not controlled by site BMS|17/03/2014 00:00:00|elutions@elutions.com|The HV Panel settings should be review as the maintenance should have been done. People on site should be reminded about the Energy efficiency best practices|08/04/2014 01:00:00|mml|Job Complete 08/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? |20/04/2015 23:52:54|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:34:31;0318-04;318;Sutton Cheam Road;South East;BMS;Electricity;HVAC;Updated;20/12/2013 00:00:00;The HV panel is on 24/7 on sundays. The minimal power demand is 24 kW. Site visit required to check operation. OSS not being reached by store opening. No software issues found;Site visit required to investigate and rectify Trend operation. Adjust and fine tune HV panel schedule of operation to reduce power demand during after hours. The schedule of operation should be changed to stop at closing hour, at 22:00 and then maintain night setback temperature, and achieve required store temperature at opening time at 7:00.;20/12/2013 09:00:00;15600;1404;Laurent Crolard;;;2014/4/3 12:00;;2014/4/3 12:30;2014/9/12 17:24;2014/9/12 17:24;Ian Barraclough;20/12/2013 09:00:00;;2014/4/3 12:00;;;7590754;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 1:00;mittons@elutions.com;07/02/2014 01:00:00|mittons@elutions.com|Site visit required to check operation. OSS not being reached by store opening. No software issues found.|11/02/2014 01:00:00|elutions@elutions.com|The consumption fluctuate between 24 and 20 kW night and day. This needs to be taking care of.|09/04/2014 03:00:00|mml|Job Complete 09/04/2014|22/04/2014 03:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? |16/09/2014 20:40:34|Jonathan Aird|MML have stated that the BMS operation has been corrected. Please look into the HV plant schedule of operation as it is still operating 24/7|09/12/2014 17:24:50|Ian Barraclough|The store need to check that no physical over-rides are activated on the front of the main HVAC panel. This is the most likely cause.;;318-03;318;Sutton Cheam Road;South East;BMS;Electricity;HVAC;Updated;20/12/2013 00:00:00;The HV panel is on 24/7 on weekdays. The minimal power demand is 24 kW. Over ride switches may be in use.;Check panel for active over-ride switches. The schedule of operation should be enforced to stop at closing hour, at 22:00 and then maintain night setback temperature, and achieve required store temperature at opening time at 7:00.;20/12/2013 09:00:00;43680;3931;Laurent Crolard;;;2014/4/3 12:00;;2015/12/2 18:10;27/03/2015 09:44:54;27/03/2015 09:44:55;Ian Barraclough;20/12/2013 09:00:00;;2014/4/3 12:00;;;7590754;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 2:00;mittons@elutions.com;07/02/2014 02:00:00|mittons@elutions.com|Site visit required to check operation. OSS not being reached by store opening. No software issues found.|11/02/2014 02:00:00|elutions@elutions.com|The consumption fluctuate between 24 and 20 kW night and day. This needs to be taking care of.|09/04/2014 05:00:00|mml|Job Complete 09/04/2014|22/04/2014 05:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? |16/09/2014 15:33:15|Jonathan Aird|MML state the BMS connection problem has been resolved. Please check the operation of the HV equipment to ensure night set backs are in operation and equipment isn't operating during non-trading hours unnecessarily.|09/12/2014 18:28:40|Ian Barraclough|This is most likely a physical over-ride on the front of the main HVAC panel. This can be checked by the store management|27/03/2015 09:44:54|Ian Barraclough|THIS IS NOT BMS!!! IT IS A PHYSICAL OVERRIDE AND IS BEHAVIOUR. ;;318-02;318;Sutton Cheam Road;South East;BMS;Electricity;Lighting;Realized;20/12/2013 00:00:00;On november there was an override on sundays. 30 kW should be switched off at night. This seems to be pull out on december. This needs to be check in january.;Lighting schedule of the sales floor lighting needs to be changed and configured to stop 15 min after closing time at 16:15 and to start at 09:25, 5 min before opening, on sundays.;20/12/2013 09:00:00;27300;2457;Laurent Crolard;;17/01/2014 10:30:00;20/12/2013 09:00:00;17/01/2014 11:00:00;17/01/2014 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|All programmed times checked and correct|15/01/2014 00:00:00|elutions@elutions.com|Done on the 5th of december;;318-01;318;Sutton Cheam Road;South East;BMS;Electricity;Lighting;Realized;20/12/2013 00:00:00;On november there was an override on weekdays. 30 kW should be switched off at night. This seems to be pull out on december. This needs to be check in january.;Lighting schedule of the sales floor lighting needs to be changed and configured to stop 15 min after closing time at 22:15 and to start at 06:55, 5 min before opening, on weekdays.;20/12/2013 09:00:00;84240;7582;Laurent Crolard;;17/01/2014 10:30:00;20/12/2013 09:00:00;17/01/2014 11:00:00;17/01/2014 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/12/2013 00:00:00;elutions@elutions.com;15/12/2013 00:00:00|elutions@elutions.com|Done on the 5th of december|08/01/2014 00:00:00|mittons@elutions.com|All programmed times checked and correct;;036-03;36;Leeds Guiseley;North;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The HV panel is on 24/7 at 25 kW during all operating hours on weekdays.;This could be adjusted during operating hour and some Equipment should be running at lower speed when the heat loss are lower and when the fresh air requirement are lower.;20/12/2013 09:00:00;4680;421;Laurent Crolard;;21/01/2014 10:30:00;20/12/2013 09:00:00;21/01/2014 11:00:00;20/12/2013 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|The equipment in this store is very old and there is very little scope for adjustment|20/01/2014 00:00:00|elutions@elutions.com|To be review once there will enough data;;036-02;36;Leeds Guiseley;North;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The HV panel Schedule stops at 16:00, The Schedule start again at midnight at full power on sundays;The Schedule of operation needs to be adjusted to stop all unnecesary operation at the closing time and then the optimiser settings must be changed and configured to reach the setpoint at the opening time. Some night setpoint must also be used to avoid any frost.;20/12/2013 09:00:00;8320;749;Laurent Crolard;;21/01/2014 10:30:00;20/12/2013 09:00:00;21/01/2014 11:00:00;20/12/2013 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|Times and optimiser setting adjusted. This store has very basic controls so adjustment options are limited|20/01/2014 00:00:00|elutions@elutions.com|To be review once there will enough data;;036-01;36;Leeds Guiseley;North;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The HV panel Schedule stops at 23:00, 1 hour after the closing time. The Schedule start again at midnight at full power.;The Schedule of operation needs to be adjusted to stop all unnecesary operation at the closing time and then the optimiser settings must be changed and configured to reach the setpoint at the opening time. Some night setpoint must also be used to avoid any frost.;20/12/2013 09:00:00;37440;3370;Laurent Crolard;;21/01/2014 10:30:00;20/12/2013 09:00:00;21/01/2014 11:00:00;20/12/2013 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|Times and optimiser setting adjusted. This store has very basic controls so adjustment options are limited|20/01/2014 00:00:00|elutions@elutions.com|To be review once there will enough data;;512-02;512;Kirkby In Ashfield;Midlands;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;The HV panel back of the store is working intermittently during non operating hours. The power demand goes from 12 tp 3 kW. Some Equipment might be running at lower speed to reduce the maximal power demand.;The Schedule is effective and some Equipment settings should be changed at night to lower the power demand at night.;20/12/2013 09:00:00;2912;262;Laurent Crolard;;13/02/2014 10:30:00;20/12/2013 09:00:00;13/02/2014 11:00:00;13/02/2014 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Intermittent enable found and rectified.;;512-01;512;Kirkby In Ashfield;Midlands;Behavioural;Electricity;HVAC;Blocked;20/12/2013 00:00:00;The consumption doesn't reaches the night level at 16:00 on the HV panel front store. some operation stays on until 17:15 on sundays;Adjust Schedule of operation to switched off the all unecessary equipement at 16:00 on sundays;20/12/2013 10:00:00;104;9;Laurent Crolard;2014/4/12 21:44;;2014/4/3 13:00;;2014/3/3 10:30;2014/3/3 11:00;2014/4/12 21:44;Shaobo Feng;20/12/2013 10:00:00;2014/4/3 13:00;;;;;;;;WITHOUT;;MANUAL;2014/7/2 1:00;mittons@elutions.com;07/02/2014 01:00:00|mittons@elutions.com|Fans locally controlled by area lighting|20/02/2014 01:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|19/09/2014 12:23:36|Amanda Ward|If staff are still working in these areas, using the lighting, then the fans will remain on until they have finished. Please close.;;552-01;552;Coleshill;South West;BMS;Electricity;HVAC;Realized;20/12/2013 00:00:00;At night the HV panel is still consumming from 8 to 4 kW. the maximal consumption is 11 kW weekdays and sundays;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at the closing time.;20/12/2013 09:00:00;12844;1156;Laurent Crolard;;2014/12/2 10:30;20/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|No OOH heating in software, bakery fans controlled by area lighting, warehouse heating controlled locally.;;319-06;319;Welwyn G City Black Fan Road;South East;Maintenance;Electricity;HVAC;Realized;19/12/2013 00:00:00;The HV panel Schedule start early in the night. It starts at before 1:00 on some ocassion. It wasn't corrected from the BMS and therefore should be down to Maintenance.;Mechanical contractor required to attend site and  investigate the operation of the HV plant. The BMS has been checked and the equipment is controlled by time-clock/local switch. Some equipment turns on at 01:00am. Please adjust all HV equipment so it is optimised to the trading hours of the store, and is switched off when possible. ;19/12/2013 09:00:00;10608;955;Laurent Crolard;;2014/9/10 16:54;19/12/2013 12:00:00;2014/9/10 16:54;17/09/2014 14:08:33;19/12/2013 10:00:00;2014/9/10 16:54;Francois Donckele;19/12/2013 09:00:00;;19/12/2013 12:00:00;;;7724974;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/10/3 0:00;mittons@elutions.com;10/03/2014 00:00:00|mittons@elutions.com|The customer caf¨¦ control panel is time-clock / local switch controlled, not BMS|13/03/2014 00:00:00|elutions@elutions.com|The ECM is speaking about the main HV panel consumption not the customer caf¨¦ consumption in that case.|09/10/2014 15:18:15|Francois Donckele|MML says: Duplicate of 7702367. Job Complete 17/07/14 ;;319-05;319;Welwyn G City Black Fan Road;South East;Maintenance;Electricity;HVAC;Realized;19/12/2013 00:00:00;The Customer Caf¨¦ HV panel has a steady consumption 24/7 on sundays. It isn't BMS controlled.;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours. A site visit is requiered.;19/12/2013 09:00:00;1664;150;Laurent Crolard;;14/04/2015 19:52:35;2014/2/6 13:00;20/04/2015 22:52:36;2014/2/6 13:30;2014/2/6 11:00;20/04/2015 22:52:36;Alex Graber;19/12/2013 09:00:00;;2014/2/6 13:00;;;7647795;;FALSE;TRUE;WITHOUT;;MANUAL;2014/10/3 0:00;mittons@elutions.com;10/03/2014 00:00:00|mittons@elutions.com|The customer caf¨¦ control panel is time-clock / local switch controlled, not BMS|13/03/2014 00:00:00|elutions@elutions.com|If it cannot be controlled from the BMS it might be a behaviour or a maintenance issues.|21/05/2014 01:00:00|mml|Works due to be attended to 21/05/2014 15:15|02/06/2014 01:00:00|elutions@elutions.com|The customer caf¨¦ consumption increases on the 14th of May. On the 21/05 and 22/05 the consumption was at 8kW during the night when it was 2kW most of the time. Please could you review this has the consumption wasn't reduces. ;14/04/2015 20:59:39;M000319-04;319;Welwyn G City Black Fan Road;South East;Maintenance;Electricity;HVAC;Realized;19/12/2013 00:00:00;The Customer Caf¨¦ HV panel has a steady consumption 24/7 on weekdays. It isn't BMS controlled.;Mechanical contractor required to attend site and carry out an alteration to local customer cafe AHU time clock, currently set incorrectly.   This AHU features a time clock which cannot be accessed remotely. ;19/12/2013 09:00:00;6240;562;Laurent Crolard;;14/04/2015 20:07:30;2014/2/6 13:00;20/04/2015 22:52:37;2014/2/6 13:30;2014/2/6 11:00;20/04/2015 22:52:37;Alex Graber;19/12/2013 09:00:00;;2014/2/6 13:00;;;7647792;;FALSE;TRUE;WITHOUT;;MANUAL;2014/10/3 0:00;mittons@elutions.com;10/03/2014 00:00:00|mittons@elutions.com|The customer caf¨¦ control panel is time-clock / local switch controlled, not BMS|13/03/2014 00:00:00|elutions@elutions.com|If it cannot be controlled from the BMS it might be a behaviour or a maintenance issues.|21/05/2014 01:00:00|mml|Works due to be attended to 21/05/2014 15:15|02/06/2014 01:00:00|elutions@elutions.com|The customer caf¨¦ consumption increases on the 14th of May. On the 21/05 and 22/05 the consumption was at 8kW during the night when it was 2kW most of the time. Please could you review this has the consumption wasn't reduces. ;14/04/2015 21:14:42;0319-03;319;Welwyn G City Black Fan Road;South East;Capital;Electricity;Lighting;New;19/12/2013 00:00:00;Sales Floor Lighting : The power demand during non operating hours is still high 50 kW. The operating power demand is 100 kW. Some more lights should be switched off at the closing time on sundays.;Some override might be active on site or the Schedule of operation needs to be revisited. 16 kW should be save during night.;19/12/2013 09:00:00;14560;1310;Laurent Crolard;;;19/12/2013 09:00:00;;;;2014/12/8 12:45;Laurent Crolard;;;;;19/12/2013 09:00:00;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|This store is an ex-Safeway and may only switch down to 50%, not 33% as the core estate should. Changing this will require capital investment re-wiring the sales floor lighting|20/01/2014 00:00:00|elutions@elutions.com|This may requiere electrical change to reduce the store consumption. ;;319-02;319;Welwyn G City Black Fan Road;South East;Capital;Electricity;Lighting;New;19/12/2013 00:00:00;SAles Floor Lighting : The power demand during non operating hours is still high 50 kW. The operating power demand is 100 kW. Some more lights should be switched off at the closing time on weekdays.;Some override might be active on site or the Schedule of operation needs to be revisited. 16 kW should be save during night.;19/12/2013 09:00:00;49920;4493;Laurent Crolard;;;19/12/2013 09:00:00;;;;2014/12/8 12:45;Laurent Crolard;;;;;19/12/2013 09:00:00;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|This store is an ex-Safeway and may only switch down to 50%, not 33% as the core estate should. Changing this will require capital investment re-wiring the sales floor lighting|20/01/2014 00:00:00|elutions@elutions.com|This may requiere electrical change to reduce the store consumption. ;;319-01;319;Welwyn G City Black Fan Road;South East;BMS;Electricity;Lighting;Realized;19/12/2013 00:00:00;Sales Floor Lighting : The Schedule of operation st