arts at 7:00 and stops at 23:00 on weekdays.;Schedule needs to be revisited and sync its operation with the operating hours : the Schedule should start at 7:55 and stop at 22:15 on weekdays.;19/12/2013 09:00:00;31200;2808;Laurent Crolard;;20/01/2014 10:30:00;19/12/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Adjusted 08/01/2014;;518-11;518;Houghton Regis;South East;BMS;Electricity;Lighting;Realized;19/12/2013 00:00:00;Sales Floor lighting : The lighting Schedule starts at 8:30 on sundays and stops at 17:00;The lighting Schedule should be adjusted and sync to start 5 min before the opening time at 9:25 and stop at 16:15.;19/12/2013 09:00:00;2912;262;Laurent Crolard;;2014/3/3 10:30;19/12/2013 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Adjusted 28/01/14 Further adjustment made 17-02-2014|11/02/2014 00:00:00|elutions@elutions.com|The lights are on 1 hour before the opening time. It needs to be investigated.;;518-10;518;Houghton Regis;South East;BMS;Electricity;Lighting;Realized;19/12/2013 00:00:00;Sales Floor Lighting : The lighting Schedule starts at 7:00 whereas the store opens at 8:00 on weekdays.;The lighting Schedule should be adjusted and sync to start 5 min before the opening time at 7:55.;19/12/2013 09:00:00;8736;786;Laurent Crolard;;2014/3/3 10:30;19/12/2013 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;28/01/2014 00:00:00;mittons@elutions.com;28/01/2014 00:00:00|mittons@elutions.com|Adjusted 28/01/14 Further adjustment made 17-02-2014|11/02/2014 00:00:00|elutions@elutions.com|The lights are on 1 hour before the opening time. It needs to be investigated.;;518-09;518;Houghton Regis;South East;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;The Schedule of the HV panel 1 starts at 3:00 and stops at midnight on sundays;Schedule needs to be revisited and sync its operation with the closing time. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 22:00 during the week and start before the opening time to achieve the setpoint at the opening time.;19/12/2013 09:00:00;6500;585;Laurent Crolard;;2014/12/2 10:30;19/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Adjusted timezones & set points.;;518-08;518;Houghton Regis;South East;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;The Schedule of the HV panel 1 starts at 3:00 and stops at midnight.;Schedule needs to be revisited and sync its operation with the closing time. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 22:00 during the week and start before the opening time to achieve the setpoint at the opening time.;19/12/2013 09:00:00;18720;1685;Laurent Crolard;;2014/12/2 10:30;19/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Adjusted timezones & set points.;;518-07;518;Houghton Regis;South East;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;The residual consumption on the Front of House Panel Schedule is on from 3:00 to midnight on sundays;Most Equipment must be switched off at the closing time : the Schedule of operation needs to be adjusted.;19/12/2013 09:00:00;416;37;Laurent Crolard;;2014/12/2 10:30;19/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Adjusted timezones & set points.;;518-06;518;Houghton Regis;South East;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;The residual consumption on the Front of House Panel Schedule is on from 3:00 to midnight on weekdays;Most Equipment must be switched off at the closing time : the Schedule of operation needs to be adjusted.;19/12/2013 09:00:00;936;84;Laurent Crolard;;2014/12/8 11:30;19/12/2013 09:00:00;2014/12/8 12:00;2014/12/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Adjusted timezones & set points.|14/04/2014 01:00:00|elutions@elutions.com|the consumption is adjusted on sundays. But it still starts at 3:00 during weekdays. If it was made for heating purposes this should be delay as the optimiser settings should control it.|28/07/2014 01:00:00|mittons@elutions.com|No changes made, BMS settings and operation correct. This panel also powers staff and caf¨¦ kitchen ventilation which is operated locally by staff. ;;518-05;518;Houghton Regis;South East;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;The residual consumption on the Front of House Panel Schedule is on from 3:00 to midnight on sundays.;The HV panel Schedule needs to be adjusted and sync with the opening time. Some Equipment will be needed before the opening time but most fans will only starts at the opening time on sundays.;19/12/2013 09:00:00;208;19;Laurent Crolard;;2014/12/2 10:30;19/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Adjusted timezones & set points.;;518-04;518;Houghton Regis;South East;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;The residual consumption on the Front of House Panel Schedule is on from 3:00 to midnight on weekday.;The HV panel Schedule needs to be adjusted and sync with the opening time. Some Equipment will be needed before the opening time but most ffans will only starts at the opening time on weekdays.;19/12/2013 09:00:00;1248;112;Laurent Crolard;;2014/12/2 10:30;19/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Adjusted timezones & set points.;;518-03;518;Houghton Regis;South East;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;The staff AHU is on 24/7 with the same power demand during sundays.;Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time on sundays.;19/12/2013 09:00:00;832;75;Laurent Crolard;;2014/12/2 10:30;19/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|OOH setpoint reduced to 16¡ãC;;518-02;518;Houghton Regis;South East;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;The staff AHU is on 24/7 with the same power demand during weekdays.;Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time during the week.;19/12/2013 09:00:00;2496;225;Laurent Crolard;;2014/12/2 10:30;19/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|OOH setpoint reduced to 16¡ãC;;518-01;518;Houghton Regis;South East;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;Door Heaters are working from 3:00 to midnight.;The door heater Schedule needs to be changed and adjusted to start at the opening time and stop at the closing time.;19/12/2013 09:00:00;255;23;Laurent Crolard;;2014/12/2 10:30;19/12/2013 09:00:00;2014/12/2 11:00;2014/12/2 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|BMS enable operation & timezone OK, requires visit.;;284-09;284;Hadleigh London Road;South East;Maintenance;Electricity;HVAC;Realized;19/12/2013 00:00:00;Staff AHUs (AHU 3&4) are on 24/7. the consumption decreases sometimes around 2:00 but otherwise the power demand is stable at 2 kW on Sundays. Trend unable to connect to site, visit required.;Site visit required to investigate and rectify Trend communication issue. Following this: Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at the closing time and maintain night setback temperature, and achieve required store temperature at opening time.;19/12/2013 09:00:00;1456;131;Laurent Crolard;;22/04/2014 11:30:00;19/12/2013 09:00:00;22/04/2014 12:00:00;22/04/2014 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;19/12/2013 09:00:00;;;7590733;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Unable to connect to site, visit required.|11/02/2014 00:00:00|elutions@elutions.com|We will wait until the visit is done|07/04/2014 01:00:00|mml|Job Complete 07/04/2014|22/04/2014 01:00:00|elutions@elutions.com|Done  ;;284-08;284;Hadleigh London Road;South East;Maintenance;Electricity;HVAC;Realized;19/12/2013 00:00:00;Staff AHUs (AHU 3&4) are on 24/7. the consumption decreases sometimes around 2:00 but otherwise the power demand is stable at 2 kW on weekdays. Trend unable to connect to site, visit required.;Site visit required to investigate and rectify Trend communication issue. Following this: Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at the closing time and maintain night setback temperature, and achieve required store temperature at opening time.;19/12/2013 09:00:00;4368;393;Laurent Crolard;;22/04/2014 11:30:00;19/12/2013 09:00:00;22/04/2014 12:00:00;22/04/2014 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;19/12/2013 09:00:00;;;7590733;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Unable to connect to site, visit required.|11/02/2014 00:00:00|elutions@elutions.com|We will wait until the visit is done|07/04/2014 01:00:00|mml|Job Complete 07/04/2014|22/04/2014 01:00:00|elutions@elutions.com|Done  ;;284-07;284;Hadleigh London Road;South East;Maintenance;Electricity;HVAC;Realized;19/12/2013 00:00:00;The mall doors heaters are on from 3:00 to midnight even if the door is closed on Sundays. Trend unable to connect to site, visit required.;Site visit required to investigate and rectify Trend communication issue. Following this: The Schedule of operation needs to be changed to only starts the door heater when the store is open. It should start at 9:30 and stop at 16:00 on Sundays.;19/12/2013 09:00:00;1508;136;Laurent Crolard;;22/04/2014 11:30:00;19/12/2013 09:00:00;22/04/2014 12:00:00;22/04/2014 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;19/12/2013 09:00:00;;;7590733;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Unable to connect to site, visit required.|11/02/2014 00:00:00|elutions@elutions.com|We will wait until the visit is done|07/04/2014 01:00:00|mml|Job Complete 07/04/2014|22/04/2014 01:00:00|elutions@elutions.com|Done  ;;284-06;284;Hadleigh London Road;South East;Maintenance;Electricity;HVAC;Realized;19/12/2013 00:00:00;The mall doors heaters are on from 3:00 to midnight even if the door is closed on weekdays. Trend unable to connect to site, visit required.;Site visit required to investigate and rectify Trend communication issue. Following this: The Schedule of operation needs to be changed to only starts the door heater when the store is open. It should start at 8:00 and stop at 21:00 on weekdays.;19/12/2013 09:00:00;4992;449;Laurent Crolard;;22/04/2014 11:30:00;19/12/2013 09:00:00;22/04/2014 12:00:00;22/04/2014 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;19/12/2013 09:00:00;;;7590733;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Unable to connect to site, visit required.|11/02/2014 00:00:00|elutions@elutions.com|We will wait until the visit is done|07/04/2014 01:00:00|mml|Job Complete 07/04/2014|22/04/2014 01:00:00|elutions@elutions.com|Done  ;;284-05;284;Hadleigh London Road;South East;Maintenance;Electricity;HVAC;Realized;19/12/2013 00:00:00;The Sales floor AHU stops at midnight on sundays. Trend unable to connect to site, visit required.;Site visit required to investigate and rectify Trend communciation issue. Following this: Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at 8:00 during the week.;19/12/2013 09:00:00;832;75;Laurent Crolard;;22/04/2014 11:30:00;19/12/2013 09:00:00;22/04/2014 12:00:00;22/04/2014 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;19/12/2013 09:00:00;;;7590733;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Unable to connect to site, visit required.|11/02/2014 00:00:00|elutions@elutions.com|We will wait until the visit is done|07/04/2014 01:00:00|mml|Job Complete 07/04/2014|22/04/2014 01:00:00|elutions@elutions.com|Done  ;;284-04;284;Hadleigh London Road;South East;Maintenance;Electricity;HVAC;Realized;19/12/2013 00:00:00;The Sales floor AHU stops at midnight on weekdays. Trend unable to connect to site, visit required.;Site visit required to investigate and rectify Trend communciation issue. Following this: Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at 8:00 during the week.;19/12/2013 09:00:00;1872;168;Laurent Crolard;;22/04/2014 11:30:00;19/12/2013 09:00:00;22/04/2014 12:00:00;22/04/2014 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;19/12/2013 09:00:00;;;7590733;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Unable to connect to site, visit required.|11/02/2014 00:00:00|elutions@elutions.com|We will wait until the visit is done|07/04/2014 01:00:00|mml|Job Complete 07/04/2014|22/04/2014 01:00:00|elutions@elutions.com|Done ;;284-03;284;Hadleigh London Road;South East;Maintenance;Electricity;HVAC;Realized;18/06/2014 23:00:00;The Mall AHU is on at all time. The power demand goes from 2.2 kW to 4.2 kW on Sundays. Trend unable to connect to site, visit required.;BMS Engineer visit required to investigate and rectify Trend communication issue. Following this: Adjust and fine tune AHU schedule of operation to shut them off during after hours. Its schedule should be changed to switch on before opening hour.;19/12/2013 09:00:00;2080;187;Laurent Crolard;;23/09/2014 12:07:43;19/12/2013 09:00:00;20/04/2015 22:52:37;2014/8/7 13:30;;20/04/2015 22:52:37;Alex Graber;;;19/12/2013 09:00:00;;;7590733;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Unable to connect to site, visit required.|11/02/2014 00:00:00|elutions@elutions.com|We will wait until the visit is done.|07/04/2014 01:00:00|mml|Job Complete 07/04/2014|22/04/2014 01:00:00|elutions@elutions.com|Done. |08/07/2014 01:00:00|elutions@elutions.com|The consumption was correct on May but it isn't since the 22th of May. Could you review it? ;;284-02;284;Hadleigh London Road;South East;Maintenance;Electricity;HVAC;Realized;19/12/2013 00:00:00;The Mall AHU is on at all time. the power demand goes from 2.2 kW to 4.2 kW on weekdays. Trend unable to connect to site, visit required.;Site visit required to investigate and rectify Trend communication issue. Following this: Adjust and fine tune AHU schedule of operation to shut them off during after hours. Its schedule should be changed to switch on before opening hour.;19/12/2013 09:00:00;7020;632;Laurent Crolard;;22/04/2014 11:30:00;19/12/2013 09:00:00;22/04/2014 12:00:00;22/04/2014 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;19/12/2013 09:00:00;;;7590733;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Unable to connect to site, visit required.|11/02/2014 00:00:00|elutions@elutions.com|We will wait until the visit is done|07/04/2014 01:00:00|mml|Job Complete 07/04/2014|22/04/2014 01:00:00|elutions@elutions.com|Done  ;;284-01;284;Hadleigh London Road;South East;Maintenance;Electricity;HVAC;To be implemented;19/12/2013 00:00:00;Some Offices A/C units are on in december. A/C units not controlled by Trend BMS.;Site visit required to investigate and rectify AC controls. All cooling operation should be avoided if heating is required for the same area. A/C operation could be disable in winter for area that aren't generating heat.;19/12/2013 09:00:00;1200;108;Laurent Crolard;;14/04/2015 20:00:36;22/04/2014 13:00:00;;20/04/2015 23:54:48;22/04/2014 11:00:00;20/04/2015 23:54:48;Alex Graber;19/12/2013 09:00:00;;22/04/2014 13:00:00;;;7590733;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|AC not controlled by site BMS|07/04/2014 01:00:00|mml|Job Complete 07/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? People on site should be reminded about the Energy efficiency best practices|20/04/2015 23:52:54|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:07:38;0204-03;204;Consett Front Street;Scotland;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;On november the usual schedule stops at 23:00 whereas the store closes at 21:00 on weekdays.;The HV panel Schedule needs to be adjusted and sync with the closing time at 21:00 during weekdays;19/12/2013 09:00:00;3120;281;Laurent Crolard;;2014/11/2 10:30;19/12/2013 09:00:00;2014/11/2 11:00;2014/11/2 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Unable to connect to site, visit required.;;204-02;204;Consett Front Street;Scotland;Maintenance;Electricity;Lighting;Realized;19/12/2013 00:00:00;The lights are on 24/7. Few lights are switched off at 16:30 (only 3 kW) on sundays. It could come from the Dynalite system.;Electrical contractor required to attend site, investigate and resolve issues with local sales area LED lighting control system. The Trend BMS has been checked and found to be set up correctly. The sales area LED lighting is not setting back to 1/3rd at night-time suggesting the LED dimming controls are not setup correctly. The sales area lighting should be set back to a reduced level (e.g. 1/3rd) until 5mins before the store opens and 15mins after the store closes;19/12/2013 09:00:00;18200;1638;Laurent Crolard;;2014/9/10 10:29;19/12/2013 12:00:00;2014/9/10 10:30;16/09/2014 18:31:17;19/12/2013 10:00:00;2014/9/10 10:30;Francois Donckele;19/12/2013 09:00:00;;19/12/2013 12:00:00;;;7724937;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|This store features LED lighting controlled by a Phillips Dynalite system. The BMS software is correct so it is probably the dynalite system that is not responding to the BMS commands, This requires checking byt the store electrical maintenance contractors out of hours. We will be able to signal into the Dynalite remotely.|13/03/2014 00:00:00|elutions@elutions.com|if it must be done by the poeple on site is it maintenance issue? We can see the dynalite system at midday. The consumption is decreasing when possible. But the consumption stays high during night time. Should it be almost the same level night and day? The reduced level might be review by electrical people.|09/10/2014 10:29:58|Francois Donckele|MML says: Mitton engineer also attended this job (this is assigned to NG Bailey) - NGB engineer has consulted with Milton engineer, who is checking out the units software. We are unable to ascertain what (if anything) is not working to required spec. This order is to be closed down. If, when their engineer report is finalised, an issue still exists, we will require a new WON to reattend. ;;204-01;204;Consett Front Street;Scotland;Maintenance;Electricity;Lighting;Realized;19/12/2013 00:00:00;Essential Lighting : The lights are on 24/7. Few light are switched off at 23:00 (only 3 kW) on weekdays. It could come from the Dynalite system.;Electrical contractor required to attend site, investigate and resolve issues with local sales area LED lighting control system. The Trend BMS has been checked and found to be set up correctly. The sales area LED lighting is not setting back to 1/3rd at night-time suggesting the LED dimming controls are not setup correctly. The sales area lighting should set back to a reduced level (e.g. 1/3rd) outside of the opening hours, which are - Monday-Saturday 07:55 to 21:15, Sunday 09:55 to 16:15 ;19/12/2013 09:00:00;68640;6178;Laurent Crolard;;2014/9/10 10:28;19/12/2013 12:00:00;2014/9/10 10:28;16/09/2014 09:17:12;19/12/2013 10:00:00;2014/9/10 10:28;Francois Donckele;19/12/2013 09:00:00;;19/12/2013 12:00:00;;;7724937;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|This store features LED lighting controlled by a Phillips Dynalite system. The BMS software is correct so it is probably the dynalite system that is not responding to the BMS commands, This requires checking byt the store electrical maintenance contractors out of hours. We will be able to signal into the Dynalite remotely.|13/03/2014 00:00:00|elutions@elutions.com|if it must be done by the poeple on site is it maintenance issue? We can see the dynalite system at midday. The consumption is decreasing when possible. But the consumption stays high during night time. Should it be almost the same level night and day? The reduced level might be review by electrical people.|09/10/2014 10:28:37|Francois Donckele|MML says: Mitton engineer also attended this job (this is assigned to NG Bailey) - NGB engineer has consulted with Milton engineer, who is checking out the units software. We are unable to ascertain what (if anything) is not working to required spec. This order is to be closed down. If, when their engineer report is finalised, an issue still exists, we will require a new WON to reattend. ;;225-11;225;Chesterfield Chatsworth Road;Midlands;Behavioural;Electricity;HVAC;Updated;19/12/2013 00:00:00;Comfort cooling is not set to operate efficiently;All none critical comfort cooling should be set to 21 degrees and turned off when not required. Admin/IT areas should be set to 21 degrees and left running 24/7. A/C units are used in the canteen/cafe even when the room temperature is 20 degrees or below.;19/12/2013 09:00:00;3200;288;Laurent Crolard;;;19/12/2013 12:00:00;;19/12/2013 12:30:00;30/09/2014 08:10:34;30/09/2014 08:10:34;Amanda Ward;19/12/2013 09:00:00;30/09/2014 08:10:34;19/12/2013 12:00:00;;;7590673;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|AC not controlled by site BMS|08/04/2014 01:00:00|mml|Job Complete 08/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? People on site should be reminded about the Energy efficiency best practices|30/09/2014 08:09:30|Amanda Ward|More detail needed. Which units are affected? What is the issue? Has this been rechecked?;;225-10;225;Chesterfield Chatsworth Road;Midlands;Maintenance;Electricity;HVAC;Realized;19/12/2013 00:00:00;A/C for Offices and Canteen are on with various Schedule but stops everyday at 19:00 on Sundays. A/C units not controlled by Trend BMS.;Site visit required to investigate and rectify AC controls. The A/C Schedule must be changed and optimized to only work during operating hours subject to any server equipment/UPS cooling requirements.. A/C needs to be switched off at 16:00 on Sundays.;19/12/2013 09:00:00;624;56;Laurent Crolard;;14/04/2015 20:08:55;19/12/2013 12:00:00;20/04/2015 22:52:38;19/12/2013 12:30:00;19/12/2013 10:00:00;20/04/2015 22:52:38;Alex Graber;19/12/2013 09:00:00;;19/12/2013 12:00:00;;;7590673;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|AC not controlled by site BMS|08/04/2014 01:00:00|mml|Job Complete 08/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? People on site should be reminded about the Energy efficiency best practices;14/04/2015 21:15:59;0225-09;225;Chesterfield Chatsworth Road;Midlands;Behavioural;Electricity;HVAC;Updated;19/12/2013 00:00:00;Comfort cooling is not set to operate efficiently;All none critical comfort cooling should be set to 21 degrees and turned off when not required. Admin/IT areas should be set to 21 degrees and left running 24/7. The canteen AC unit is often switched on when the temperature has already dropped below 21 degrees. ;19/12/2013 09:00:00;2496;225;Laurent Crolard;;;19/12/2013 12:00:00;;19/12/2013 12:30:00;30/09/2014 08:10:11;30/09/2014 08:10:12;Amanda Ward;19/12/2013 09:00:00;30/09/2014 08:10:11;19/12/2013 12:00:00;;;7590673;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|AC not controlled by site BMS|08/04/2014 01:00:00|mml|Job Complete 08/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? People on site should be reminded about the Energy efficiency best practices|30/09/2014 08:09:08|Amanda Ward|More detail needed. Which units are affected? What is the issue? Has this been rechecked?;;225-08;225;Chesterfield Chatsworth Road;Midlands;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;Once the Sales AHU and the bakery AHU are out. there is still 3.5 kW on the HV panel. Most of those must be used for pumps and fans. There might be some unnecessary operation on sundays.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after the closing time.;19/12/2013 09:00:00;780;70;Laurent Crolard;;2014/3/3 10:30;19/12/2013 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Site visit required to check valve and sensor operation.|11/02/2014 00:00:00|elutions@elutions.com|Will be check as soon as the connection is available.;;225-07;225;Chesterfield Chatsworth Road;Midlands;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;Once the Sales AHU and the bakery AHU are out. there is still 3.5 kW on the HV panel. Most of those must be used for pumps and fans. There might be some unnecessary operation on weekdays.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after the closing time.;19/12/2013 09:00:00;2496;225;Laurent Crolard;;2014/3/3 10:30;19/12/2013 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Site visit required to check valve and sensor operation. OSS not being reached by store opening.|11/02/2014 00:00:00|elutions@elutions.com|Will be check as soon as the connection is available.;;225-06;225;Chesterfield Chatsworth Road;Midlands;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;The AHU 2 : Bakery extract and supply fans are on 24/7 on sundays. The minimal power demand is 2.5 kW.;Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at closing time.;19/12/2013 09:00:00;1950;176;Laurent Crolard;;2014/3/3 10:30;19/12/2013 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Set up timezones and set points.|11/02/2014 00:00:00|elutions@elutions.com|Will be check as soon as the connection is available.;;225-05;225;Chesterfield Chatsworth Road;Midlands;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;The AHU 2 : Bakery extract and supply fans are on 24/7 on weekdays. The minimal power demand is 2.5 kW.;Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at closing time.;19/12/2013 09:00:00;6240;562;Laurent Crolard;;2014/3/3 10:30;19/12/2013 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Set up timezones and set points.|11/02/2014 00:00:00|elutions@elutions.com|Will be check as soon as the connection is available.;;225-04;225;Chesterfield Chatsworth Road;Midlands;Maintenance;Electricity;HVAC;Realized;19/12/2013 00:00:00;The Sales Area AHU is on 24/7 with a minimal demand of 14 kW on sundays.;Site visit required to check sales AHU wiring. Schedule the sales AHU to operate on the same time table as opening hours, All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 16:00 on sundays.;19/12/2013 09:00:00;10920;983;Laurent Crolard;;21/07/2014 14:30:00;23/05/2014 13:00:00;21/07/2014 15:00:00;21/07/2014 13:30:00;2014/3/3 10:30;2014/9/10 10:22;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;23/05/2014 13:00:00;;;7724946;TRUE;TRUE;;WITHOUT;;MANUAL;2014/11/2 0:00;elutions@elutions.com;11/02/2014 00:00:00|elutions@elutions.com|Will be check as soon as the connection is available.|03/03/2014 00:00:00|elutions@elutions.com|The AHU 1 is still on 24/7 It needs to be adjusted. |11/03/2014 00:00:00|mittons@elutions.com|This can only be down to a physical over-ride on site. Turning the BMS output off makes no difference to the energy consumption. Requires physical intervention on site|17/03/2014 00:00:00|elutions@elutions.com|An intervention is requiered, the category is changed to Maintenance |09/10/2014 10:22:30|Francois Donckele|MML says: duplicate of 7684487. Job complete 16/06/14 ;;225-03;225;Chesterfield Chatsworth Road;Midlands;Maintenance;Electricity;HVAC;Realized;19/12/2013 00:00:00;The Sales Area AHU is on 24/7 with a minimal demand of 14 kW on weekdays.;Site visit required to check sales AHU wiring. Schedule the sales AHU to operate on the same time table as opening hours, All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 22:00 during the week.;19/12/2013 09:00:00;34944;3145;Laurent Crolard;;21/07/2014 14:30:00;23/05/2014 13:00:00;21/07/2014 15:00:00;21/07/2014 13:30:00;2014/3/3 10:30;2014/9/10 10:21;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;23/05/2014 13:00:00;;;7724946;TRUE;TRUE;;WITHOUT;;MANUAL;2014/11/2 0:00;elutions@elutions.com;11/02/2014 00:00:00|elutions@elutions.com|Will be check as soon as the connection is available.|03/03/2014 00:00:00|elutions@elutions.com|The AHU 1 is still on 24/7 It needs to be adjusted. |11/03/2014 00:00:00|mittons@elutions.com|This can only be down to a physical over-ride on site. Turning the BMS output off makes no difference to the energy consumption. Requires physical intervention on site|17/03/2014 00:00:00|elutions@elutions.com|An intervention is requiered, the category is changed to Maintenance |09/10/2014 10:21:58|Francois Donckele|MML says: duplicate of 7684487. Job complete 16/06/14 ;;225-02;225;Chesterfield Chatsworth Road;Midlands;BMS;Electricity;Lighting;Realized;19/12/2013 00:00:00;Sales Floor Lighting : The Schedule of sales floor lighting must be adjusted and sync with the opening time on sundays.;Lighting schedule of the sales floor lighting needs to be changed and configured to start 5 min before opening time at 9:25 on Sundays;19/12/2013 09:00:00;1040;94;Laurent Crolard;;2014/3/3 10:30;19/12/2013 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Adjusted 08/01/14 - Rechecked 17-02-2014, all times and delays are correct. Please advise which lighting circuits are at fault.|17/01/2014 00:00:00|elutions@elutions.com|The schedule didn't changed on sundays. Please review this again. There might be an issue with the schedule.;;225-01;225;Chesterfield Chatsworth Road;Midlands;BMS;Electricity;Lighting;Realized;19/12/2013 00:00:00;Sales Floor Lighting : The Schedule of sales floor lighting must be adjusted and sync with the closing time on sundays.;Lighting schedule of the display lighting needs to be changed and configured to stop at 16:15 on sundays.;19/12/2013 09:00:00;4160;374;Laurent Crolard;;2014/3/3 10:30;19/12/2013 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Adjusted 08/01/14 - Rechecked 17-02-2014, all times and delays are correct. Please advise which lighting circuits are at fault.|17/01/2014 00:00:00|elutions@elutions.com|The schedule didn't changed on sundays. Please review this again. There might be an issue with the schedule.;;240-03;240;Aberystwyth Parc Y Llyn;Midlands;Capital;Electricity;HVAC;New;19/12/2013 00:00:00;The pumping station 2 is always on at the same level 24/7. The consumption is 12 kW night and days.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours.;19/12/2013 09:00:00;9672;870;Laurent Crolard;;;2014/4/3 12:00;;2014/3/3 9:30;2014/3/3 10:00;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;2014/4/3 12:00;;;;;WITHOUT;;MANUAL;18/02/2014 00:00:00;mittons@elutions.com;18/02/2014 00:00:00|mittons@elutions.com|This panel is not BMS controlled|23/06/2014 01:00:00|elutions@elutions.com|moved to capital;;240-02;240;Aberystwyth Parc Y Llyn;Midlands;Refrigeration;Electricity;HVAC;Updated;19/12/2013 00:00:00;The Plinth heater is on even when the store is closed. ex : on the 26/11/13. It seems that plinth heater are controlled by refrigeration BMS.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 21:00.;19/12/2013 09:00:00;11;1;Laurent Crolard;;;17/01/2014 12:00:00;;2014/3/10 11:28;13/10/2014 09:58:33;23/01/2015 15:42:06;Richard Lacey;19/12/2013 09:00:00;;;17/01/2014 12:00:00;;;;;;WITHOUT;;MANUAL;17/01/2014 01:00:00;elutions@elutions.com;17/01/2014 01:00:00|elutions@elutions.com|is it the same for all Aisle Heater, Mittons Said that it was controlled by the refrigeration BMS at least not by Mittons|13/10/2014 11:58:33|Richard Lacey|can you please advise as to where the plinth heaters are fitted as when the store was refitted these were removed.;;240-01;240;Aberystwyth Parc Y Llyn;Midlands;BMS;Electricity;HVAC;Realized;19/12/2013 00:00:00;The HV Panel is using more power during non operating hours. From 22:00 to 5:00 the HV panel consumption is 24kW and from 17:00 to 6:00 on sundays.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 22:00. The optimizer settings need to be review in order the save energy.;19/12/2013 09:00:00;22880;2059;Laurent Crolard;;2014/4/6 11:30;19/12/2013 09:00:00;2014/4/6 12:00;2014/3/3 9:30;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;18/02/2014 00:00:00;mittons@elutions.com;18/02/2014 00:00:00|mittons@elutions.com|Connection restored, Software changed. This should rectify the major problem|11/04/2014 01:00:00|elutions@elutions.com|Could you review this again as the main ahu is still on 24/7. This still needs to be implemented.;;054-02;54;Coalville Whitwick Road;Midlands;Maintenance;Electricity;HVAC;Realized;17/12/2013 00:00:00;The HV panel Schedule stops at 23:00 and sometimes stays on all night. The HV panel starts also early around 3:00 in winter. The BMS has been changed through the Trend system, although the system is not responding.;BMS contractor required to visit site, investigate and resolve Trend operation, as the system is not responding. The Schedule of operation should be adjusted. The HV panel should reach it's night level at 22:00 when the store closes and the optimiser settings should be changed to avoid consumption during non operating hours.;17/12/2013 09:00:00;14976;1348;Laurent Crolard;;2014/9/10 10:25;24/05/2014 13:00:00;2014/9/10 10:25;17/09/2014 10:39:59;2014/3/3 14:00;2014/9/10 10:25;Francois Donckele;17/12/2013 09:00:00;;24/05/2014 13:00:00;;;7724846;TRUE;TRUE;;WITHOUT;;MANUAL;20/01/2014 00:00:00;elutions@elutions.com;20/01/2014 00:00:00|elutions@elutions.com|It still seems that that the HV panel is starting too early. We will wait until the optimiser settings optimise the schedule.|11/02/2014 00:00:00|elutions@elutions.com|Could you please go through once again. It does seem that some changes were made. We expected a better improvement. |03/03/2014 00:00:00|elutions@elutions.com|we will wait until the BMS is connected. |11/03/2014 00:00:00|mittons@elutions.com|Optimiser settings changed. System is not responding to control output. Engineer visit required to ascertain what is occuring|23/05/2014 01:00:00|elutions@elutions.com|Category changed to maintenance |09/10/2014 10:23:18|Francois Donckele|MML says: duplicate of 7702384. Job Complete 17/07/14 ;;054-01;54;Coalville Whitwick Road;Midlands;Capital;Electricity;Lighting;New;17/12/2013 00:00:00;Essential Lighting : During the non working hours the lights are switched off but there is still 47 kW of essential lighting. The non essential part is consumming 54 kW weekdays and sundays.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to reduce the demand in afterhours 13 KW should be stops at night.;17/12/2013 09:00:00;50362;4533;Laurent Crolard;;;17/12/2013 09:00:00;;;;2014/12/8 12:36;Laurent Crolard;;;;;17/12/2013 09:00:00;;;;;WITHOUT;;MANUAL;17/01/2014 00:00:00;elutions@elutions.com;17/01/2014 00:00:00|elutions@elutions.com|Please review this.|21/01/2014 00:00:00|mittons@elutions.com|Adjusted 06/01/2014 . We have made every remote adjustment we can. This will require onsite investigation by the site electrical maintenance contractor.|13/03/2014 00:00:00|elutions@elutions.com|if it cannot be acheived from the BMS it might be a maintenance issues or a capital ECMs. ;;099-03;99;Milton Keynes Westcroft;South West;Behavioural;Electricity;Lighting;Realized;16/12/2013 00:00:00;Sales Area Lighting : Since the 12th of december the lights are on 24/7. This may be the case for the whole chritmas period.;Lighting Schedule needs to be changed and configured to starts 5 min before the opening time and stops 15 min after the closing time.;16/12/2013 09:00:00;20160;1814;Laurent Crolard;;2014/3/3 10:30;16/12/2013 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;16/12/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/7/1 0:00;mittons@elutions.com;07/01/2014 00:00:00|mittons@elutions.com|Physical over-rides on the lighting control panel are all switched on - these can be switched off by the store manager or energy champion. This is not a BMS issue, it requires intervention by store personnel on site.|17/01/2014 00:00:00|elutions@elutions.com|The overrides is still not pull out. It's an important loss.;;099-02;99;Milton Keynes Westcroft;South West;BMS;Electricity;Car Park;Realized;16/12/2013 00:00:00;The car park lighting is on 24/7. Secondly, the car park lighting could be switched off during midday.;Schedule of operation should be adjusted and synchronise with a daylight sensor during midday. all light should be switched off at midday.;16/12/2013 09:00:00;59130;5322;Laurent Crolard;;18/02/2014 10:30:00;16/12/2013 09:00:00;2014/7/4 12:00;18/02/2014 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;099-01;99;Milton Keynes Westcroft;South West;Maintenance;Electricity;Car Park;Realized;16/12/2013 00:00:00;The car park lighting is on 24/7. first the car park must be switched off at night on weekdays and sundays;Electrical contractor required to attend site, investigate and resolve why the car park lighting is on 24/7. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;16/12/2013 09:00:00;48551;4370;Laurent Crolard;;14/04/2015 19:20:33;23/05/2014 13:00:00;20/04/2015 22:50:27;16/09/2014 10:59:45;22/05/2014 11:00:00;20/04/2015 22:50:27;Alex Graber;16/12/2013 09:00:00;;23/05/2014 13:00:00;;;7724897;;TRUE;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|The BMS programming is correct and no over-rides are active. Suggest this may be a site based wiring or contactor fault.|21/05/2014 01:00:00|elutions@elutions.com|Category changed to maintenance|07/10/2014 14:12:20|Alexandre Gabert|Adjusted to new corporate standards.|09/10/2014 13:51:19|Francois Donckele|MML says: Job Complete 26/08/14 |09/10/2014 16:21:16|Francois Donckele|The load curve for the car park lighting is still on 24/7. Is it possible to be more spectific about what have been done on site?;14/04/2015 20:27:45;0062-01;62;Lincoln Tritton Road;Midlands;BMS;Electricity;Lighting;Realized;16/12/2013 00:00:00;Lights are on at 9:00 whereas the store only opens at 9:30.;The Schedule of operation needs to be adjusted and sync with the opening time. It should starts 5 min before the opening time at 9:25.;16/12/2013 09:00:00;1820;164;Laurent Crolard;;20/01/2014 10:30:00;16/12/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/1 0:00;mittons@elutions.com;07/01/2014 00:00:00|mittons@elutions.com|Adjusted 07/01/2014;;118-08;118;Cambridge Cambourne;South East;BMS;Electricity;HVAC;Realized;16/12/2013 00:00:00;The Mall RAH are on 24/7 at the same power all the time sundays and weekdays.;Schedule of the RAH needs to be changed and configured to be off at the closing time and switched on at just before the opening time to reach the setpoint at the opening time.;16/12/2013 09:00:00;7738;696;Laurent Crolard;;20/01/2014 10:30:00;16/12/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;17/01/2014 00:00:00;mittons@elutions.com;17/01/2014 00:00:00|mittons@elutions.com|Trend Outstation had lost software. Restored|20/01/2014 00:00:00|elutions@elutions.com|The unit is switching on at night in january. It wasn't the case in december. Even when it was switching off at night it was for a short time from midnight to 6:00 at most. It's now switching between 23:00 and midnight and then switching on around 7:00 every night.;;118-07;118;Cambridge Cambourne;South East;BMS;Electricity;HVAC;Realized;16/12/2013 00:00:00;The Sales AHU (AHU 1) is working until midmight at full speed. the Consumption reduces then from midnight to 4:00 or it can go on at full speed all night.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. The AHU Schedule should be optimised and the consumption should be null at the closing time.;16/12/2013 09:00:00;13728;1236;Laurent Crolard;;20/01/2014 10:30:00;16/12/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;17/01/2014 00:00:00;mittons@elutions.com;17/01/2014 00:00:00|mittons@elutions.com|Energy log from the inverter shows the unit is switching off at night.|20/01/2014 00:00:00|elutions@elutions.com|The unit is switching on at night in january. It wasn't the case in december. Even when it was switching off at night it was for a short time from midnight to 6:00 at most. It's now switching between 23:00 and midnight and then switching on around 7:00 every night.;;118-06;118;Cambridge Cambourne;South East;BMS;Electricity;HVAC;Realized;16/12/2013 00:00:00;The HV Panel of the Front of house is on during night. The consumption varies from 0.7 to 7 kW and when the consumption is at 7kW during night it's then switched off at 6:00. The average consumption is 2.5 kW.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;16/12/2013 09:00:00;4836;435;Laurent Crolard;;20/01/2014 10:30:00;16/12/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|The consumption stays at 2 kW during night. The midday 