consumption also decreases. The night level is still not completly stable at night but it seems improve.|17/01/2014 00:00:00|mittons@elutions.com|Software changed. Requires ongoing monitoirng.;;118-05;118;Cambridge Cambourne;South East;Refrigeration;Electricity;HVAC;Realized;16/12/2013 00:00:00;The Aisle heater are on during working hours. It's using 5.5 kW. The Aisle heater seems to be controlled from the refrigeration BMS.;On some Shop those devices are no longer used. should it also be switched off in Cambridge This could be used only during the begninng of the day to heat the shop and make sure that the setpoint is reaches at the opening time.;16/12/2013 09:00:00;27599;2484;Laurent Crolard;;2014/12/8 14:30;17/01/2014 12:00:00;2014/12/8 15:00;2014/12/8 13:30;17/01/2014 10:00:00;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/12/2013 09:00:00;;;17/01/2014 12:00:00;;;;;;WITHOUT;;MANUAL;17/01/2014 00:00:00;elutions@elutions.com;17/01/2014 00:00:00|elutions@elutions.com|is it the same for all Aisle Heater, Mittons Said that it was controlled by the refrigeration BMS at least not by Mittons|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. |25/07/2014 01:00:00|elutions@elutions.com|The schedule is still not adjusted. It still on in summer, it could be switched off during summer. Need Morrisons view on it. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Changed 9/7/14. ;;118-04;118;Cambridge Cambourne;South East;Behavioural;Electricity;Customer Cafe;Updated;16/12/2013 00:00:00;It has been identified that energy usage in the caf¨¦ is above expected outside fo the caf¨¦ opening hours  For example  Sunday mornings ;Please ensure all equipment is switched off when not in use and that all lighting, equipment and local ventilation controls are switched off outside of store opening hours.;16/12/2013 09:00:00;10037;903;Laurent Crolard;;2014/3/12 21:16;16/12/2013 09:00:00;;25/03/2015 20:23:21;22/04/2015 09:06:29;22/04/2015 09:06:29;Amanda Ward;;16/12/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 11:00:59;Amanda Ward;25/06/2014 11:00:59|Amanda Ward|We need some recent examples of this.|25/03/2015 14:15:30|Aimee White|We need exmaples to be able to issue this.|22/04/2015 09:06:29|Amanda Ward|This cannot be issued until we have recent examples and pre-agreed text.;;B000118-03;118;Cambridge Cambourne;South East;Behavioural;Electricity;Customer Cafe;Blocked;16/12/2013 00:00:00;The consumption doesn't reaches the night level 15 min after the closing time. The non operating level is reacehes more than 1 hour after the closing time.;The non operating level should be reached 15 min after the closing time.;16/12/2013 09:00:00;1560;140;Laurent Crolard;2014/4/8 12:30;;16/12/2013 09:00:00;;;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;16/12/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 10:58:44;Amanda Ward;25/06/2014 10:58:44|Amanda Ward|We have been advised that close down time  is 1-1 1/2 hours after cafe closes and this may vary depending on staff available. Please close.;;118-02;118;Cambridge Cambourne;South East;Maintenance;Electricity;Car Park;Realized;16/12/2013 00:00:00;There is still 1kW on during non operating hours powered from DB M, BMS settings are correct.;Electrical contractor required to attend site, investigate and resolve why the car park lighting is on 24/7. The Trend BMS has been checked and found to be set up correctly. The lights should turn on 1 hour before store opening and switch off 1 hour after store close. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;16/12/2013 09:00:00;2555;230;Laurent Crolard;;2014/7/10 11:23;23/06/2014 13:00:00;20/04/2015 22:50:27;23/09/2014 11:38:16;23/06/2014 11:00:00;20/04/2015 22:50:27;Alex Graber;16/12/2013 09:00:00;;23/06/2014 13:00:00;;;7724910;TRUE;TRUE;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|BMS settings correct. Suggest welded contactor or other equipment fed from DB|23/06/2014 01:00:00|elutions@elutions.com|Changed to maintenance|07/10/2014 11:21:13|Francois Donckele|MML says: Job Complete 18/07/14 ;;058-01;58;Stockton Thornaby;North;Maintenance;Electricity;HVAC;To be implemented;13/12/2013 00:00:00;The Warehouse HVAC Panel is on 24/7.;The Schedule of operation needs to be adjusted and sync with the opening time.  Warehouse HV Panel should be put onto a BMS timer.;13/12/2013 09:00:00;66300;5967;Laurent Crolard;;;13/12/2013 09:00:00;;2015/12/2 18:16;2014/3/11 9:01;2015/12/2 18:16;Alex Graber;13/12/2013 09:00:00;;2015/12/2 18:16;;;;;;;WITHOUT;;MANUAL;20/01/2014 01:00:00;elutions@elutions.com;20/01/2014 01:00:00|elutions@elutions.com|The warehouse HV panel is consumming between 8 and 4 kW. Before that in november the HV panel was consumming between 10 and 4 kW. It was stop twice on the 26th and 29th. Please could you review the settings for this panel. The consumption already decraeses because of another ECM.|10/03/2014 01:00:00|mittons@elutions.com|The Main HVAC plant is going off at night, as is AHU1. Which HVAC panel is this? |10/03/2014 01:00:00|mittons@elutions.com|The Main HVAC plant is going off at night, as is AHU1. Which HVAC panel is this?|17/03/2014 01:00:00|elutions@elutions.com|We have two HVAC panel in the store, one is the plantroom HV panel with the main AHU. This one is correctly scheduled but the warehouse panel is on 24/7 and his consumption is too high for a plumbing panel, There might be some fans with it and some power that could be switched off. |12/06/2014 03:00:00|elutions@elutions.com|The main HV panel is operating 24/7 as weel as the AHU 1&2. It could come from a schedule issue. |18/06/2014 03:00:00|mittons@elutions.com|Heating was working normally until 8th June and the current issue should be raised on a new ECM.  |25/06/2014 03:00:00|elutions@elutions.com|no modifcation is visible on the load curve, the HV Panel is still working 24/7. |03/11/2014 10:01:13|Tom Matthews|No changes made, warehouse panel is not controlled via BMS.;;065-24;65;Harrogate Starbeck;North;BMS;Electricity;Lighting;Realized;13/12/2013 00:00:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Sales floor lighting : Since the 27th of October the sales area lighting from DB K is on 24/7.;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;13/12/2013 09:00:00;154440;13900;Laurent Crolard;;14/01/2014 10:30:00;13/12/2013 09:00:00;14/01/2014 11:00:00;14/01/2014 09:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|The override was turned off on the 18/12/14. This is fixed.|07/01/2014 00:00:00|mittons@elutions.com|All BMS settings correct. Physical over-ride turned off 18-12-2013. Out of hours visit required by site electrical maintenance contractor to find root cause of problem. At this time we do not believe this is BMS related.;;065-23;65;Harrogate Starbeck;North;BMS;Electricity;HVAC;Blocked;13/12/2013 00:00:00;The Heating and Ventilation panel for prep area (fish corridor panel , bakery panel) aren't connected to the power demand in those area. After 18:00 the consumption should be reduced as the prep power is almost at a night level.;The prep area Schedule of operation should be sync with the power demand of the prep area.;13/12/2013 09:00:00;9360;842;Laurent Crolard;25/04/2014 12:30:00;;13/12/2013 09:00:00;;13/12/2013 09:30:00;25/04/2014 11:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|This panel does not only serve the prep areas, it serves the public toilet areas heating, the optimised door heaters and provides power to other RAH units. The operation of this panel will not correspond to the operating hours of the prep areas. This is the second time we have explained this.|20/01/2014 00:00:00|elutions@elutions.com|This ECM is based on the fact that this is not the optimal approch. This may not be done by the BMS but can be done as part of the consumption should be related to the prep area.;;065-22;65;Harrogate Starbeck;North;BMS;Electricity;HVAC;Realized;13/12/2013 00:00:00;The HVAC Schedule for most Equipment stops at 18:00 on sundays (exept Customer caf¨¦ HV panel).;The Schedule of operation should be adjusted Heating and Ventilation equipment should be switched off at 16:00 on sundays.;13/12/2013 09:00:00;3120;281;Laurent Crolard;;20/01/2014 10:30:00;13/12/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;13/12/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|The main HVAC has been adjusted, the staff area ventilation is on unitl 17:00 to ventilate the changing area whilst staff change to leave.;;065-21;65;Harrogate Starbeck;North;Behavioural;Electricity;Customer Cafe;Realized;2013/9/12 0:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours.;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;13/12/2013 09:00:00;12948;1165;Laurent Crolard;;2014/4/8 11:30;13/12/2013 09:00:00;19/03/2015 21:11:54;2014/4/8 10:30;;19/03/2015 21:11:54;Jiaying Zhang;;13/12/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;2015/2/3 0:00;065-20;65;Harrogate Starbeck;North;Behavioural;Electricity;Customer Cafe;Realized;13/12/2013 00:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours (consumption increases at 5am on weekdays and 6am on Sunday indicating that lighting / equipment is being switched on at this time).;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;13/12/2013 09:00:00;11310;1018;Laurent Crolard;;2014/4/8 11:30;13/12/2013 09:00:00;20/03/2015 14:02:56;2014/4/8 10:30;;20/03/2015 14:02:56;Jiaying Zhang;;13/12/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;2015/6/3 0:00;150-07;150;Livingston Dedridge;Scotland;Behavioural;Electricity;Petrol Filling Station;Updated;2013/11/12 23:00;The petrol filling station lights are switched off during day time with a daylight sensor. The settings is different than for the car park lighting.;The petrol filling station lights should be switched with the same daylight level. This will saves energy when the sunlight are enough.;2013/12/12 12:00;10950;986;Laurent Crolard;;;2013/12/12 12:00;;2014/5/12 22:39;2014/5/12 21:41;2014/5/12 20:42;Chicheng Zhang;;2013/12/12 12:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 19:27;;05/06/2014 19:27:00||This may be a daylight sensor issue so it should be reassigned to Maintenance;;150-06;150;Livingston Dedridge;Scotland;Behavioural;Electricity;Petrol Filling Station;New;2013/12/12 0:00;The petrol filling station starts at 7:00 on sundays when it only opens at 8:00.;The petrol station Schedule should be adjusted and sync with the opening time. It should start at 8:00 on sundays.;2013/12/12 9:00;780;70;Laurent Crolard;;;2013/12/12 9:00;;;;2014/12/8 12:39;Laurent Crolard;;2013/12/12 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;150-05;150;Livingston Dedridge;Scotland;BMS;Electricity;HVAC;Realized;2013/12/12 0:00;The Main HV panel Schedule stops at 23:00 (exept maybe the Customer caf¨¦ & Pharmacy AHUs) The store is closing at 22:00 on weekdays. This ECM was made with value from november as the opening time is diffrent than usual in december.;The Schedule of operation must be adjusted and the HV panel should be switched off at 22:00 during weekdays.;2013/12/12 9:00;10296;927;Laurent Crolard;;20/01/2014 10:30:00;2013/12/12 9:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/12/12 9:00;;;;;;;;;WITHOUT;;MANUAL;17/01/2014 00:00:00;mittons@elutions.com;17/01/2014 00:00:00|mittons@elutions.com|Times are now set to 22:00;;150-04;150;Livingston Dedridge;Scotland;BMS;Electricity;Car Park;Blocked;2013/11/12 23:00;The car park lighting (from part of DB 10 & 13) is on at night until midnight on weekdays and at 21:00 on sundays. This ECM was made with value from november as the opening time is diffrent than usual in december.;The lighting Schedule have to be adjusted and synchronize with the closing time : it should be switched off at 23:00 on weekdays and at 21:00 on sundays.;2013/12/12 9:00;1679;151;Laurent Crolard;2014/7/7 12:30;;2013/12/12 9:00;;2013/12/12 9:30;23/06/2014 11:00:00;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/12/12 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|This store is in Scotland and the trading hours are different - open untiil 20:00 on Sundays;;150-03;150;Livingston Dedridge;Scotland;BMS;Electricity;Lighting;Realized;2013/12/12 0:00;The actual lighting Schedule isn't adjusted as it should be : the non essential lighting is switched off at 23:15 when the store closes 1 hour before on weekdays. This ECM was made with value from november as the opening time is diffrent than usual in december.;Lighting schedule of the sales floor lighting needs to be adjusted and configured to start at 7:55 and to stop at 22:15 on weekdays.;2013/12/12 9:00;12480;1123;Laurent Crolard;;17/01/2014 10:30:00;2013/12/12 9:00;17/01/2014 11:00:00;17/01/2014 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/12/12 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Physical over-rides on the lighting control panel are all switched on - these can be switched off by the store manager or energy champion. This is not a BMS issue, it requires intervention by store personnel on site.;;150-02;150;Livingston Dedridge;Scotland;Capital;Electricity;Lighting;New;2013/12/12 0:00;The sales area lighting seems to be partially on during night time. There is still 60 kW at night of 113 kW during working hours. This could come from a issues with both DB 13 and DB 11 (the essential part is provieded by DB 1 & 2) during sundays.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. 22 KW should be stops at night during sundays.;2013/12/12 9:00;14226;1280;Laurent Crolard;;;2013/12/12 9:00;;;;2014/12/8 12:39;Laurent Crolard;;;;;2013/12/12 9:00;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Physical over-rides on the lighting control panel are all switched on - these can be switched off by the store manager or energy champion. This is not a BMS issue, it requires intervention by store personnel on site.|17/01/2014 00:00:00|elutions@elutions.com|Over-rides must be pull out.;;150-01;150;Livingston Dedridge;Scotland;Capital;Electricity;Lighting;New;2013/12/12 0:00;The sales area lighting seems to be partially on during night time. There is still 60 kW at night of 113 kW during working hours. This could come from a issues with both DB 13 and DB 11 (the essential part is provieded by DB 1 & 2) during weekdays.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. 22 KW should be stops at night during weekdays.;2013/12/12 9:00;66196;5958;Laurent Crolard;;;2013/12/12 9:00;;;;2014/12/8 12:39;Laurent Crolard;;;;;2013/12/12 9:00;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Physical over-rides on the lighting control panel are all switched on - these can be switched off by the store manager or energy champion. This is not a BMS issue, it requires intervention by store personnel on site.|17/01/2014 00:00:00|elutions@elutions.com|Over-rides must be pull out.;;115-09;115;Norwich Riverside;South East;BMS;Electricity;HVAC;Realized;2013/12/12 0:00;The whole HV panel is configured to switched off at 23:00 one hour after the closing time and is also switched on from midnight to 3:00. On sundays the HV panel is on until 18:00;The Schedule of operation needs to be adjusted and synchronise with the closing time. It should be reaching the non operating level at 22:00 on weekdays and at 16:00 on sundays.;2013/12/12 9:00;10556;950;Laurent Crolard;;20/01/2014 10:30:00;2013/12/12 9:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/12/12 9:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|Software changes made. This will require ongoing monitoring;;115-08;115;Norwich Riverside;South East;BMS;Electricity;HVAC;Realized;2013/12/12 0:00;The residual consumption on the HVAC panel is important : 6 kW from various power other than boilers, pumps and AHUs) It seems that it could be extract and supplies fans that stays on at all time. This could happened since the lights are also on.;The configuration should be reviewed. Some Equipment might have to be switched from the BMS an some extract and supplies fans must be reduced during night time.;2013/12/12 9:00;10950;986;Laurent Crolard;;17/03/2014 10:30:00;2013/12/12 9:00;17/03/2014 11:00:00;17/03/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/12/12 9:00;;;;;;;;;WITHOUT;;MANUAL;20/01/2014 00:00:00;elutions@elutions.com;20/01/2014 00:00:00|elutions@elutions.com|As this configuration seems diffrent than others store. It may be more work than other : The sales Area AHU is working at full speed during non working hours only, The residual consumption is really high during operating hours. Please Review this again. This is still some issues on site.$|04/03/2014 00:00:00|mittons@elutions.com|Software re-engineered.|17/03/2014 00:00:00|elutions@elutions.com|Adjusted ;;115-07;115;Norwich Riverside;South East;BMS;Electricity;HVAC;Realized;2013/12/12 0:00;The Staff AHU (2, 3 & 4) are on at all time : the standard level is 5.8 kW from 7:00 to 23:00 and from midnight to 3:00. At other time the consumption is reduced to 2.8 kW.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. if there are people on site the setpoint and fresh air income have to be reduced. The peak during midnight and 3:00 should also be reduced.;2013/12/12 9:00;6925;623;Laurent Crolard;;17/03/2014 10:30:00;2013/12/12 9:00;17/03/2014 11:00:00;17/03/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/12/12 9:00;;;;;;;;;WITHOUT;;MANUAL;20/01/2014 00:00:00;elutions@elutions.com;20/01/2014 00:00:00|elutions@elutions.com|As this configuration seems diffrent than others store. It may be more work than other : The sales Area AHU is working at full speed during non working hours only, The residual consumption is really high during operating hours. Please Review this again. This is still some issues on site.$|04/03/2014 00:00:00|mittons@elutions.com|Software re-engineered.|17/03/2014 00:00:00|elutions@elutions.com|Adjusted ;;115-06;115;Norwich Riverside;South East;BMS;Electricity;HVAC;Realized;2013/12/12 0:00;The Sales AHU is running at full speed only during non working hour. It seems that the fresh air income is provided only during night time as the temperature decreases during night as well.;It might be better to reduce the fans speed once the air quality is correct. If the fan speed can stay at a low level during day this will be even better.;2013/12/12 9:00;6570;591;Laurent Crolard;;17/03/2014 10:30:00;2013/12/12 9:00;17/03/2014 11:00:00;17/03/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/12/12 9:00;;;;;;;;;WITHOUT;;MANUAL;20/01/2014 00:00:00;elutions@elutions.com;20/01/2014 00:00:00|elutions@elutions.com|As this configuration seems diffrent than others store. It may be more work than other : The sales Area AHU is working at full speed during non working hours only, The residual consumption is really high during operating hours. Please Review this again. This is still some issues on site.$|04/03/2014 00:00:00|mittons@elutions.com|Software re-engineered.|17/03/2014 00:00:00|elutions@elutions.com|Adjusted ;;115-05;115;Norwich Riverside;South East;BMS;Electricity;HVAC;Realized;2013/12/12 0:00;The RAH 1,2,3 which must be link to the checkout are always powered. The standard consumption is 3.7 kW during day and 1.5 kW during non working hour. There is also an increases in the consumption between midnight and 3:00.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;2013/12/12 9:00;6808;613;Laurent Crolard;;17/03/2014 10:30:00;2013/12/12 9:00;17/03/2014 11:00:00;17/03/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/12/12 9:00;;;;;;;;;WITHOUT;;MANUAL;20/01/2014 00:00:00;elutions@elutions.com;20/01/2014 00:00:00|elutions@elutions.com|As this configuration seems diffrent than others store. It may be more work than other : The sales Area AHU is working at full speed during non working hours only, The residual consumption is really high during operating hours. Please Review this again. This is still some issues on site.$|04/03/2014 00:00:00|mittons@elutions.com|Software re-engineered.|17/03/2014 00:00:00|elutions@elutions.com|Adjusted ;;115-04;115;Norwich Riverside;South East;Maintenance;Electricity;Car Park;Realized;2013/12/12 0:00;On november the car park lighting was switched on at 5:00 whereas the store opens at 8:00, This isn't coming from the BMS.;Electrical contractor required to attend site, investigate and resolve why the car park lighting is switched on at 5:00am. The Trend BMS has been checked and found to be set up correctly.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes.   Example problems could be - Welded contactor on individual circuit, incorrect wiring or problem with local time clock.;2013/12/12 9:00;4315;388;Laurent Crolard;;2014/9/10 14:01;23/06/2014 13:00:00;2014/9/10 14:01;23/09/2014 10:33:50;23/06/2014 11:00:00;2014/9/10 14:01;Francois Donckele;2013/12/12 9:00;;23/06/2014 13:00:00;;;7724907;TRUE;TRUE;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This store features a version 1 ligthing control panel and Car Park lighting is NOT BMS controlled. Electrical contractor will need to attend site to reset time clock  /check photocell|23/06/2014 01:00:00|elutions@elutions.com|Changed to maintenance|07/10/2014 14:42:34|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 13:59:42|Francois Donckele|MML says: Job Complete 21/07/14 ;;115-03;115;Norwich Riverside;South East;Maintenance;Electricity;Car Park;Realized;2013/12/12 0:00;The car park lighting from part of DB P and DB T have the same schedule every day weekdays and sundays, This isn't coming from the BMS.;On sundays the car park should be switched on if necessary from 9:00 to 17:00. for now, it starts at 5:00 and switched off at 23:00, It need to be corrected by a site visit.;2013/12/12 9:00;1785;161;Laurent Crolard;;2014/9/10 13:57;23/06/2014 13:00:00;2014/9/10 13:58;2014/9/10 13:56;23/06/2014 11:00:00;2014/9/10 13:58;Francois Donckele;2013/12/12 9:00;;23/06/2014 13:00:00;;;7724907;TRUE;TRUE;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|This store features a version 1 ligthing control panel and Car Park lighting is NOT BMS controlled. Electrical contractor will need to attend site to reset time clock  /check photocell|23/06/2014 01:00:00|elutions@elutions.com|Changed to maintenance|09/10/2014 13:56:20|Francois Donckele|MML says: Job Complete 21/07/14 ;;115-02;115;Norwich Riverside;South East;Behavioural;Electricity;Lighting;Realized;2013/12/12 0:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Display Lighting : On sundays, DB J&J1 and DB L&L1 are on still powered at night. DB L&L1 must stays on for security reason part DB J&J1 must be switched off partially (32 kW) during non operating hours.;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently. On sundays, lighting schedule of the sales floor lighting needs to be adjusted and configured to start at 9:25 and to stop at 16:15;2013/12/12 9:00;23322;2099;Laurent Crolard;;15/02/2014 10:30:00;2013/12/12 9:00;15/02/2014 11:00:00;15/02/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2013/12/12 9:00;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;"08/01/2014 00:00:00|mittons@elutions.com|""This store features an older version of the lighting control panel and has a grid switch mounted in the general managers office which has """"ON/OFF/AUTO"""" positions. At least one (possibly all) of these overrides is activated. This requires an out of hours visit by the store electrical maintenance contractor to return these keyswitches to the """"AUTO"""" position.""|17/01/2014 00:00:00|elutions@elutions.com|The overrides is still not pull out. It's an important loss.";;115-01;115;Norwich Riverside;South East;Behavioural;Electricity;Lighting;Realized;2013/12/12 0:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Display Lighting : DB J&J1 and DB L&L1 are on still powered at night. DB L&L1 must stays on for security reason part DB J&J1 must be switched off partially (32 kW) during non operating hours on weekdays.;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently. On weekdays, lighting schedule of the sales floor lighting needs to be adjusted and configured to start at 7:55 and to stop at 22:15;2013/12/12 9:00;85176;7666;Laurent Crolard;;15/02/2014 10:30:00;2013/12/12 9:00;15/02/2014 11:00:00;15/02/2014 09:30:00;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2013/12/12 9:00;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;"08/01/2014 00:00:00|mittons@elutions.com|""This store features an older version of the lighting control panel and has a grid switch mounted in the general managers office which has """"ON/OFF/AUTO"""" positions. At least one (possibly all) of these overrides is activated. This requires an out of hours visit by the store electrical maintenance contractor to return these keyswitches to the """"AUTO"""" position.""|17/01/2014 00:00:00|elutions@elutions.com|The overrides is still not pull out. It's an important loss.";;047-05;47;Sunderland Seaburn;Scotland;Maintenance;Electricity;HVAC;Realized;2013/4/12 0:00;The non sales Area AHU 2 to 5 are on 24/7. BMS enable appears non-operative, site visit required.;BMS engineer required to visit site to investigate and rectify non-operative BMS enable serving AHU 2 to 5. The Schedule of operation needs to be changed and synchronised with the working hours. The setpoint must be achieved from the opening time to the closing time. from 8:00 to 21:00 on weekdays and from 9:30 to 16:00 on sundays. if the temperature decreases below a night setpoint the AHU will start.;2013/4/12 9:00;8736;786;Laurent Crolard;;14/04/2015 19:33:13;2013/4/12 12:00;20/04/2015 22:50:27;2013/4/12 12:30;2013/4/12 10:00;20/04/2015 22:50:28;Alex Graber;2013/4/12 9:00;;2013/4/12 12:00;;;7590955;;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|BMS enable appears non-operative, site visit required.|11/02/2014 00:00:00|elutions@elutions.com|Maintenance people should go on site to adjust the settings.|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? ;14/04/2015 20:40:18;0047-04;47;Sunderland Seaburn;Scotland;Maintenance;Electricity;Petrol Filling Station;Realized;2013/3/12 23:00;Most of the light seems to be on during the day on the petrol filling station. It might be coming from the daylight sensor or a settings on site.;Electrical contractor required to attend site, investigate and resolve issue with photocell control of the petrol filling station lighting. The PFS lighting circuits are not being held off when suitable external lux levels are achieved. Example problems could be - Dirty photocell, damaged photocell, incorrectly set photocell.;2013/4/12 9:00;12045;1084;Laurent Crolard;;14/04/2015 19:55:26;2014/4/8 13:00;20/04/2015 22:50:28;17/09/2014 12:28:12;2014/4/8 11:00;20/04/2015 22:50:28;Alex Graber;;2013/4/12 9:00;2014/4/8 13:00;;;7849786;;TRUE;;WITHOUT;;MANUAL;2014/5/6 13:18;;05/06/2014 13:18:00||This may be a daylight sensor issue so it should be reassigned to Maintenance|09/10/2014 15:11:52|Francois Donckele|MML says: RAISED ON 30/09/14 ;14/04/2015 21:02:36;M000047-03;47;Sunderland Seaburn;Scotland;Behavioural;Electricity;Petrol Filling Station;New;2013/4/12 0:00;The petrol filling station reaches its non working hours level at 00:15. The petrol filling station is closing at 21:30, on sundays the petrol filling station is stoping at 18:00, 1 hour after the closing time.;The petrol filling station Schedule must be adjusted to stops at 21:30. the non working power level should be reaches 15 min after at 17:15 on sundays.;2013/4/12 9:00;5070;456;Laurent Crolard;;;2013/4/12 9:00;;;;2014/12/8 12:44;Laurent Crolard;;2013/4/12 9:00;;;;;;;;WITHOUT;;MANUAL;;;;;047-02;47;Sunderland Seaburn;Scotland;BMS;Electricity;Lighting;Realized;2013/4/12 0:00;Sales Floor Lighting : DB C is on 24/7 The essential lighting is already provided by DB A.;Lighting schedule of the sales floor lighting needs to be adjusted and configured to start at 9:25 and to stop at 16:15 on sundays.;2013/4/12 9:00;23322;2099;Laurent Crolard;;20/01/2014 10:30:00;2013/4/12 9:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/4/12 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/6/1 0:00;mittons@elutions.com;06/01/2014 00:00:00|mittons@elutions.com|Adjusted 06/01/2014;;047-01;47;Sunderland Seaburn;Scotland;BMS;Electricity;Lighting;Realized;2013/4/12 0:00;Sales Floor Lighting : DB C is on 24/7 The essential lighting is already provided by DB A.;Lighting schedule of the sales floor lighting needs to be adjusted and configured to start at 7:55 and to stop at 21:15 on weekdays .;2013/4/12 9:00;85176;7666;Laurent Crolard;;20/01/2014 10:30:00;2013/4/12 9:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/4/12 9:00;;;;;;;;;WITHOUT;;MANUAL;2014/6/1 0:00;mittons@elutions.com;06/01/2014 00:00:00|mittons@elutions.com|Adjusted 06/01/2014;;089-12;89;Leeds Kirkstall;North;Behavioural;Electricity;Customer Cafe;Realized;2013/3/12 0:00;The DB R consumption during non working hours changes over night. It goes from 3 kW to an average of 4 kW weekdays and sundays.;Operation schedule to be adjusted to maintain minimum level during after hours and standardized.;2013/3/12 21:00;4498;405;Laurent Crolard;;2014/3/12 9:14;2013/3/12 21:00;21/03/2015 02:09:45;2014/3/12 9:12;;21/03/2015 02:09:45;Jiaying Zhang;;2013/3/12 21:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 11:55:07;Amanda Ward;25/06/2014 11:55:07|Amanda Ward|Call from GM - night staff use cafe at night so there is always one person on the shop floor. He will investigate and come back to us. If the increase is not related to this, please advise.;31/03/2015 00:00:00;218-23;218;Thornton Cleveleys;North;BMS;Electricity;Warehouse;Updated;28/11/2013 00:00:00;The warehouse consumption is important day and night. There is no difference between operating and after hours. There still might be some equipement uneeded Equipment at that time. At various time the consumption decreases from 12 to 10 kW.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;28/11/2013 09:00:00;10950;986;Laurent Crolard;;;28/11/2013 09:00:00;;28/11/2013 09:30:00;25/04/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled|23/07/2014 01:00:00|elutions@elutions.com|No value;;218-22;218;Thornton Cleveleys;North;Behavioural;Electricity;Back of House;Updated;28/11/2013 00:00:00;The Mall power on DB external canopy lighting changes during the day : during non operating hour it reaches 6.5 kW and from 8:00 to 12:00 the minimal consumption is 4 kW (with peak up to 22 kW. The night consumption should be reduced.;the consumption should be reduced betewen 21:00 and 8:00 some Equipment must be reviewed and switched off after operating hour.;28/11/2013 11:00:00;12792;1151;Laurent Crolard;;;28/11/2013 11:00:00;;2014/8/12 16:29;2014/8/12 15:30;2014/8/12 15:30;Chicheng Zhang;;28/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;28/07/2014 13:04:27;Amanda Ward;28/07/2014 13:04:27|Amanda Ward|Is this behavioural? It looks like lighting with daylight linking as it turns off around sunrise. No recent data. If still an issue, please reassign.;;218-21;218;Thornton Cleveleys;North;Refrigeration;Electricity;Shop Services;Blocked;28/11/2013 00:00:00;the shop services starts at 8:00 on sundays.;The Schedule of operation should be adjusted and sync with the opening time at 9:20;28/11/2013 09:00:00;780;70;Florian Moreau;2015/1/5 22:39;;28/11/2013 09:00:00;;26/09/2014 14:25:05;30/09/2014 13:13:29;2015/1/5 22:39;Alex Graber;;;;28/11/2013 09:00:00;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;elutions@elutions.com;23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : completed|23/06/2014 01:00:00|elutions@elutions.com|Can't be seem at the moment|10/07/2014 01:00:00|elutions@elutions.com|Not Available.  |26/09/2014 14:25:05|Alexandre Gabert|Settings correct on JTL. Cabinet does not seem to follow the schedule, power remains irregularly at night.|30/09/2014 13:13:28|Mark McCusker|Then it is not an ECM it could be defrost or normal operations. Please block ;;218-20;218;Thornton Cleveleys;North;Behavioural;Electricity;Petrol Filling Station;New;28/11/2013 00:00:00;The petrol filling station night consumption is still high. The non operating hour level is still consumming 6 kW and the average consumption is 8kW. The non operating level could be reduced.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;28/11/2013 09:00:00;8760;788;Laurent Crolard;;;28/11/2013 09:00:00;;;;2014/12/8 12:44;Laurent Crolard;;28/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;218-19;218;Thornton Cleveleys;North;Behavioural;Electricity;Petrol Filling Station;New;28/11/2013 00:00:00;The petrol filling station starts at 7:30 and stops at 20:30 on sundays. It seem that the petrol station is starting 30 min too early and and stopping 30 min too late.;Schedule needs to be revisited and sync its operation with the opening and closing time.;28/11/2013 09:00:00;1040;94;Laurent Crolard;;;28/11/2013 09:00:00;;;;2014/12/8 12:44;Laurent Crolard;;28/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;218-18;218;Thornton Cleveleys;North;Behavioural;Electricity;Petrol Filling Station;Updated;27/11/2013 23:00:00;The PFS reduces its demand during midday but the daylight sensor level seems to be higher than the one for the car park. Most of the time the car park lighting is switched off most of the time at 8:00 and switched on at 16:00.;Settings needs to be revisited and sync its operation with the car park daylight level.;28/11/2013 11:00:00;10950;986;Laurent Crolard;;;28/11/2013 11:00:00;;2014/8/12 16:23;2014/8/12 15:23;2014/8/12 15:23;Chicheng Zhang;;28/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 17:33;;05/06/2014 17:33:00||This may be a daylight sensor issue so it should be reassigned to Maintenance;;218-17;218;Thornton Cleveleys;North;BMS;Electricity;HVAC;Realized;28/11/2013 00:00:00;The residual consumption on the HV Panel is still consumming 2 kW during non operating hour. But on the 24/11/13 the consumption was reduces to 0.2 kW.;The Schedule might be ajusted to reduce the consumption during non operating hour like it was on the 24/11/13.;28/11/2013 09:00:00;5803;522;Laurent Crolard;;17/03/2014 10:30:00;28/11/2013 09:00:00;17/03/2014 11:00:00;17/03/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/3 0:00;mittons@elutions.com;07/03/2014 00:00:00|mittons@elutions.com|Software and times changed;;218-16;218;Thornton Cleveleys;North;BMS;Electricity;HVAC;Realized;28/11/2013 00:00:00;The HV panel consumption doesn't decreases when the Customer caf¨¦ stops. The Customer caf¨¦ doesn't have a specific Schedule.;Schedule needs to be revisited and sync its operation with the Customer caf¨¦ consumption;28/11/2013 09:00:00;1352;122;Laurent Crolard;;17/03/2014 10:30:00;28/11/2013 09:00:00;17/03/2014 11:00:00;17/03/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/3 0:00;mittons@elutions.com;07/03/2014 00:00:00|mittons@elutions.com|Software and times changed;;218-15;218;Thornton Cleveleys;North;BMS;Electricity;HVAC;Realized;28/11/2013 00:00:00;The AHU 3 bakery is on when the bakery consumption is low.;Schedule needs to be revisited and sync its operation with the bakery consumption.;28/11/2013 09:00:00;3650;328;Laurent Crolard;;17/03/2014 10:30:00;28/11/2013 09:00:00;17/03/2014 11:00:00;17/03/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/3 0:00;mittons@elutions.com;07/03/2014 00:00:00|mittons@elutions.com|Software and times changed;;218-14;218;Thornton Cleveleys;North;BMS;Electricity;HVAC;Realized;28/11/2013 00:00:00;The HV panel Schedule stops at 23:00 on weekdays.;The HV panel Schedule needs to be changed and configured to stop at 22:00 every weekdays.;28/11/2013 09:00:00;3744;337;Laurent Crolard;;17/03/2014 10:30:00;28/11/2013 09:00:00;17/03/2014 11:00:00;17/03/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/3 0:00;mittons@elutions.com;07/03/2014 00:00:00|mittons@elutions.com|Software and times changed;;218-13;218;Thornton Cleveleys;North;Behavioural;Electricity;Food Preparation;Updated;28/11/2013 00:00:00;DB W (Food Prep Power) is using 1 kW during non operating hour but on some night the consumption doesn't reach this level.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after the closing time.;28/11/2013 11:00:00;1404;126;Laurent Crolard;;2014/4/8 15:30;28/11/2013 11:00:00;;2014/8/12 16:27;2014/8/12 15:27;2014/8/12 15:27;Chicheng Zhang;;28/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;22/07/2014 19:09:21;Amanda Ward;22/07/2014 19:09:21|Amanda Ward|No recent data. Is this still an issue?;;218-12;218;Thornton Cleveleys;North;Behavioural;Electricity;Food Preparation;Updated;28/11/2013 00:00:00;DB OF also powered some light. the prep area power stops before the closing time and some light stays on until 22:00.;Operation settings to be ajusted : the prep area light could be switched off when the prep area power is low.;28/11/2013 11:00:00;3744;337;Laurent Crolard;;2014/4/8 15:30;28/11/2013 11:00:00;;2014/8/12 16:25;2014/8/12 15:26;2014/8/12 15:26;Chicheng Zhang;;28/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;22/07/2014 19:26:17;Amanda Ward;22/07/2014 19:26:17|Amanda Ward|No recent data. Is this still an issue? ;;218-11;218;Thornton Cleveleys;North;Behavioural;Electricity;Food Preparation;Updated;28/11/2013 00:00:00;DB OF (Oven fresh) is using 0.6 kW during non operating hour but on some night the consumption doesn't reach this level.;Operation schedule to be adjusted with auto setback night control and standardised to maintain minimum level during after hours the other days.;28/11/2013 11:00:00;832;75;Laurent Crolard;;2014/4/8 15:30;28/11/2013 11:00:00;;2014/8/12 16:28;2014/8/12 15:28;2014/8/12 15:28;Chicheng Zhang;;28/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;22/07/2014 19:25:49;Amanda Ward;22/07/2014 19:25:49|Amanda Ward|No recent data. Is this still an issue? ;;218-10;218;Thornton Cleveleys;North;Behavioural;Electricity;Food Preparation;Blocked;28/11/2013 00:00:00;The DB Meat Prep (mostly oven and ice machine) is starting at 6:30 during the week and at 7:00 on sundays.;there is gap in the consumption between 7:30 and 8:00. it seem that the consumption is starting too early. The Schedule should be reviewed and validated.;28/11/2013 10:00:00;1460;131;Laurent Crolard;2014/4/12 19:35;;28/11/2013 10:00:00;;;;2014/4/12 19:35;Shaobo Feng;;28/11/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;24/09/2014 11:01:49;Amanda Ward;24/09/2014 11:01:49|Amanda Ward|We cannot ask staff to change the time they perform tasks.;;218-09;218;Thornton Cleveleys;North;Behavioural;Electricity;Food Preparation;Implemented;27/11/2013 00:00:00;Energy usage in the bakery within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas;27/11/2013 11:00:00;7821;704;Laurent Crolard;;2014/5/12 21:42;27/11/2013 11:00:00;;2014/5/12 22:41;;2014/5/12 21:42;Zhaohua Tan;;27/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;218-08;218;Thornton Cleveleys;North;Behavioural;Electricity;Food Preparation;Implemented;27/11/2013 00:00:00;Energy usage in the bakery within your store is above expected usage. The minimum consumption has been observed on the 1st and 2nd of Feb and it has not been achieved in the night time, e.g. the 4th and 5th of Feb and the 6th and 7th of March.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas;27/11/2013 11:00:00;27810;2503;Laurent Crolard;;31/03/2015 16:23:56;27/11/2013 11:00:00;;2015/10/3 16:35;2014/8/12 15:25;31/03/2015 16:23:57;Aimee White;;27/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;22/07/2014 23:25:23;Amanda Ward;22/07/2014 23:25:23|Amanda Ward|No recent data. Is this still an issue? |09/02/2015 23:06:04|Zhaohua Tan|Data is available on the Feb 2015. The minimum consumption has been observed on the 1st and 2nd of Feb and it has not been achieved in the night time, e.g. the 4th and 5th of Feb.|10/03/2015 16:35:31|Zhaohua Tan|ECM checked on the 10th of March. Unsuccessful implementation observed. Status changed back to 'to be implemented';;218-07;218;Thornton Cleveleys;North;Behavioural;Electricity;Dry Cleaner;Realized;2013/7/11 0:00;The dry cleaners Schedule starts at 7:00 when the store opens at 8:00.;The dry cleaners Schedule need to be ajusted and sync with the opening time. It should start just before the opening time. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;27/11/2013 11:00:00;3600;324;Laurent Crolard;;2014/5/12 21:48;27/11/2013 11:00:00;20/03/2015 14:21:51;2014/5/12 22:41;;20/03/2015 14:21:52;Jiaying Zhang;;27/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;;;;2015/12/3 4:00;218-06;218;Thornton Cleveleys;North;Behavioural;Electricity;Customer Cafe;Realized;27/11/2013 00:00:00;It has identified that energy usage in the caf¨¦ is above expected outside of the caf¨¦ opening hours;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (11kW) which suggests the ovens or lights have been left on;27/11/2013 09:00:00;4380;394;Laurent Crolard;;2014/4/8 11:30;27/11/2013 09:00:00;2014/1/12 21:35;2014/4/8 10:30;;2014/1/12 21:35;Chicheng Zhang;;27/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 13:41:09;Amanda Ward;25/06/2014 13:41:09|Amanda Ward|No recent data but in May no 5am increase noticeable;;218-05;218;Thornton Cleveleys;North;Behavioural;Electricity;Customer Cafe;Blocked;27/11/2013 00:00:00;The Customer caf¨¦ consumption doesn't reaches its night level 15 min after the closing time. The Customer caf¨¦ stops at 19:00 on Monday , Tuesday and Saturday, at 20:00 on Wednesday, at 21: on Thursday and Friday and at 15:30 on Sundays.;Schedule needs to be revisited and sync its operation with the opening time.;27/11/2013 09:00:00;2210;199;Laurent Crolard;2014/4/8 12:30;;27/11/2013 09:00:00;;;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;27/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 13:40:03;Amanda Ward;25/06/2014 13:40:03|Amanda Ward|We have been advised that close down time  is 1-1 1/2 hours after cafe closes and this may vary depending on staff available. Please close.;;218-04;218;Thornton Cleveleys;North;Behavioural;Electricity;Customer Cafe;Blocked;27/11/2013 00:00:00;The Customer Caf¨¦ consumption starts at 7:30 on sundays when the caf¨¦ opens 2 hour after that time. During the week the starting time is 6:30 (execpt tuesday);The Customer caf¨¦ Schedule should be ajusted and sync with the opening time. It should be switched on 1 hour before the opening time at 8:30 on sundays and at 7:00 on weekdays.;27/11/2013 09:00:00;7280;655;Laurent Crolard;2014/4/8 12:30;;27/11/2013 09:00:00;;;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;27/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 13:38:02;Amanda Ward;25/06/2014 13:38:02|Amanda Ward|We have been advised that preparation time before cafe opens is 1-1 1/2 hours before opening and this may vary depending on staff available. Please close.;;218-03;218;Thornton Cleveleys;North;BMS;Electricity;Car Park;Realized;27/11/2013 00:00:00;Signs are switched on 24/7. During one week the Schedule was effective but before the 19/11/13 and after the 26/11/13 the signs were on at all time.;There might be an override or the signs schedule might have been changed. This needs to be review and controled.;27/11/2013 09:00:00;14768;1329;Laurent Crolard;;2014/7/10 15:49;27/11/2013 09:00:00;2014/7/10 15:49;2014/7/10 15:48;22/07/2014 11:00:00;2014/7/10 15:49;Alexandre Gabert;27/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|Times set to corporate standards |12/06/2014 01:00:00|mittons@elutions.com|All BMS controls appear to be functioning correctly now|25/06/2014 01:00:00|elutions@elutions.com|Can it be overridden?|14/07/2014 01:00:00|mittons@elutions.com|No overrides active currently or when checked, but it does occur in their alarm history however. |23/07/2014 01:00:00|elutions@elutions.com|No value  |07/10/2014 15:48:58|Alexandre Ga