bert|Issue solved.;;218-02;218;Thornton Cleveleys;North;BMS;Electricity;Car Park;Realized;27/11/2013 00:00:00;Signs have a different daylight level than the car park lighting during the day the signs are switched off 1 hour after the car park lighting and switched on 1 hour before in the afternon.;The daylight level must be ajusted to switched on/off the signs at the same time as the car park lighting.;27/11/2013 09:00:00;2920;263;Laurent Crolard;;2014/7/10 15:51;27/11/2013 09:00:00;2014/7/10 15:51;2014/7/10 15:50;23/06/2014 11:00:00;2014/7/10 15:51;Alexandre Gabert;27/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|Signage and carpark lighting have differnet Lux setpoints as is standard Morrisons specification|23/07/2014 01:00:00|elutions@elutions.com|No value|07/10/2014 15:50:53|Alexandre Gabert|Issue solved.;;218-01;218;Thornton Cleveleys;North;BMS;Electricity;Car Park;Updated;27/11/2013 00:00:00;The car park lighting is still on at midnight on weekdays and 18:00 on sundays. The car park lighting also starts at 8:00 on sundays.;Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes. ;27/11/2013 09:00:00;2372;214;Laurent Crolard;;;27/11/2013 09:00:00;;2014/7/10 15:55;30/10/2014 15:43:06;30/10/2014 15:43:06;Tom Matthews;27/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|Times set to corporate standards|23/07/2014 01:00:00|elutions@elutions.com|No value|07/10/2014 15:55:40|Alexandre Gabert|Weekdays Switch off has been set to 00:30 in October while it should be 23:30. No value for Sunday, please check the schedule.|30/10/2014 15:43:06|Tom Matthews|BMS lighting off timer reset to standard, no other changes necessary.;;151-12;151;Leyland Olympian;North;Behavioural;Electricity;Back of House;Updated;27/11/2013 00:00:00;The staff power on DB T1 isn't steady from one night to another. The non operating consumption can go from 5 kW to 7 kW. some Equipment might not be needed after working hours. For example 7/3/2015  ;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;27/11/2013 11:00:00;3200;288;Laurent Crolard;;2014/5/12 21:35;27/11/2013 11:00:00;;20/03/2015 14:31:10;25/03/2015 14:17:37;25/03/2015 20:22:04;Aimee White;;27/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 14:17:37;Aimee White;25/03/2015 14:17:37|Aimee White|Please rewrite in reagreed text and provide more examples. |25/03/2015 20:22:04|Jiaying Zhang|ECM checked on 19/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;151-11;151;Leyland Olympian;North;Refrigeration;Electricity;Shop Services;Realized;27/11/2013 00:00:00;The shops services light is swiched on at 9:00 on sundays and some light seems to be on until 18:00.;Operation schedule to be adjusted with auto setback night control and standardised to maintain minimum level during after hours;27/11/2013 09:00:00;4888;440;Florian Moreau;;2014/10/12 8:41;27/11/2013 09:00:00;2015/6/1 16:08;2014/10/10 15:38;29/08/2014 11:53:35;2015/6/1 16:08;Florian MOREAU;;;;27/11/2013 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 15:53:35;Mark McCusker;29/08/2014 15:53:35|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 20:19:02|Alexandre Gabert|Schedule is incorrect on CDK. On Tuesday, switch on at 05:40 instead of 07:40. On Saturday, switch off at 22:20 instead of 21:00. On Sunday, switch on at 08:40 instead of 09:20 and switch off at 17:40 instead of 16:20.|10/10/2014 19:38:02|Alexandre Gabert|Switch on on Sunday could be 09:20 instead if 09:00. Other settings are correct.|10/12/2014 09:41:57|Richard Lacey|Light times adjusted to 20 mins before opening and 20 mins after closing;;151-10;151;Leyland Olympian;North;Behavioural;Electricity;Petrol Filling Station;Updated;26/11/2013 23:00:00;the petrol filling station lights are partially switched off with a daylight sensor but the lux level is higher than thye lux level for the car park lighting.;The daylight sensor level needs to be adjusted and configured to switch on and off the car park and the petrol filling station at the same level of lux.;27/11/2013 12:00:00;6000;540;Laurent Crolard;;;27/11/2013 12:00:00;;2014/5/12 22:39;2014/5/12 21:41;2014/5/12 20:42;Chicheng Zhang;;27/11/2013 12:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 19:29;;05/06/2014 19:29:00||This may be a daylight sensor issue so it should be reassigned to Maintenance;;151-09;151;Leyland Olympian;North;Behavioural;Electricity;Petrol Filling Station;New;27/11/2013 00:00:00;The petrol filling station Schedule on sundays needs to be reviewed. it starts 30 min before the opening time and stops 30 min after the closing time.;Schedule needs to be revisited and sync its operation with the closing time and opening time. it should be switched on at 8:00 and switched off at 20:00 on sundays.;27/11/2013 09:00:00;728;66;Laurent Crolard;;;27/11/2013 09:00:00;;;;2014/12/8 12:39;Laurent Crolard;;27/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;151-08;151;Leyland Olympian;North;Behavioural;Electricity;Lighting;Blocked;27/11/2013 00:00:00;The mall and restaurant lighting is partially switched on at 7:30 and reached its night level at 22:00. There is various Schedule : the Customer caf¨¦ closes at 20:00 on monday, tuesday, wednesday and saturday. but the light is not always switched off at that time. On sundays it starts at 8:00 when it should be switched on at 9:30.;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;27/11/2013 09:00:00;4368;393;Laurent Crolard;2014/4/8 12:30;;27/11/2013 09:00:00;;2014/2/7 10:30;2014/4/8 11:00;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;27/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|The customer caf¨¦ lighting is not BMS controlled, it is controlled by switches within the caf¨¦ Kitchen.. This is not BMS related, it is behavioural, and requires addressing with the store energy champion|13/03/2014 00:00:00|elutions@elutions.com|people on site should be reminded about energy best pratices.|25/06/2014 13:34:43|Amanda Ward|We have been advised that preparation time before cafe opens is 1-1 1/2 hours before opening and close down time  is 1-1 1/2 hours after cafe closes and this may vary depending on staff available. Please close.;;151-07;151;Leyland Olympian;North;BMS;Electricity;HVAC;Realized;27/11/2013 00:00:00;The HV Panel plantroom Schedule reaches the non operating level at 22:30 on weekdays and at 20:00 on sundays.;All unnecessary operation should be avoided by adjusting, as required to maintain night setback temperature, configuring set-back controls to either reduce the demand in afterhours or stop its operation after 21:00 during the week and after 16:00 on Sundays, and achieve required store temperature at opening time.;27/11/2013 09:00:00;3900;351;Laurent Crolard;;17/03/2014 10:30:00;27/11/2013 09:00:00;17/03/2014 11:00:00;2014/3/3 9:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;27/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;20/01/2014 00:00:00;elutions@elutions.com;20/01/2014 00:00:00|elutions@elutions.com|This is still stopping after 22:00. it starts around 7:00 most weekdays.|03/03/2014 00:00:00|elutions@elutions.com|Not all operation stops at 20:00 on sundays. Only a part of the loads continues until 20:00 and the schedule is still not correct for the weekdays.It should be only some extract fans or some pumps. Some are switched off at 17:00 and some others at 20:00 on sundays. (there is also a delay each evening during weekdays). |07/03/2014 00:00:00|mittons@elutions.com|Further adjustemnt carried out|17/03/2014 00:00:00|elutions@elutions.com|Adjusted. ;;151-06;151;Leyland Olympian;North;Refrigeration;Electricity;HVAC;Updated;27/11/2013 00:00:00;The Aisle Heater, controlled by the refrigeration BMS, is switched off at 22:15 on weekdays and at 16:15 on sundays.;Aisle heater schedule should sync its operation with the closing times, It should be switched off at 22:00 on weekdays and at 16:00 on sundays.;27/11/2013 09:00:00;365;33;Laurent Crolard;;;17/01/2014 12:00:00;;17/01/2014 12:30:00;29/08/2014 13:23:37;29/08/2014 13:23:38;Mark McCusker;27/11/2013 09:00:00;;;17/01/2014 12:00:00;;;;;;WITHOUT;;MANUAL;17/01/2014 00:00:00;elutions@elutions.com;17/01/2014 00:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Aisle heater? Please advise. Mitton does not install aisle heaters. If this is the undercabinet heating, it is controlled by the refrigeration system, not the BMS|17/01/2014 00:00:00|elutions@elutions.com|We had no information about the aisle heater and since it was used to incraese the temperature inside the store. We thought it was controled by Mitton's BMS.|23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : (Refridgerated) aisle heating is switched by local timeclocks , it is not controlled by BMS. |25/07/2014 01:00:00|elutions@elutions.com|The schedule seems identical everyweekday, it seems too uniform to be switched on and off by people on site. It still not switched off during summer even if it might not be needed. Need Morrisons thought on this matter. |29/08/2014 13:23:37|Mark McCusker|Aisle heaters require disconnection.;;151-05;151;Leyland Olympian;North;Behavioural;Electricity;Food Preparation;Realized;2013/9/12 0:00;Ovens Schedule on prep area stats consumming at 7:00 every days.;On sundays this may not be needed to switched on the ovens at 7:00. This should be started 1 hour before the opening time as it is during weekdays.;27/11/2013 11:00:00;2080;187;Laurent Crolard;;2014/5/12 20:17;27/11/2013 11:00:00;20/03/2015 14:39:39;2014/5/12 21:14;;20/03/2015 14:39:40;Jiaying Zhang;;27/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;;;;2015/9/2 0:00;151-04;151;Leyland Olympian;North;Behavioural;Electricity;Dry Cleaner;Implemented;27/11/2013 00:00:00;There is some peak during after hours. those peaks seem to follow a routine and it might be an compressor of some sort stoping once the setpoint is reached.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;27/11/2013 11:00:00;468;42;Laurent Crolard;;2015/8/4 11:35;27/11/2013 11:00:00;;20/03/2015 14:46:03;;2015/8/4 11:35;Aimee White;;27/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 20:20:56;Jiaying Zhang;25/03/2015 20:20:56|Jiaying Zhang|ECM checked on 19/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'. ;2015/8/4 12:36;0151-03;151;Leyland Olympian;North;Behavioural;Electricity;Dry Cleaner;Implemented;27/11/2013 00:00:00;The dry cleaners consumption doesn't reaches the night level at the closing time. It seems that some light might stays on until 22:00 every days.;Operation schedule to be adjusted to maintain minimum level during after hours and standardized. the light must be switched off at the closing time.;27/11/2013 11:00:00;1664;150;Laurent Crolard;;2015/8/4 11:36;27/11/2013 11:00:00;;20/03/2015 14:55:54;;2015/8/4 11:36;Aimee White;;27/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 20:19:40;Jiaying Zhang;25/03/2015 20:19:40|Jiaying Zhang|ECM checked on 19/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'. ;2015/8/4 12:37;0151-02;151;Leyland Olympian;North;Behavioural;Electricity;Customer Cafe;Blocked;27/11/2013 00:00:00;There is some issue with the Schedule of operation. Most of the time the Customer caf¨¦ starts 1 hour before the opening time and stops 15 min after the closing time but this isn't always the case. ex : 21/11/13 : the consumption starts at 6:30. 24/11/13 : the consumption continues after 15:15.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to reduce the demand in afterhours;27/11/2013 09:00:00;312;28;Laurent Crolard;2014/4/8 12:30;;27/11/2013 09:00:00;;;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;27/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 13:33:53;Amanda Ward;25/06/2014 13:33:53|Amanda Ward|We have been advised that preparation time before cafe opens is 1-1 1/2 hours before opening and close down time  is 1-1 1/2 hours after cafe closes and this may vary depending on staff available. Please close.;;151-01;151;Leyland Olympian;North;BMS;Electricity;Car Park;Realized;27/11/2013 00:00:00;The car park lighting is on until 23:00 (on DB T1). The store closes at 21:00.;Schedule needs to be revisited and sync its operation with the closing time. The car park lighting should be switched off 1 hour after the closing time at 22:00 during the week.;27/11/2013 09:00:00;2340;211;Laurent Crolard;;23/06/2014 11:30:00;27/11/2013 09:00:00;23/06/2014 12:00:00;27/11/2013 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;27/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|BMS settings are correct;;078-17;78;Derby Wheatcroft Way;Midlands;BMS;Electricity;Warehouse;Updated;25/11/2013 00:00:00;On DB M except some peaks the consumption is steady. There is no difference between day and night. the average consumption is at 9 kW.;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary demand at all time. Some light might stays on 24/7 as well as some power.;25/11/2013 09:00:00;10950;986;Laurent Crolard;;;25/11/2013 09:00:00;;25/11/2013 09:30:00;14/05/2014 11:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled;;078-16;78;Derby Wheatcroft Way;Midlands;BMS;Electricity;Warehouse;Updated;25/11/2013 00:00:00;The warehouse consumption from DB M shows some peaks outside the opening hour.;All unnecessary operation should be avoided to either reduce the demand in afterhours.;25/11/2013 09:00:00;840;76;Laurent Crolard;;;25/11/2013 09:00:00;;25/11/2013 09:30:00;14/05/2014 11:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled;;078-15;78;Derby Wheatcroft Way;Midlands;Behavioural;Electricity;Back of House;Blocked;25/11/2013 00:00:00;On DB V, the ground floor power for admin area, there is a minimal consumption of 3 kW at night. This changes from one night to another.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;25/11/2013 09:00:00;2555;230;Laurent Crolard;31/10/2014 16:35:56;;25/11/2013 09:00:00;;;;31/10/2014 16:35:56;Amanda Ward;;25/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;31/10/2014 16:35:56;Amanda Ward;31/10/2014 16:35:56|Amanda Ward|Store has night crew - night time consumption is expected.;;078-14;78;Derby Wheatcroft Way;Midlands;Behavioural;Electricity;Back of House;Blocked;25/11/2013 00:00:00;On DB N The minimal consumption is 8 kW during non operating hour.;ary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after the closing time.;25/11/2013 09:00:00;9490;854;Laurent Crolard;31/10/2014 16:35:34;;25/11/2013 09:00:00;;;;31/10/2014 16:35:34;Amanda Ward;;25/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;31/10/2014 16:35:34;Amanda Ward;31/10/2014 16:35:34|Amanda Ward|Store has night crew - night time consumption is expected.;;078-13;78;Derby Wheatcroft Way;Midlands;Behavioural;Electricity;Petrol Filling Station;New;25/11/2013 00:00:00;The petrol filling station consumptiion during midday is steady most of the time.;At Midday some of the light must be switched off with a daylight sensor. Those lights should have the same regulation as the car park lights.;25/11/2013 09:00:00;12740;1147;Laurent Crolard;;;25/11/2013 09:00:00;;;;2014/12/8 12:37;Laurent Crolard;;25/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;078-12;78;Derby Wheatcroft Way;Midlands;Behavioural;Electricity;Petrol Filling Station;New;25/11/2013 00:00:00;The petrol filling station consumption after hour is at least 5 kW.;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;25/11/2013 09:00:00;4258;383;Laurent Crolard;;;25/11/2013 09:00:00;;;;2014/12/8 12:37;Laurent Crolard;;25/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;078-11;78;Derby Wheatcroft Way;Midlands;BMS;Electricity;Lighting;Realized;25/11/2013 00:00:00;1/3 Lighting : During after hour, DB j is on (15 kW) and also DB W (17 kW), DB K (10 kW) & DB T (3 kW). It seems that the security lighting consumption is at 45 kW. There is 130 kW of lighting during the day (with the display lighting);1/3 lighting after hours operation should be adjusted and demand could be reduced by 10 kW at night.;25/11/2013 09:00:00;38480;3463;Laurent Crolard;;17/01/2014 10:30:00;25/11/2013 09:00:00;17/01/2014 11:00:00;17/01/2014 09:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Done|07/01/2014 00:00:00|mittons@elutions.com|Adjusted 07/01/2014;;078-10;78;Derby Wheatcroft Way;Midlands;Behavioural;Electricity;Lighting;Realized;2015/6/1 0:00;Some locally controlled display lighting is being switched on at 6am.;Please ensure that all locally controlled lighting is switched off when not in use;25/11/2013 11:00:00;21840;1966;Laurent Crolard;;13/01/2015 11:16:22;25/11/2013 11:00:00;13/01/2015 11:18:58;13/01/2015 11:15:44;2014/4/12 21:02;13/01/2015 11:18:58;Laurent CROLARD;;25/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/7/1 5:00;mittons@elutions.com;07/01/2014 05:00:00|mittons@elutions.com|Could this be manually switched OR controlled by the refrigeration control system. There is nothing BMS controlled that is switched at this time|17/01/2014 05:00:00|elutions@elutions.com|this might be light for food preparation area. This may not be controlled by BMS.|16/09/2014 20:26:15|Amanda Ward|Which meter is this? Store opening times changed 18/08/14 so 6am for Food Prep / cafe is OK, if it is now earlier, please let us know.;;078-09;78;Derby Wheatcroft Way;Midlands;Maintenance;Electricity;HVAC;Realized;25/11/2013 00:00:00;The sales area AHU is working 24/7. Trend investigation has been carried out. The AHU is switching off for a short period at closing time, when the space temperature quickly drops to below the night setback temperature and the system is enabled again. We think this may be as a result of AHU2 running on and cooling the space. Again, that cannot be rectified without a site visit.;Site visit required to investigate and rectify AHU operation. Adjust and fine tune AHU schedule of operation to shut it off during after hours. If store operation permits its schedule should be changed to stop at closing hour, at 22:00 during the week and at 16:00 on Sundays, and then to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time.;25/11/2013 09:00:00;12285;1106;Laurent Crolard;;22/04/2014 11:30:00;25/11/2013 09:00:00;22/04/2014 12:00:00;22/04/2014 10:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;25/11/2013 09:00:00;;;7590711;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|The AHU is swithcing off for a short period at closing time, when the space temperature quickly drops to below the night setback temperature and the system is enabled again. We think this may be as a result of AHU2 running on and cooling the space. Again, that cannot be rectified without a site visit.|20/01/2014 00:00:00|elutions@elutions.com|This is not done. This might need an intervention on site.|03/03/2014 00:00:00|elutions@elutions.com|The Site might needs maintenance to see if there are no issue on site. |10/04/2014 01:00:00|mml|Job Complete 10/04/2014;;078-08;78;Derby Wheatcroft Way;Midlands;BMS;Electricity;HVAC;Realized;25/11/2013 00:00:00;The mall and office AHUs (AHU 3,4 & 5) are working until 23:00 during weekdays.;AHUs must be Scheduled to stop 1 hour after the closing time at 22:00.;25/11/2013 09:00:00;1872;168;Laurent Crolard;;2014/3/3 10:30;25/11/2013 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;20/01/2014 00:00:00;elutions@elutions.com;20/01/2014 00:00:00|elutions@elutions.com|This is not done. Please could you review this. |18/02/2014 00:00:00|mittons@elutions.com|Times adjusted. Language Issue, the AHU's are going off at the time requested. We have changed this for them to go off at 22:00 now!;;078-07;78;Derby Wheatcroft Way;Midlands;Maintenance;Electricity;HVAC;Realized;25/11/2013 00:00:00;The Checkout AHU 2 is on 24/7. The consumption increases during non operating hours. Trend investigation has been carried out. This requires a site visit to rectify - it is not independently BMS controlled, and is not turning off with the rest of the plant;Site visit required to investigate and rectify AHU operation. The AHU checkout Schedule needs to be revisited and synchronized with the working hours. it should be able to reach the setpoint at the opening time (at 8:00) and to stop at 22:00.;25/11/2013 09:00:00;26957;2426;Laurent Crolard;;22/04/2014 11:30:00;25/11/2013 09:00:00;22/04/2014 12:00:00;22/04/2014 10:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;25/11/2013 09:00:00;;;7590711;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|This requires a site visit to rectify - it is not independently BMS controlled , and is not truning off with the rest of the plant|20/01/2014 00:00:00|elutions@elutions.com|How is it controlled? It seems to stop at 22:00 now but it start again at midnight. |10/04/2014 01:00:00|mml|Job Complete 10/04/2014;;078-06;78;Derby Wheatcroft Way;Midlands;Behavioural;Electricity;Food Preparation;Implemented;25/11/2013 00:00:00;Energy usage associated with the bakery is above expected usage. Some equipment remains on until after 23:00. For example, 4, 19/3/15  ;Please ensure that at close of department, checks are put into place to turn off all none essential equipment. This includes any locally controlled lighting and ventilation. Where possible, Bakery equipment should be switched off when not in use. Ensure that any time clocks are set to the right times.;25/11/2013 09:00:00;14600;1314;Laurent Crolard;;2015/8/4 11:37;25/11/2013 09:00:00;;20/03/2015 15:10:01;;2015/8/4 11:37;Aimee White;;25/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 20:17:50;Jiaying Zhang;25/03/2015 20:17:50|Jiaying Zhang|ECM checked on 19/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;078-05;78;Derby Wheatcroft Way;Midlands;Behavioural;Electricity;Food Preparation;Implemented;25/11/2013 00:00:00;Energy usage associated with the bakery is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all none essential equipment. This includes any locally controlled lighting and ventilation. Where possible, Bakery equipment should be switched off when not in use. Ensure that any time clocks are set to the right times.;25/11/2013 09:00:00;19760;1778;Laurent Crolard;;2014/4/8 11:30;25/11/2013 09:00:00;;2014/4/8 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;25/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;078-04;78;Derby Wheatcroft Way;Midlands;Behavioural;Electricity;Dry Cleaner;Implemented;25/11/2013 00:00:00;The dry cleaners consumption changes from one night to another. The night load can goes from 1 kW to 7 kW. For example, 18/3/15  ;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours.;25/11/2013 09:00:00;8760;788;Laurent Crolard;;2015/8/4 11:38;25/11/2013 09:00:00;;20/03/2015 20:49:24;;2015/8/4 11:38;Aimee White;;25/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 20:16:14;Jiaying Zhang;25/03/2015 20:16:14|Jiaying Zhang|ECM checked on 19/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;078-03;78;Derby Wheatcroft Way;Midlands;Behavioural;Electricity;Customer Cafe;Realized;25/11/2013 00:00:00;The Customer caf¨¦ consumption during night must be reviewed. at night the consumption still uses at least 10 kW and sometime it reaches 19 kW.;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;25/11/2013 09:00:00;15817;1424;Laurent Crolard;;2014/4/8 11:30;25/11/2013 09:00:00;23/03/2015 14:48:08;2014/4/8 10:30;;23/03/2015 14:48:08;Jiaying Zhang;;25/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;25/02/2015 00:00:00;078-02;78;Derby Wheatcroft Way;Midlands;Behavioural;Electricity;Customer Cafe;Blocked;25/11/2013 00:00:00;The Customer caf¨¦ stops 1 hour after its closing time on weekdays.;The Customer caf¨¦ should be ajusted to reach the night level 15 min after the closing time at 20:15 on Thusdays and Fridays and at 19:15 on others weekdays.;25/11/2013 09:00:00;9360;842;Laurent Crolard;2014/4/8 12:30;;25/11/2013 09:00:00;;;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;25/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 10:41:19;Amanda Ward;25/06/2014 10:41:19|Amanda Ward|We have been advised that close down time  is 1-1 1/2 hours after cafe closes and this may vary depending on staff available. Please close.;;078-01;78;Derby Wheatcroft Way;Midlands;Behavioural;Electricity;Customer Cafe;Blocked;25/11/2013 00:00:00;The Customer caf¨¦ starts at 6:00 everydays. the store opens at 8:00 on weekdays and at 9:30 (Customer caf¨¦ - Browsing time) on sundays.;The Customer caf¨¦ Schedule needs to be ajusted to start 1 hour before the opening time at 7:00 on weekdays and at 8:30 on sundays.;25/11/2013 09:00:00;13260;1193;Laurent Crolard;2014/4/8 12:30;;25/11/2013 09:00:00;;;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;25/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 10:39:19;Amanda Ward;25/06/2014 10:39:19|Amanda Ward|We have been advised that preparation time before cafe opens is 1-1 1/2 hours before opening and this may vary depending on staff available. If consumption increases at 6am this will be beacuse staff are working. Please close.;;166-28;166;Cwmbran;South West;BMS;Electricity;Warehouse;Blocked;25/11/2013 00:00:00;The warehouse lighting are on 24/7. There is a steady 5 kW consumption during night.;all unnecessary light must be switched off during non operating hours. The warehouse light must be switched off when the people leave the warehouse and switched on with the first worker. Some light might stays on for security purpose;25/11/2013 09:00:00;7300;657;Laurent Crolard;25/02/2015 09:01:43;;25/11/2013 09:00:00;;25/11/2013 09:30:00;14/05/2014 11:00:00;25/02/2015 09:01:43;Amanda Ward;25/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 03:00:00;mittons@elutions.com;14/05/2014 03:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled|25/02/2015 09:01:42|Amanda Ward|Store has night crew so lighting will remain on 24/7. Why was this not assigned to Behavioural?;;166-27;166;Cwmbran;South West;BMS;Electricity;Warehouse;Updated;25/11/2013 00:00:00;The warehouse consumption increases during non working hours at different time.;All unnecessary operation should be avoided to reduce the demand in afterhours.;25/11/2013 09:00:00;504;45;Laurent Crolard;;;25/11/2013 09:00:00;;25/11/2013 09:30:00;14/05/2014 11:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled;;166-26;166;Cwmbran;South West;Behavioural;Electricity;Back of House;Blocked;24/11/2013 23:00:00;The 1st floor lighting and power reaches it's night level at 22:00 even on sundays.;The Schedule of operation needs to be adjusted and configured to stop with the closing time at 16:00 on sundays.;25/11/2013 09:00:00;624;56;Laurent Crolard;2014/4/8 12:30;;25/11/2013 09:00:00;;;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;25/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 17:38;;05/06/2014 17:38:00||Although the store closes earlier on Sundays, staff are still working in the evening (even if the store doesn't have a night crew) Sunday evenings are used for POS and price changes, stock takes etc so staff will still be using Facilities.;;166-25;166;Cwmbran;South West;Behavioural;Electricity;Back of House;Blocked;24/11/2013 23:00:00;The staff kitchen starts at 8 on sundays. when the shops opens at 9:30 (Customer caf¨¦ - Browsing time).;The staff kitchen Schedule should be adjusted to start 1 hour before the opening time at 8:30 or 9:00 if possible.;25/11/2013 09:00:00;390;35;Laurent Crolard;2014/4/8 12:30;;25/11/2013 09:00:00;;;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;25/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 17:30;;05/06/2014 17:30:00||If the Staff Kitchen starts earlier this will be because staff are working. This cannot be changed. Please close.;;166-24;166;Cwmbran;South West;BMS;Electricity;Lighting;Realized;25/11/2013 00:00:00;Display Lighting : DB DL is switched off at 22:30 every weekdays and at 16:30 on sundays.;Lighting schedule of the display lighting needs to be changed and configured to stop at 22:00 on weekdays and at 16:00 on sundays;25/11/2013 09:00:00;2190;197;Laurent Crolard;;17/01/2014 10:30:00;25/11/2013 09:00:00;17/01/2014 11:00:00;17/01/2014 09:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Adjusted 08/01/2014|15/01/2014 00:00:00|elutions@elutions.com|Done;;166-23;166;Cwmbran;South West;Behavioural;Electricity;Customer Cafe;To be implemented;25/11/2013 00:00:00;The Customer caf¨¦ doesn't have a standard level during the night. The night level varies from 8 kW to 4 kW.Sometimes the night level is reaches at various time. For example,4,14/3/15   ;The night level should be reached 15 min after the closing time or sooner if the production stops before. Operation schedule to be adjusted to maintain minimum level during after hours and standardized.;25/11/2013 09:00:00;6570;591;Laurent Crolard;;2015/9/4 13:28;25/11/2013 09:00:00;;16/04/2015 14:17:13;;16/04/2015 14:17:13;Aimee White;;25/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 20:15:08;Jiaying Zhang;25/03/2015 20:15:08|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;166-22;166;Cwmbran;South West;Behavioural;Electricity;Customer Cafe;Implemented;22/11/2013 00:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours. For example,   14,22/3/15 ;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;22/11/2013 09:00:00;1200;108;Laurent Crolard;;2015/9/4 10:25;22/11/2013 09:00:00;;23/03/2015 14:53:01;;2015/9/4 10:25;Aimee White;;22/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;2015/9/4 11:24;0166-21;166;Cwmbran;South West;Maintenance;Electricity;Car Park;To be implemented;22/11/2013 00:00:00;The car park lighting is on during night, weekdays and sundays. The car park is switched on and off during midday when the sunlight level is high.;Electrical contractor required to attend site, investigate and resolve why the car park lighting is on 24/7. The Trend BMS has been checked and found to be set up correctly. Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;22/11/2013 09:00:00;20013;1801;Laurent Crolard;;14/04/2015 19:47:45;2014/4/8 13:00;;20/04/2015 23:54:48;2014/4/8 11:00;20/04/2015 23:54:48;Alex Graber;22/11/2013 09:00:00;;2014/4/8 13:00;;;7849795;;TRUE;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|BMS settings and times are correct.|25/06/2014 01:00:00|elutions@elutions.com|Can it be overridded? |14/07/2014 01:00:00|mittons@elutions.com|No overrides active currently, when checked or historically, if this is recurring a survey by the site's electrical contractors will be necessary to investigate further.  |23/07/2014 01:00:00|elutions@elutions.com|This happens every night and the contactors is working properly as the lights are being switched off and on during the day. Could you check if this is a schedule issue on the BMS?  |04/08/2014 01:00:00|mittons@elutions.com|BMS set correctly. Change to maintenance. Electrical contractor required to check potential time clock issue.|04/08/2014 01:00:00|elutions@elutions.com|changed to Maintenance|07/10/2014 14:19:16|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 10:33:49|Francois Donckele|MML says: RAISED ON 30/09/14 |20/04/2015 23:52:55|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 20:54:56;0259-20;259;Rubery Bristol Road South;Midlands;Behavioural;Electricity;Petrol Filling Station;Updated;21/11/2013 23:00:00;The PFS reduces its demand in the morning after the car park lighting. It increases also before the car park lighting in the evening.;Schedule needs to be revisited and sync its operation with the car park daylight level.;22/11/2013 11:00:00;12000;1080;Laurent Crolard;;;22/11/2013 11:00:00;;2014/8/12 17:00;2014/8/12 16:01;2014/8/12 16:01;Chicheng Zhang;;22/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 17:36;;05/06/2014 17:36:00||This may be a daylight sensor issue so it should be reassigned to Maintenance;;041-41;41;Preston Riversway;North;Behavioural;Electricity;Petrol Filling Station;New;22/11/2013 00:00:00;The PFS reduces its demand in the morning 1h after the car park lighting. It increases also 1h before the car park lighting in the evening.;Schedule needs to be revisited and sync its operation with the car park shedule;22/11/2013 09:00:00;3200;288;Laurent Crolard;;;22/11/2013 09:00:00;;;;2014/12/8 12:42;Laurent Crolard;;22/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;101-23;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Petrol Filling Station;Updated;21/11/2013 23:00:00;The PFS reduces its demand during midday but the daylight sensor level seems to be higher than the one for the car park. Most of the time the car park lighting is switched off most of the time at 8:00 and switched on at 16:00.;Schedule needs to be revisited and sync its operation with the average car park Schedule.;22/11/2013 11:00:00;6000;540;Laurent Crolard;;;22/11/2013 11:00:00;;2014/4/12 22:18;2014/4/12 21:19;2014/4/12 21:19;Chicheng Zhang;;22/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 17:20;;05/06/2014 17:20:00||This may be a daylight sensor issue so it should be reassigned to Maintenance;;258-28;258;Ross On Wye Station Road;South West;BMS;Electricity;Warehouse;Updated;22/11/2013 00:00:00;The warehouse light stays on 24/7.;During non operating time the Schedule should be adjusted to reduce or switched off the light at 21:00 on weekdays and at 16:00 on sundays.;22/11/2013 09:00:00;4680;421;Laurent Crolard;;;22/11/2013 09:00:00;;22/11/2013 09:30:00;14/05/2014 11:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;22/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled;;258-27;258;Ross On Wye Station Road;South West;BMS;Electricity;Warehouse;Updated;22/11/2013 00:00:00;The warehouse consumption increased during the non operating hours. ex : Sunday 3/111/13 at 20:00) Even when the store is closed the consumption can jump from 4 kW to 10 kW.;Operation schedule to be adjusted to maintain minimum level during after hours and standardized.;22/11/2013 09:00:00;3650;328;Laurent Crolard;;;22/11/2013 09:00:00;;22/11/2013 09:30:00;14/05/2014 11:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;22/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled;;258-26;258;Ross On Wye Station Road;South West;Behavioural;Electricity;Back of House;Blocked;22/11/2013 00:00:00;The staff kitchen starts before 7:00 on sundays. The store opens at 9:30. Most of the time the staff kitchen opens 1 hour before the opening time.;The operating schedule needs to be adjusted to switched on the staff canteen before the opening time on sundays.;22/11/2013 09:00:00;520;47;Laurent Crolard;25/11/2014 08:08:04;;22/11/2013 09:00:00;;;;25/11/2014 08:08:04;Amanda Ward;;22/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/11/2014 08:07:59;Amanda Ward;25/11/2014 08:07:59|Amanda Ward|We cannot tell the store when to open the staff canteen. Time may be different on Sundays.;;258-25;258;Ross On Wye Station Road;South West;Refrigeration;Electricity;Shop Services;Realized;22/11/2013 00:00:00;The shop services light is on at 9:20 and switched off at 16:20 on sundays.;The Schedule could be ajusted to switched the light on at 9:20 and switched off at 16:20.;22/11/2013 09:00:00;390;35;Florian Moreau;;23/06/2014 11:30:00;22/11/2013 09:00:00;23/06/2014 12:00:00;22/11/2013 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;22/11/2013 09:00:00;;;;;;WITHOUT;;MANUAL;;;;;258-24;258;Ross On Wye Station Road;South West;Behavioural;Electricity;Petrol Filling Station;Updated;21/11/2013 23:00:00;On the petrol filling station the consumption stays high during midday. The car park lighting is already switched off but the not the petrol filling station light. ex: 11/11/13 : the car park lighting was switched off at 8:00 and switched on at 16:30, for the petrol filling station is happened at 12:00 and 15:00.;The daylight sensor level needs to be adjusted and configured to switch on and off the car park and the petrol filling station at the same level of lux.;22/11/2013 11:00:00;15000;1350;Laurent Crolard;;;22/11/2013 11:00:00;;2014/8/12 16:58;2014/8/12 15:59;2014/8/12 15:59;Chicheng Zhang;;22/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 17:34;;05/06/2014 17:34:00||This may be a daylight sensor issue so it should be reassigned to Maintenance;;258-23;258;Ross On Wye Station Road;South West;Maintenance;Electricity;HVAC;New;22/11/2013 00:00:00;The sales area AHU and the front of house AHU are working 24/7 since mid november but the temperature inside the store seems low. Trend unable to connect to site, visit required.;Site visit required to investigate and rectify Trend communciation issue. Following this: It seems that there is a issue with heating in this store. The heating settings have to be changed : The fresh air income might be to high or there might be important heat loss (open outside doors, extract fans working at full speed...). this have to be check and changed in order to reduce the HV Panel consumption once the setpoint is reached.;22/11/2013 09:00:00;7200;648;Laurent Crolard;;;22/11/2013 09:00:00;;;;2014/12/8 12:42;Laurent Crolard;;;22/11/2013 09:00:00;;;7590915;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Unable to connect to site, visit required.|11/02/2014 00:00:00|elutions@elutions.com|We will wait until the visit is done|29/04/2014 01:00:00|mml|Mitton's have advised already been arranged for 29th April by all parties so does not need an mml job raising.  - job cancelled (being carried out via Mitton Mechanical);;258-22;258;Ross On Wye Station Road;South West;Behavioural;Electricity;Food Preparation;Implemented;17/03/2015 00:00:00;Energy usage in food preparation areas within your store is above expected usage. Night time consumption is sometimes higher than ususal for example 17-18/06/14,8/3/2015.minimal can be seen on 15/3/15    ;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;22/11/2013 09:00:00;2920;263;Laurent Crolard;;2015/9/4 10:27;22/11/2013 09:00:00;;23/03/2015 15:06:16;;2015/9/4 10:27;Aimee White;;22/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 20:07:44;Jiaying Zhang;25/03/2015 20:07:44|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;258-21;258;Ross On Wye Station Road;South West;Behavioural;Electricity;Customer Cafe;To be implemented;26/02/2015 00:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours. For example,25/2/15   ;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;22/11/2013 11:00:00;5200;468;Laurent Crolard;;2015/9/4 10:38;22/11/2013 11:00:00;;16/04/2015 14:18:16;;16/04/2015 14:18:16;Aimee White;;22/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 15:30:41;Amanda Ward;25/06/2014 15:30:41|Amanda Ward|Is this still an issue? Recent example needed|25/03/2015 20:06:44|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;258-20;258;Ross On Wye Station Road;South West;Behavioural;Electricity;Customer Cafe;To be implemented;22/11/2013 00:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours. For example 23/3/15  ;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;22/11/2013 11:00:00;7300;657;Laurent Crolard;;2015/9/4 10:50;22/11/2013 11:00:00;;16/04/2015 14:19:43;;16/04/2015 14:19:43;Aimee White;;22/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 15:30:12;Amanda Ward;25/06/2014 15:30:12|Amanda Ward|Is this still an issue? Recent example needed|25/03/2015 20:05:16|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;258-19;258;Ross On Wye Station Road;South West;BMS;Electricity;Car Park;New;22/11/2013 00:00:00;the car park lighting is switched on on sundays evening after the shop closing time. The car park lighting is switched off at 18:00;Schedule needs to be revisited and sync its operation with the closing time. The light must be switched off 1 hour after the closing time.;22/11/2013 09:00:00;78;7;Laurent Crolard;;;22/11/2013 09:00:00;;;;2014/12/8 12:42;Laurent Crolard;22/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;258-18;258;Ross On Wye Station Road;South West;BMS;Electricity;Car Park;New;22/11/2013 00:00:00;The car park lighting starts at 6:00 every days and the store opens at 8:00 on weekdays and at 10:00 on sundays;The car park lighting Schedule needs to be changed to switch on 1 hour before the opening time if the daylight level isn't reached.;22/11/2013 09:00:00;1560;140;Laurent Crolard;;;22/11/2013 09:00:00;;;;2014/12/8 12:42;Laurent Crolard;22/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;348-44;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Warehouse;Updated;22/11/2013 00:00:00;On PL1 the Schedule for Power is identical every day. on Sundays it starts at 6:00 and stops at 22:00;The Schedule needs to be adjusted to operate when needed. The consumption should decreased at 16:00.;22/11/2013 11:00:00;1248;112;Laurent Crolard;;;23/05/2014 17:00:00;;2014/8/12 18:08;2014/8/12 17:09;2014/8/12 17:09;Chicheng Zhang;22/11/2013 11:00:00;23/05/2014 17:00:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 05:00:00;mittons@elutions.com;14/05/2014 05:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled|22/05/2014 05:00:00|elutions@elutions.com|Category changed to Behaviour|20/10/2014 15:26:48|Amanda Ward|This was issued by email previously not detailed report. If this is still an issue, is there any more detail we can tell the store to help resolve it?;;348-43;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Warehouse;Blocked;22/11/2013 00:00:00;On PL1, during night there is still some various power on. Sometimes the consumption decreases to 4 kW during night on some other night it stays at 8 kW. Every friday nights the consumption is higher than any others nights.;Operation schedule to be adjusted with auto setback night control and standardised to maintain minimum level during after hours.;22/11/2013 10:00:00;5110;460;Laurent Crolard;2014/4/12 20:17;;23/05/2014 15:00:00;;22/05/2014 12:30:00;22/05/2014 13:00:00;2014/4/12 20:17;Shaobo Feng;22/11/2013 10:00:00;23/05/2014 15:00:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 03:00:00;mittons@elutions.com;14/05/2014 03:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled|22/05/2014 03:00:00|elutions@elutions.com|Category changed to Behaviour|20/10/2014 13:24:43|Amanda Ward|Store has night crew so consumption can be expected to remain high overnight and this will vary from day to day depending on deliveries etc. Please close. ;;348-42;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Warehouse;Updated;22/11/2013 00:00:00;The warehouse and pharmacy lighting (DB PL6) were on 24/7 from the 29th of October 2013 until the 20 the of November 2013. The consumption also decreased from 13 kW to 9 kW. The consumption is stable since the 1st of November.;There might be some work on the lighting Equipment but this seems to be over. it seems that during more than 2 weeks the light were on 24/7.;22/11/2013 11:00:00;735;66;Laurent Crolard;;;23/05/2014 17:00:00;;2014/8/12 18:10;2014/8/12 17:11;2014/8/12 17:11;Chicheng Zhang;22/11/2013 11:00:00;23/05/2014 17:00:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 05:00:00;mittons@elutions.com;14/05/2014 05:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled|22/05/2014 05:00:00|elutions@elutions.com|Category changed to Behaviour|20/10/2014 15:27:20|Amanda Ward|This was issued by email previously not detailed report. If this is still an issue, is there any more detail we can tell the store to help resolve it?;;348-41;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Back of House;Blocked;22/11/2013 00:00:00;The staff kitchen schedule starts at 8:00 in the morning every days. The store opens at 10:00 in the sundays.;The staff kitchen Schedule could be adjust to starts when needs, 1 hour before the opening time could be better.;22/11/2013 10:00:00;260;23;Laurent Crolard;2014/4/12 20:18;;22/11/2013 10:00