:00;;;;2014/4/12 20:18;Shaobo Feng;;22/11/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2014/4/12 20:18;Shaobo Feng;04/12/2014 20:18:34|Shaobo Feng|We can not tell the store what times they operate. The canteens generally open at 9am, so 1.5 hours grace period for setting up etc ;;348-40;348;Chippenham Cepan Park North;South West;Refrigeration;Electricity;Shop Services;Implemented;22/11/2013 00:00:00;The new shop services starts at 6:30 and stops at 14:50 on sundays.;The Schedule should be configured to switched on 20 min before the opening time at 9:30 (if browsing time) or at 9:45 and switched off at 16:20.;22/11/2013 09:00:00;728;66;Florian Moreau;;2015/11/3 18:27;22/11/2013 09:00:00;;2015/11/3 18:26;21/10/2014 20:44:51;2015/11/3 18:27;Minh Van;;;;22/11/2013 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Don¡¯t understand this comment as this is obviously about Sunday trading which has been mentioned in 348-30 |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |06/06/2014 01:00:00|elutions@elutions.com|Not implemented yet, please could you review this.|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |08/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Attendee due 12th .|11/08/2014 01:00:00|elutions@elutions.com|Please keep us updated on the result. |29/08/2014 12:46:15|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|25/09/2014 11:34:29|Alexandre Gabert|JTL settings are correct. The issue remains, consumption has doubled in power since Sept 20.|21/10/2014 20:44:51|Craig Lloyd|Please can we have more info on which shop services panel to be precise as their is more than one or are you talking in general , if you are one concern I'm finding is the hot chicken cases are fed from these boards which are turned on and off at strange times usually 1 to 2 hours before store opens and turned off when the department finishes which is usually before store closes;;348-39;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Lighting;Realized;22/11/2013 00:00:00;Sales Floor Lighting : from the 29th of October 2013 until the 20 the of November 2013, lights were switched on 24/7. The consumption also decreased from 86 kW to 53 kW. The consumption is stable since the 1st of November.;There might be some work on the lighting Equipment but this seems to be over. it seems that during more than 2 weeks the light were on 24/7.;22/11/2013 09:00:00;4200;378;Laurent Crolard;;2013/8/12 10:30;22/11/2013 09:00:00;2013/8/12 11:00;2013/8/12 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;22/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;348-38;348;Chippenham Cepan Park North;South West;Maintenance;Electricity;HVAC;New;22/11/2013 00:00:00;The Condensing unit feeds from the Main HV Panel Is working at the same speed all year even when the outside temperature is low.;Some adjustement on the fans speed could reduce the refrigeration consumption. As soon as the condensing temperature reaches it's floating setpoint and when the difference between external temperature and condensing temp¨¦ratures is higher than 10¡ãC some fans should be switched off or reduced. site visite required to investigate and rectify the condensing unit.;22/11/2013 09:00:00;4000;360;Laurent Crolard;;;2014/4/3 12:00;;2014/3/3 9:30;2014/3/3 10:00;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;22/11/2013 09:00:00;;2014/4/3 12:00;;;7590684;;;;WITHOUT;;MANUAL;18/02/2014 00:00:00;mittons@elutions.com;"18/02/2014 00:00:00|mittons@elutions.com|These are disconnected in BMS software. If they are operating they are manually over-ridden. These units are not maintained by Mitton.|03/03/2014 00:00:00|elutions@elutions.com|This must be taken care by the people in charge of these equipment.|01/05/2014 01:00:00|mml|""Mitton's rejected the works stating """"Mittons do not look after the air conditioning at this site."""" - works have now been allocated to Integral on a 1 week response""";;348-37;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Customer Cafe;Blocked;21/11/2013 00:00:00;The Customer caf¨¦ stops at 20:00 on Thursday & Friday it stops at 19:00 every others weekdays. the night level isn't reached 15 min after the closing time.;The Schedule should be adjusted to reduce the consumption after the closing time. Operation Schedule should be adjusted.;21/11/2013 09:00:00;1820;164;Laurent Crolard;2014/4/8 12:30;;21/11/2013 09:00:00;;;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;21/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 11:51:03;Amanda Ward;25/06/2014 11:51:03|Amanda Ward|We have been advised that close down time  is 1-1 1/2 hours after cafe closes and this may vary depending on staff available. Please close.;;348-36;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Customer Cafe;Realized;21/11/2013 00:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours.;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;21/11/2013 09:00:00;3300;297;Laurent Crolard;;2014/4/8 11:30;21/11/2013 09:00:00;2014/1/12 21:42;2014/4/8 10:30;;2014/1/12 21:42;Chicheng Zhang;;21/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 11:49:09;Amanda Ward;25/06/2014 11:49:09|Amanda Ward|Last time it was high was 06/06/14. May be resolved.;;041-40;41;Preston Riversway;North;Behavioural;Electricity;Tenants;Updated;21/11/2013 00:00:00;The pharmacy consumption during days is constant at 15 kW. For example,19/2/15  the night consumption is larger usual. ;The pharmacy is mostly using light and some mechanical power. This consumption is high. The level of lux might be too high. The mechanical Equipment might be working at full speed. All unnecessary operation should be avoided by adjusting and configuring the sttings to either reduce the demand during working hours.;21/11/2013 09:00:00;7300;657;Laurent Crolard;;25/11/2014 21:43:20;21/11/2013 09:00:00;;23/03/2015 15:56:54;22/04/2015 09:41:59;22/04/2015 09:41:59;Amanda Ward;;21/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 13:58:29;Amanda Ward;25/06/2014 13:58:29|Amanda Ward|Why is this a behavioural issue? What could be causing this? What can Energy Champion do to resolve?|25/03/2015 20:04:08|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;041-39;41;Preston Riversway;North;Behavioural;Electricity;Back of House;Blocked;21/11/2013 00:00:00;The staff facilities consumption is non stable during night time. Some extra equipments stays on over night. The night consumption goes from 4 kW to 5 kW.;Operating schedule to be adjusted to maintain minimum level during after hours and standardized the minimal consumption.;21/11/2013 09:00:00;2190;197;Laurent Crolard;31/10/2014 16:20:23;;21/11/2013 09:00:00;;;;31/10/2014 16:20:24;Amanda Ward;;21/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;31/10/2014 16:20:23;Amanda Ward;31/10/2014 16:20:23|Amanda Ward|Store has night crew - night time consumption is expected.;;041-38;41;Preston Riversway;North;Refrigeration;Electricity;Shop Services;Implemented;21/11/2013 00:00:00;The shop services profil is different every day. Sometime the consumption stays high during the night. It seems that the light might stay on after operating hour.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after the closing time.;21/11/2013 09:00:00;4000;360;Florian Moreau;;2014/10/12 8:43;21/11/2013 09:00:00;;25/09/2014 16:12:16;29/08/2014 11:54:09;2014/10/12 8:43;Richard Lacey;;;;21/11/2013 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 03:00:00;elutions@elutions.com;27/05/2014 03:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Will adjust acordingly,completion for Wednesday 28-05-2014|18/06/2014 03:00:00|elutions@elutions.com|The schedule is still unstable. It might come from a behaviour issue, and there might be an override on the shop services DB Refrige, are you aware of it?|09/07/2014 03:00:00|elutions@elutions.com|Maybe it's a behaviour issue. The issue is still there.  |29/08/2014 13:54:08|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 18:12:15|Alexandre Gabert|On CDK settings are correct except for Sunday switch on which could be changed to 09:20 instead of 08:40. Besides, DB refrige sales does not seem to follow the schedule: no power reduction seen between midnight and 06:40.|10/12/2014 08:43:55|Richard Lacey|lighting times to 20 mins before store opening and 20 mins after closing;;041-37;41;Preston Riversway;North;Behavioural;Electricity;Petrol Filling Station;New;21/11/2013 00:00:00;The Petrol Filling Station consumption changes over night. Sometime 2 kW and the next day almost 4 kW.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after the closing time.;21/11/2013 09:00:00;1095;99;Laurent Crolard;;;21/11/2013 09:00:00;;;;2014/12/8 12:42;Laurent Crolard;;21/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;041-36;41;Preston Riversway;North;BMS;Electricity;Lighting;Realized;21/11/2013 00:00:00;Sales Floor Lighting : The Sales Area lighting on DB C & B stops at 17:15 on Sundays.;Lighting schedule of the sales floor lighting needs to be changed and configured to stop at 16:15 on Sunday.;21/11/2013 09:00:00;2288;206;Laurent Crolard;;2013/12/12 10:30;21/11/2013 09:00:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;21/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|The lighting schedule was changed on switched off at 16:15 on sundays.;;041-35;41;Preston Riversway;North;BMS;Electricity;HVAC;Realized;21/11/2013 00:00:00;The HV panel and AHUs starts at 7:00 on Sundays, The setpoint is reached at 8:00, 2 hours before the opening time.;The heat optimiser seems to start too early in the morning. Adjust and fine tune Panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point.;21/11/2013 09:00:00;1040;94;Laurent Crolard;;20/01/2014 10:30:00;21/11/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;21/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|Times and optimiser settings adjusted;;041-34;41;Preston Riversway;North;Behavioural;Electricity;HVAC;Updated;20/11/2013 23:00:00;The Prep Area HV Panel from DB Z varies over night. Sometimes the HV panel is switched off and some others times it's working at full speed even if The DB Z consumption is still at a night level.;The HV Panel should be sync with the DB Z consumption. It should not be turned on outside the operating Schedule.;21/11/2013 09:00:00;1460;131;Laurent Crolard;;;21/11/2013 09:00:00;;16/02/2015 13:25:51;16/02/2015 13:26:11;16/02/2015 13:26:11;Amanda Ward;;21/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;15/01/2014 02:00:00;mittons@elutions.com;15/01/2014 02:00:00|mittons@elutions.com|No prep area H&V is BMS controlled, it is all locally switched, therefore this is behaviour, not BMS|15/01/2014 02:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|22/05/2014 21:21:00|Amanda.Ward@morrisonsplc.co.uk|If this is ongoing, please can you provide some recent examples we can include when we release the detailed report?|16/02/2015 14:25:51|Amanda Ward|Staus changed to Updated (still at New);;041-33;41;Preston Riversway;North;Behavioural;Electricity;Food Preparation;Updated;20/11/2013 23:00:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (5kW) which suggests the ovens or lights have been left on;21/11/2013 11:00:00;14600;1314;Laurent Crolard;;;21/11/2013 11:00:00;;2014/4/12 21:05;2014/4/12 20:06;2014/4/12 20:06;Chicheng Zhang;;21/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;22/05/2014 21:01:00;Amanda.Ward@morrisonsplc.co.uk;22/05/2014 21:01:00|Amanda.Ward@morrisonsplc.co.uk|If this is still an issue we need more detail on what the issue is, examples and what the store can do to resolve it.;;041-32;41;Preston Riversway;North;Behavioural;Electricity;Customer Cafe;Blocked;21/11/2013 00:00:00;The Customer Caf¨¦ Starts at 8:00 on Sundays (there is also some peaks around 7:00) , it opens at 9:30.;Operation schedule to be adjusted with auto setback night control and standardised to maintain minimum level before needed. The Customer caf¨¦ should be swicthed on 1 hour before the opening time at 8:30.;21/11/2013 09:00:00;1040;94;Laurent Crolard;2014/4/8 12:30;;21/11/2013 09:00:00;;;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;21/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/10/6 12:03;Amanda Ward;10/06/2014 12:03:53|Amanda Ward|This is 1 1/2 hours before opening so is within guidelines from cafe specialist. Recent examples of when 7:00 peaks have occurred would be useful.;;041-31;41;Preston Riversway;North;BMS;Electricity;Car Park;Realized;21/11/2013 00:00:00;The light on the car park starts at 5:30, 1 hour and half before the opening time.;The car park lighting Schedule should be adjusted to starts when the first worker / customer arrives on site maximum 1 hour before the opening time.;21/11/2013 09:00:00;1350;122;Laurent Crolard;;21/05/2014 11:30:00;21/11/2013 09:00:00;26/05/2014 12:00:00;21/05/2014 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;21/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|This is a H&S request for staff arriving early |15/05/2014 01:00:00|mittons@elutions.com|Adjusted ;;574-12;574;Poynton;Midlands;Behavioural;Electricity;HVAC;Realized;21/11/2013 00:00:00;The overdoor heater is operating beyond opening hours. (ex : 13/11/13);The shedule of operation needs to be adjusted to starts only when needed and when the store is opens.;21/11/2013 09:00:00;2000;180;Laurent Crolard;;2014/1/2 10:30;21/11/2013 09:00:00;2014/1/2 11:00;2014/1/2 9:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;21/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Not BMS controlled, site visit required|20/02/2014 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices;;417-10;417;Wrexham;Midlands;BMS;Electricity;Warehouse;Updated;20/11/2013 00:00:00;The Warehouse consumption is quite steady, during the usual day level is at 6 kW and the night level is at 8 kW. This isn't always the case. Sometimes the consumption increases : Some equipments might stays on during nights or during days.;Warehouse schedule of operations needs to be adjusted and all unnecessary operation at any time should be avoided by configuring set-back controls to reduce and maintain minimum demand.;20/11/2013 09:00:00;2920;263;Laurent Crolard;;;20/11/2013 09:00:00;;20/11/2013 09:30:00;20/11/2013 10:00:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled;;417-09;417;Wrexham;Midlands;Behavioural;Electricity;Petrol Filling Station;New;20/11/2013 00:00:00;The petrol filling station is stable during the day. Some light might stay on during midday. On October the midday power was less than 6 kW and in november the consumption steady at 8 kW.;Operation settings to be ajusted : The daylight settings could be optimized, this way lights will be turned off if there is enough natural light.;20/11/2013 09:00:00;400;36;Laurent Crolard;;;20/11/2013 09:00:00;;;;2014/12/8 12:45;Laurent Crolard;;20/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;417-08;417;Wrexham;Midlands;Maintenance;Electricity;Lighting;To be implemented;20/11/2013 00:00:00;1/3 Lighting : During night, DB 7 is on (20kW) and also DB 1 (32kW). There is only 77 kW of Sales Floor Lighting during the day. It seems that 2/3 of the sales floor lighting is on during night. This is a Phillips dyanlite system which may not be setting back enough. Site visit required to check and re-programme as necessary.;Electrical contractor required to attend site, investigate and resolve issues with local sales area LED lighting control system. The Trend BMS has been checked and found to be set up correctly. The sales area LED lighting is not setting back to 1/3rd at night-time suggesting the LED dimming controls are not setup correctly.  The sales area lighting should set back to a reduced level (e.g. 1/3rd) at nighttime. Opening hours are as follows: Monday to Saturday - 08:00 to 22:00, Sunday - 10:00 to 16:00;20/11/2013 09:00:00;96200;8658;Laurent Crolard;;14/04/2015 20:06:06;20/11/2013 12:00:00;;20/04/2015 23:54:48;20/11/2013 10:00:00;20/04/2015 23:54:48;Alex Graber;20/11/2013 09:00:00;;20/11/2013 12:00:00;;;7591003;;FALSE;TRUE;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;"08/01/2014 00:00:00|mittons@elutions.com|""The sales floor lighting at Wrexham is Philips Dynalite LED. It does not switch off 2/3 or the lighting, it dims down intensity from """"full"""" to """"reduced""""  We would not expect to see the consumed energy to drop by 66%. If it is reducing, the BMS is working and we cannot change anything. Any further changes will be need to be made by the site electrical maintenance contractors in conjunction with Philips.""|10/01/2014 00:00:00|elutions@elutions.com|The consumption seems really high for a LED site. Are you sur it is the case there? There is a decrases when the store closes but during midday it's not possible to see a reduction in the consumption.|11/04/2014 01:00:00|mml|Job Complete 11/04/2014|22/04/2014 01:00:00|elutions@elutions.com|The consumption is still high during night time. There is more than 1/3 of essential lighting.  |20/04/2015 23:52:55|Alex Graber|Work Order previously raised, ECM not Implemented.";14/04/2015 21:13:11;0417-07;417;Wrexham;Midlands;BMS;Electricity;Lighting;Realized;20/11/2013 00:00:00;Display Lighting : on DB DLL and DB 7 the display lighting is switched off at 22:15 during weekdays and at 17:15 on sundays;The Display Lighting Schedule should be adjusted. The Display Lighting should be switched off at 22:15 when the store closes and at 16:15 on Sundays at the closing time.;20/11/2013 09:00:00;5200;468;Laurent Crolard;;2014/3/3 10:30;20/11/2013 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Standard Morrisons policy is 15 minutes after the end of trading. These times are correct. Further adjustment made to delasy 17-02-2014|20/01/2014 00:00:00|elutions@elutions.com|this is still not done. Still on until 17:15 on sundays. It should be 16:15.|03/03/2014 00:00:00|elutions@elutions.com|This was for the display Lighting and for the Sales Floor Lighting. We apologies as it was still displayed as before. ;;417-06;417;Wrexham;Midlands;BMS;Electricity;Lighting;Realized;20/11/2013 00:00:00;Sales Floor Lighting : On DB 1, the sales floor lighting is on until 17:15 on Sundays.;The Schedule of operation should be adjusted and sync with the closing time. The sales floor lighting should be switched off at 17:15 on Sundays.;20/11/2013 09:00:00;2392;215;Laurent Crolard;;2014/3/3 10:30;20/11/2013 09:00:00;2014/3/3 11:00;2014/3/3 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Adjusted 08/01/2014. Further Adjustment made 17-02-2014|20/01/2014 00:00:00|elutions@elutions.com|this is still not done. Still on until 17:15 on sundays.;;417-05;417;Wrexham;Midlands;BMS;Electricity;HVAC;Realized;19/11/2013 00:00:00;In the sales Area the temperature isn's stable during operating hours. it can goes up to 23¡ãC.;The schedule neeeds to be adjusted and the operating settings needs to be optimized. The temperature should increased during a cold day.;19/11/2013 09:00:00;1460;131;Laurent Crolard;;2014/10/2 10:30;19/11/2013 09:00:00;2014/10/2 11:00;19/11/2013 09:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/10/2 0:00;mittons@elutions.com;10/02/2014 00:00:00|mittons@elutions.com|Fresh air ratio changed|17/03/2014 00:00:00|elutions@elutions.com|What is the change exactly? What is about 20 % before and now it set to 10 % fresh air? The setpoint was it changed as well?;;417-04;417;Wrexham;Midlands;Behavioural;Electricity;HVAC;To be implemented;19/11/2013 00:00:00;The manager¡¯s override which turns on lighting / heating for 1 hour is being used frequently. For example: The HVAC panel and the lights are on until 17:00 on Sundays. The store closes at 16:00. This happens every sundays but it doesn't always stops at the same time. It seems to be the management switch override. a gap in the consumption suggest it is.;Please note, the manager¡¯s override should only be used in exceptional circumstances.;19/11/2013 11:00:00;780;70;Laurent Crolard;;2015/9/4 10:23;22/07/2014 17:00:00;;16/04/2015 14:20:22;22/07/2014 15:00:00;16/04/2015 14:20:22;Aimee White;19/11/2013 11:00:00;22/07/2014 17:00:00;;;;;;;;WITHOUT;;MANUAL;2014/10/2 2:00;mittons@elutions.com;10/02/2014 02:00:00|mittons@elutions.com|Please verify this is still occuring - it cannot be seen on the BMS|17/03/2014 02:00:00|elutions@elutions.com|There is a gap at 16:00 on sundays and then the consumption goes back to the high level. It happened on Sundays it usually stops at 17:00 like on the 9/3/14 and on the 16/3/14. The HVAC system stopped at 23:00 on the 2/3/14.|23/04/2014 05:00:00|mittons@elutions.com|All BMS times and settings correct to corporate standards. |30/06/2014 05:00:00|elutions@elutions.com|Still not corrected. It might be a behaviour issue? |14/07/2014 05:00:00|mittons@elutions.com|We believe so, any systems running-on are not automated. |23/07/2014 05:00:00|elutions@elutions.com|Changed to behaviour.  |25/03/2015 20:02:56|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'. ;2015/1/4 0:00;0417-03;417;Wrexham;Midlands;Behavioural;Electricity;Food Preparation;Implemented;19/11/2013 00:00:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (8kW);19/11/2013 09:00:00;13173;1186;Laurent Crolard;;2014/4/8 11:30;19/11/2013 09:00:00;;2014/4/8 10:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;19/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;417-02;417;Wrexham;Midlands;Behavioural;Electricity;Food Preparation;Blocked;19/11/2013 00:00:00;The Consumption on DB 8 starts sometimes 1 hours before the closing time and stops after it. It happens during the week and on sundays ex : 10/11/13 & 8/11/13.;Schedule of operation for the prep area needs to be adjusted to avoid unnecessary loads after working time.;19/11/2013 09:00:00;1200;108;Laurent Crolard;2014/4/8 12:30;;19/11/2013 09:00:00;;;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;19/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;22/07/2014 14:14:16;Amanda Ward;22/07/2014 14:14:16|Amanda Ward|Time lighting come on on these days does not seem unreasonable. Please close.;;417-01;417;Wrexham;Midlands;Behavioural;Electricity;Customer Cafe;Blocked;19/11/2013 00:00:00;The Customer Caf¨¦ is closing at 19:00 during weekdays except on Thursday and Friday it closes at 20:00. The night level isn't reaches before 20:15 every weekdays. The same things happens on Sundays, the night level is reaches at 17:00;Schedule of operation needs to be drafted and implemented to synch it's operation with the closing time.;19/11/2013 09:00:00;6500;585;Laurent Crolard;2014/4/8 12:30;;19/11/2013 09:00:00;;;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;19/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 10:24:49;Amanda Ward;25/06/2014 10:24:49|Amanda Ward|We have been advised that preparation time before cafe opens is 1-1 1/2 hours before opening and this may vary depending on staff available. Please close.;;387-33;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Lighting;Realized;19/11/2013 00:00:00;Sales Floor Lighting : Lights were on during almost one week, from the 5/11/13 to the 9/11/13. Also the SAles Area Lighting is turn on at 6:00 and then turn off at 7:00.;The Schedule of operation needs to be controlled and watched as some modification can occur. Sales Area Lighting should be switched off 15 min after the closing time and switched on 15 min before the opening time.;19/11/2013 09:00:00;10950;986;Laurent Crolard;;2013/1/12 10:30;19/11/2013 09:00:00;2013/1/12 11:00;2013/1/12 9:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;19/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Overrides were active, and switched off 09/11. The one hour period will be the operation of the managers override pushbutton for merchandising purposes. These are not BMS related items, but behavioural. No works were required.|20/02/2014 00:00:00|elutions@elutions.com|Done no issue with this meter anymore;;387-32;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Food Preparation;Implemented;19/11/2013 00:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;19/11/2013 09:00:00;14600;1314;Laurent Crolard;;2014/4/8 11:30;19/11/2013 09:00:00;;2014/4/8 10:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;19/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;387-31;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Food Preparation;To be implemented;19/11/2013 00:00:00;Energy usage in the food preparation within your store is above expected usage. Ovens start at 0:30, stop at 1:30 and start again at 2:30;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. Oven timers and operation should be checked.;19/11/2013 11:00:00;1825;164;Laurent Crolard;;2015/9/4 13:50;19/11/2013 11:00:00;;16/04/2015 14:21:47;;16/04/2015 14:21:47;Aimee White;;19/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 20:01:03;Jiaying Zhang;25/03/2015 20:01:03|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'. ;2015/1/4 0:00;0387-30;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Food Preparation;Blocked;19/11/2013 00:00:00;The consumption increases during the day on the oven consumption. ex : Oven 1, 4/11/13 & 11/11/13. Oven 2, 12/11/13 & 19/11/13. This consumption stays on for maximum 1 hour. This seems too short to cock. What was the purpose of this consumption?;All unnecessary operation should be avoided by adjusting the Schedule of operation.;19/11/2013 09:00:00;3000;270;Laurent Crolard;2014/4/8 12:30;;19/11/2013 09:00:00;;;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;19/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;387-29;387;Lutterworth Bitteswell Road;South West;BMS;Electricity;Car Park;Realized;19/11/2013 00:00:00;The Car Park Lighting was on for almost one week from the 4/11/13 to the 9/11/13.;The Schedule is now adjust correctly. This should be followed to make sur that this will not happen again.;19/11/2013 09:00:00;495;45;Laurent Crolard;;23/06/2014 11:30:00;19/11/2013 09:00:00;23/06/2014 12:00:00;19/11/2013 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;16/06/2014 01:00:00|mittons@elutions.com|All BMS settings are correct;;387-28;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Customer Cafe;Blocked;19/11/2013 00:00:00;The Customer Caf¨¦ consumption is still high after 16:00 on Sundays. It stops at 17:00;Schedule needs to be revisited and sync its operation with the closing time.;19/11/2013 09:00:00;520;47;Laurent Crolard;2014/4/8 12:30;;19/11/2013 09:00:00;;;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;19/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 11:24:59;Amanda Ward;25/06/2014 11:24:59|Amanda Ward|We have been advised that close down time  is 1-1 1/2 hours after cafe closes and this may vary depending on staff available. Please close.;;387-27;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Customer Cafe;Blocked;19/11/2013 00:00:00;The Customer Caf¨¦ starts at 8:00 on Sundays. The shop only opens at 10:00;The Customer Caf¨¦ Schedule should be adjusted to start 1 hour before the opening time.;19/11/2013 09:00:00;1456;131;Laurent Crolard;2014/4/8 12:30;;19/11/2013 09:00:00;;;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;19/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 11:23:45;Amanda Ward;25/06/2014 11:23:45|Amanda Ward|The cafe opens at 9:30 so 1 1/2 hours prep time is reasonable. Please close.;;387-26;387;Lutterworth Bitteswell Road;South West;BMS;Electricity;Car Park;Realized;19/11/2013 00:00:00;The car park lighting starts at 6:00 when the shop opens at 8:00.;The car park lighting Schedule needs to be changed and configured to start 1 hour before opening time at 7:00 during the week.;19/11/2013 09:00:00;4680;421;Laurent Crolard;;2014/7/10 15:19;19/11/2013 09:00:00;2014/7/10 15:19;2014/7/10 15:17;23/06/2014 11:00:00;2014/7/10 15:19;Alexandre Gabert;19/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;26/04/2014 01:00:00;elutions@elutions.com;26/04/2014 01:00:00|elutions@elutions.com|Need to check when days are shorter|16/06/2014 01:00:00|mittons@elutions.com|All BMS settings are correct|23/07/2014 01:00:00|elutions@elutions.com|Need to check when days are shorter |07/10/2014 15:17:56|Alexandre Gabert|Issue solved.;;516-11;516;Glasgow Barrack Street;Scotland;Refrigeration;Electricity;Shop Services;Realized;19/11/2013 00:00:00;The shop services lights stops at 22:30 during weekdays and at 20:30 during Sundays.;Schedule needs to be revisited and sync its operation with the closing time. it should be switched off at 20:20 on Sundays and at 22:20 on Weekdays.;19/11/2013 09:00:00;2190;197;Florian Moreau;;18/06/2014 11:30:00;19/11/2013 09:00:00;18/06/2014 12:00:00;19/11/2013 09:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;19/11/2013 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|Done|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;516-10;516;Glasgow Barrack Street;Scotland;Maintenance;Electricity;HVAC;New;18/11/2013 00:00:00;The temperature is steady in the staff area, The heating system seems to be on at night with the same setpoint. Trend investigation carried out. OOH setpoint reduced to 16¡ãC. The staff area AHU is turning off at night as are the boilers. Could this be staff with alternative heating??;Site visit required to investigate and rectify Trend operation. Heating and Ventilation settings should be adjust to have a night setpoint. The temperature should decrease in the office area;18/11/2013 09:00:00;2920;263;Laurent Crolard;;;23/04/2014 13:00:00;;2014/3/3 9:30;2014/3/3 10:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/11/2013 09:00:00;;23/04/2014 13:00:00;;;7590715;;;;WITHOUT;;MANUAL;2014/11/2 0:00;elutions@elutions.com;11/02/2014 00:00:00|elutions@elutions.com|The temperature decreases but there is still an issue as the temperature increases in the afternoon. It should stays constant. Please review this. The fans are running at the same speed.|18/02/2014 00:00:00|mittons@elutions.com|OOH setpoint reduced to 16¡ãC. The staff area AHU is turning off at night as are the boilers. Could this be staff with alternative heating??|21/04/2014 01:00:00|mml|Works due to be attended to W/C 21/04|23/04/2014 01:00:00|elutions@elutions.com|changed to Maintenance. ;;516-09;516;Glasgow Barrack Street;Scotland;Maintenance;Electricity;HVAC;Realized;18/11/2013 00:00:00;The Mall temperature is reaching 24.5 ¡ãC during winter. Trend investigation carried out. Set point adjusted, AHUs and sensors checked. 18-02-2014 - Site visit required, control valve faulty on checkout unit.;Mechanical engineer required to visit site to investigate faulty control valve on the checkout AHU. This is causing the temperature to increase too high in the mall area;18/11/2013 09:00:00;2920;263;Laurent Crolard;;14/04/2015 20:04:55;23/04/2014 13:00:00;20/04/2015 22:52:39;23/09/2014 11:34:02;2014/3/3 10:00;20/04/2015 22:52:39;Alex Graber;18/11/2013 09:00:00;;23/04/2014 13:00:00;;;7590715;;;;WITHOUT;;MANUAL;2014/11/2 0:00;elutions@elutions.com;11/02/2014 00:00:00|elutions@elutions.com|The temperature decreases but there is still an issue as the temperature increases in the afternoon. It should stays constant. Please review this. The fans are running at the same speed.|18/02/2014 00:00:00|mittons@elutions.com|Set point adjusted, AHUs and sensors checked. 18-02-2014 - Site visit required, control valve faulty on checkout unit.|21/04/2014 01:00:00|mml|Works due to be attended to W/C 21/04|23/04/2014 01:00:00|elutions@elutions.com|changed to Maintenance. ;14/04/2015 21:12:05;0262-21;262;Stone Mill Street;Midlands;Behavioural;Electricity;Back of House;Implemented;18/11/2013 00:00:00;Night time energy usage in the back of house area is above expected usage.For example,7/2/2015 ;Please ensure that when the store closes, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting for example in offices.;18/11/2013 11:00:00;9490;854;Laurent Crolard;;2015/9/4 10:55;18/11/2013 11:00:00;;23/03/2015 20:21:48;;2015/9/4 10:55;Aimee White;;18/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 19:59:16;Jiaying Zhang;25/03/2015 19:59:16|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;262-20;262;Stone Mill Street;Midlands;Maintenance;Electricity;HVAC;Realized;18/11/2013 00:00:00;The HVAC is working 24/7. The consumption goes from 12 kW at night to 16 kW at midday. Temperature sensors show that the setpoint is reaches in every part of the store. This is not BMS controlled.;Adjust and fine tune the HV panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at closing time and then to operate intermittently if the temperature drops. The store must in temperature from 8:00 to 21:00 on Weekdays and from 10:00 to 16:00 on Sundays. a site visit is required.;18/11/2013 09:00:00;32850;2956;Laurent Crolard;;2014/2/6 11:30;18/11/2013 09:00:00;2014/2/6 12:00;2014/2/6 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;18/11/2013 09:00:00;;;7647778;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Physical over-ride is activated on site or equipment has failed. Callout to site required (updated 07-03-2014)|11/02/2014 00:00:00|elutions@elutions.com|the consumption seems stable, it still on 24/7. Please review the schedule and the night settings.|03/03/2014 00:00:00|elutions@elutions.com|This might not be only a matter of setpoint as it didn't change the the schedule of the panel. |17/03/2014 00:00:00|elutions@elutions.com|As a callout to site is required, this is a maintenance issue? |21/05/2014 01:00:00|mml|Works due to be atrtende to 21/05/2014 15:15;;262-19;262;Stone Mill Street;Midlands;Behavioural;Electricity;Food Preparation;Implemented;18/11/2013 00:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;18/11/2013 09:00:00;20075;1807;Laurent Crolard;;2014/4/8 11:30;18/11/2013 09:00:00;;2014/4/8 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;262-18;262;Stone Mill Street;Midlands;Behavioural;Electricity;Food Preparation;Implemented;18/11/2013 00:00:00;Energy usage associated with the bakery is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all none essential equipment. This includes any locally controlled lighting and ventilation. Where possible, Bakery equipment should be switched off when not in use. Ensure that any time clocks are set to the right times.;18/11/2013 09:00:00;2250;202;Laurent Crolard;;2014/4/8 11:30;18/11/2013 09:00:00;;2014/4/8 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;262-17;262;Stone Mill Street;Midlands;Behavioural;Electricity;Customer Cafe;Blocked;18/11/2013 00:00:00;The Customer caf¨¦ opens at 8:00 but the consumption increases at 6:00. Also the night level should starts at 20:15 on Friday and Thursday and at 19:15 on Monday, Tuesday , Wednesday and Saturday.;The Schedule needs to be adjusted to synchronise with the opening time. During the weekdays the Customer caf¨¦ should be switched on at 7:00 an switched off 15 min after the closing time. on Sunday, it should start at 9:00.;18/11/2013 09:00:00;10634;957;Laurent Crolard;2014/4/8 12:30;;18/11/2013 09:00:00;;;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 10:12:29;Amanda Ward;25/06/2014 10:12:29|Amanda Ward|We have been advised that preparation time before cafe opens is 1-1 1/2 hours before opening and this may vary depending on staff available. If consumption increases at 6am this will be beacuse staff are working. Please close.;;262-16;262;Stone Mill Street;Midlands;BMS;Electricity;Car Park;Realized;18/11/2013 00:00:00;The car park starts at 6:00 and stops at 19:30 on sundays.;The Sunday lighting schedule needs to be revisited. Lighting should be switched on at 9:00 and switched off at 17:00.;18/11/2013 09:00:00;1404;126;Laurent Crolard;;22/07/2014 14:30:00;18/11/2013 09:00:00;22/07/2014 15:00:00;22/07/2014 13:30:00;23/06/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|Times adjusted to times on store questionaire|23/07/2014 01:00:00|elutions@elutions.com|Adjusted.;;262-15;262;Stone Mill Street;Midlands;BMS;Electricity;Car Park;Realized;18/11/2013 00:00:00;The Car Park Lighting Starts at 6:00 when the store only opens at 8:00.;The car park lighting Schedule need to be adjusted to switched on maximum 1 hour before the opening time.;18/11/2013 09:00:00;2808;253;Laurent Crolard;;22/07/2014 14:30:00;18/11/2013 09:00:00;22/07/2014 15:00:00;22/07/2014 13:30:00;23/06/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|Times adjusted to times on store questionaire|23/07/2014 01:00:00|elutions@elutions.com|Adjusted.;;262-14;262;Stone Mill Street;Midlands;BMS;Electricity;Lighting;Realized;18/11/2013 00:00:00;Sales Floor Lighting : On sundays, the lighting stops at 20:00 (ex : 17/11/13 and 10/11/13);The sales floor lights should be swiched off at 16:15. The Schedule of operation needs to be adjusted.;18/11/2013 09:00:00;6240;562;Laurent Crolard;;17/01/2014 10:30:00;18/11/2013 09:00:00;17/01/2014 11:00:00;17/01/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|This was resest after the christmas trading times change, so should have been correct on Sunday 05/01/2014;;124-23;124;Darlington Morton Park;North;Refrigeration;Electricity;Shop Services;Realized;18/11/2013 00:00:00;On DB Ref 4 the lights is on from 9:00 to 19:00 on sundays.;Schedule needs to be revisited and sync its operation with the store opening time. It should be switched on at 9:20 and switched off at 16:20 on sundays.;18/11/2013 09:00:00;1248;112;Florian Moreau;;25/09/2014 15:59:29;18/11/2013 09:00:00;25/09/2014 15:59:49;25/09/2014 15:58:51;29/08/2014 11:54:55;25/09/2014 15:59:49;Alexandre Gabert;;;;18/11/2013 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|No changes on the consumption could you review it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:54:54|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 15:58:51|Alexandre Gabert|Issue solved.;;124-22;124;Darlington Morton Park;North;BMS;Electricity;Lighting;Realized;18/11/2013 00:00:00;Display Lighting : on DB J the display lighting is switched on at 6:00 when the store only open at 7:00 and again at the closing time. the display lighting is switched off 1 hours after the closing time at 23:15.;Lighting schedule of the display lighting needs to be changed and configured to start at 7:00 during the week and switched off at 22:00.;18/11/2013 09:00:00;2808;253;Laurent Crolard;;2013/12/12 10:30;18/11/2013 09:00:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|The consumption is now correct and starts at 7:00.;;124-21;124;Darlington Morton Park;North;BMS;Electricity;HVAC;Realized;18/11/2013 00:00:00;The consumption stays on during night for when the outside temperature goes down. example : AHU 3,4,5 : non Sales Area and plumbing panel on the 3/11/13. The temperature is still at 17 ¡ãc in the office area, 15 in the warehouse and 16¡ãc in the Customer caf¨¦.;The Inside temperature seems to be too high. Adjust and fine tune the schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at closing time and then to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time.;18/11/2013 09:00:00;600;54;Laurent Crolard;;2014/11/2 10:30;18/11/2013 09:00:00;2014/11/2 11:00;2014/11/2 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;17/01/2014 00:00:00;mittons@elutions.com;17/01/2014 00:00:00|mittons@elutions.com|This should now be rectified|20/01/2014 00:00:00|elutions@elutions.com|It will be review. There is still some issues. Sometimes the consumption doesn't reach the night level and stay at a meduim level around 6 - 9 kW.;;124-20;124;Darlington Morton Park;North;BMS;Electricity;HVAC;Realized;18/11/2013 00:00:00;The overdoors heaters starts at the same time than the main HV panel around 6:00.;The overdoor heater should only work when the temperature difference between inside and outside is important and when the door are open.;18/11/2013 09:00:00;511;46;Laurent Crolard;;23/06/2014 11:30:00;18/11/2013 09:00:00;23/06/2014 12:00:00;23/06/2014 10:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;mittons@elutions.com;27/05/2014 01:00:00|mittons@elutions.com|Complete|23/06/2014 01:00:00|elutions@elutions.com|Complete;;124-19;124;Darlington Morton Park;North;Behavioural;Electricity;Food Preparation;Implemented;18/11/2013 00:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;18/11/2013 09:00:00;13140;1183;Laurent Crolard;;2014/4/8 11:30;18/11/2013 09:00:00;;2014/4/8 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;124-18;124;Darlington Morton Park;North;Behavioural;Electricity;Food Preparation;Implemented;18/11/2013 00:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;18/11/2013 09:00:00;11680;1051;Laurent Crolard;;2014/4/8 11:30;18/11/2013 09:00:00;;2014/4/8 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;124-17;124;Darlington Morton Park;North;Behavioural;Electricity;Food Preparation;Implemented;18/11/2013 00:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at