 close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;18/11/2013 09:00:00;14600;1314;Laurent Crolard;;2014/4/8 11:30;18/11/2013 09:00:00;;2014/4/8 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;124-16;124;Darlington Morton Park;North;Behavioural;Electricity;Food Preparation;Implemented;18/11/2013 00:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;18/11/2013 09:00:00;5840;526;Laurent Crolard;;2014/4/8 11:30;18/11/2013 09:00:00;;2014/4/8 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;124-15;124;Darlington Morton Park;North;Behavioural;Electricity;Food Preparation;Implemented;18/11/2013 00:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;18/11/2013 09:00:00;2920;263;Laurent Crolard;;2014/4/8 11:30;18/11/2013 09:00:00;;2014/4/8 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;124-14;124;Darlington Morton Park;North;Behavioural;Electricity;Customer Cafe;Blocked;15/11/2013 00:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours.;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;15/11/2013 10:00:00;3650;328;Laurent Crolard;2014/4/12 19:30;;15/11/2013 10:00:00;;;;2014/4/12 19:30;Shaobo Feng;;15/11/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 15:16:45;Amanda Ward;25/06/2014 15:16:45|Amanda Ward|We have been advised that preparation time before cafe opens is 1-1 1/2 hours before opening and this may vary depending on staff available. If consumption increases at 5am this will be beacuse staff are working. Please close.;;124-13;124;Darlington Morton Park;North;Behavioural;Electricity;Customer Cafe;Updated;15/11/2013 00:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours.;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;15/11/2013 11:00:00;10950;986;Laurent Crolard;;2014/4/8 15:30;15/11/2013 11:00:00;;2014/5/12 21:24;2014/5/12 20:25;2014/5/12 20:25;Chicheng Zhang;;15/11/2013 11:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 17:15:14;Amanda Ward;25/06/2014 17:15:14|Amanda Ward|Is this still an issue? No recent data.;;124-12;124;Darlington Morton Park;North;Behavioural;Electricity;Customer Cafe;Blocked;15/11/2013 00:00:00;The Customer caf¨¦ is on until 21:00 every night. it seems that the Customer caf¨¦ closes at 20:00 on Monday, Tuesday and Wednesday.;Schedule needs to be revisited and sync its operation with Customer caf¨¦ schedule.;15/11/2013 09:00:00;5148;463;Laurent Crolard;2014/4/8 12:30;;15/11/2013 09:00:00;;;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;15/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 13:12:40;Amanda Ward;25/06/2014 13:12:40|Amanda Ward|We have been advised that close down time  is 1-1 1/2 hours after cafe closes and this may vary depending on staff available. Please close.;;124-11;124;Darlington Morton Park;North;BMS;Electricity;Car Park;New;15/11/2013 00:00:00;The car park lighting is light until 19:00 when the store is closed at 16:00. Sometimes the car park is light until 21:15 (ex : 3/11/13);The car park lighting should be switched 1 hour after the closing at 17:00 on sundays.;15/11/2013 09:00:00;1488;134;Laurent Crolard;;;15/11/2013 09:00:00;;;;2014/12/8 12:37;Laurent Crolard;15/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;124-10;124;Darlington Morton Park;North;BMS;Electricity;Car Park;New;15/11/2013 00:00:00;The car park lighting is on at 5:00 in the morning (except sundays) and it switched off at midnight. the daylight control is working during midday.;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 and to start at 06:00, 1 hour before opening, on weekdays, still considering daylight level if not necessary to light.;15/11/2013 09:00:00;7488;674;Laurent Crolard;;;15/11/2013 09:00:00;;;;2014/12/8 12:37;Laurent Crolard;15/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;101-22;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Back of House;Blocked;15/11/2013 00:00:00;On sundays the admin office starts consumming at 7:00 when the shop only open 3 hours after that time. This seems to be staff canteen power.;Schedule needs to be revisited and sync its operation with the opening time.;15/11/2013 10:00:00;572;51;Laurent Crolard;2014/9/12 11:49;;15/11/2013 10:00:00;;;;2014/9/12 11:49;Amanda Ward;;15/11/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/12 11:49;Amanda Ward;09/12/2014 11:49:02|Amanda Ward|Day Staff will arrive at this time so canteen will open before store. Also has night crew.;;101-21;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Back of House;Updated;15/11/2013 00:00:00;Night time energy usage in the back of house is above expected usage.;Please ensure that when the store closes, checks are put into place to turn off all nonessential equipment.;15/11/2013 09:00:00;10950;986;Laurent Crolard;;;15/11/2013 09:00:00;;2014/4/8 10:30;26/08/2014 08:37:20;26/08/2014 08:37:21;Amanda Ward;;15/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;28/07/2014 08:58:58;Amanda Ward;28/07/2014 08:58:58|Amanda Ward|More detail / examples needed to progress. Night crew - consumption does not seem excessive.;;101-20;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Petrol Filling Station;New;15/11/2013 00:00:00;After hours operation of the petrol filling station is observed during night. Average demand of 8 kW is recorded.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;15/11/2013 09:00:00;12470;1147;Laurent Crolard;;;15/11/2013 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;15/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;101-19;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Petrol Filling Station;New;15/11/2013 00:00:00;The petrol filling station starts at 8:00 on sundays but the consumption starts earlier at 6:00.;Schedule needs to be revisited and sync its operation with the opening time.;15/11/2013 09:00:00;832;75;Laurent Crolard;;;15/11/2013 09:00:00;;;;2014/12/8 12:43;Laurent Crolard;;15/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;101-18;101;Sheffield Halfway;Midlands;BMS;Electricity;Lighting;Realized;15/11/2013 00:00:00;Display Lighting : the display ligthing is switched on at 9:00 on sunday. and switched off at 16:15 most of the time. On weekdays the display lighting is swiched off at 23:15.;The lighting schedule of the display lighting needs to be changed and configured to turn off at 16:00 on Sunday (23:00 on weekdays) and turn on at 10:00 (7:00 on weekdays);15/11/2013 09:00:00;2149;193;Laurent Crolard;;15/01/2014 10:30:00;15/11/2013 09:00:00;15/01/2014 11:00:00;15/01/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;15/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;08/01/2014 00:00:00|mittons@elutions.com|Standard Morrisons policy is 15 minutes after the end of trading. These times are correct.;;101-17;101;Sheffield Halfway;Midlands;BMS;Electricity;Lighting;Realized;15/11/2013 00:00:00;Sales Floor Lighting : On Sundays the lighting is switched at 9:00 when the store opens at 10:00. Sometimes the lightings is switched after 16:15. (ex :10/11/13);The operating schedule needs to be adjusted and the sales floor lighting could be off during night. It could be stopped at 16:15 on sundays and It should start at 9:45.;15/11/2013 09:00:00;1716;154;Laurent Crolard;;15/01/2014 10:30:00;15/11/2013 09:00:00;15/01/2014 11:00:00;15/01/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;15/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/8/1 0:00;mittons@elutions.com;"08/01/2014 00:00:00|mittons@elutions.com|""Times ammneded to bring lights on at 09:30 for """"browsing time"""" on Sunday. Extraneous anomalies are not as a result of programming, but of the store pressing their times over-ride facility.""";;101-16;101;Sheffield Halfway;Midlands;BMS;Electricity;HVAC;Realized;15/11/2013 00:00:00;The HVAC Schedule is the same on sundays and weekdays.;Schedule needs to be revisited and sync its operation with the occupation time. This should be turn off at 16:00 and switched on to reach the resquested temperature at 10:00.;15/11/2013 09:00:00;3744;337;Laurent Crolard;;20/01/2014 10:30:00;15/11/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;15/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|We cannot look that far back historically, however, this does not seem to be that case for the last 11 days;;101-15;101;Sheffield Halfway;Midlands;BMS;Electricity;HVAC;Realized;15/11/2013 00:00:00;The HVAC is still consumming 5 kW during non operating hours. Sometimes the consumption is twice the normal night load (ex : 10/11/13);All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;15/11/2013 09:00:00;4380;394;Laurent Crolard;;2014/3/3 10:30;15/11/2013 09:00:00;2014/7/4 12:00;2014/3/3 9:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;15/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|We cannot look that far back historically, however, this does not seem to be that case for the last 11 days|20/01/2014 00:00:00|elutions@elutions.com|it occures again on the 20Th of january and also on the 2nd. Please could you provied some information about this issue?;;101-14;101;Sheffield Halfway;Midlands;BMS;Electricity;HVAC;Realized;15/11/2013 00:00:00;The HVAC consumption is starting at 4:00. it seems that the temperature reaches the request setpoint at 6:00, 2 hours before the opening time.;The heat optimizer might be adjusted to start later. an still achieved the setpoint at the opening time.;15/11/2013 09:00:00;3000;270;Laurent Crolard;;20/01/2014 10:30:00;15/11/2013 09:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;15/11/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/01/2014 00:00:00;mittons@elutions.com;15/01/2014 00:00:00|mittons@elutions.com|Times and optimiser settings adjusted;;101-13;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Food Preparation;Implemented;15/11/2013 00:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;15/11/2013 09:00:00;8736;786;Laurent Crolard;;2014/4/8 11:30;15/11/2013 09:00:00;;2014/4/8 10:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;15/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;101-12;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Food Preparation;Blocked;15/11/2013 00:00:00;The prep 24h and display lighting (DB 12) is switched on at 6:00 in the morning, The store only opens at 7:00. It's the same on sundays, the lights went on at 9:00 when the store only opens at 10:00;Schedule needs to be revisited and sync its operation with the operating time.This should be switched 5 min before the opening time.;15/11/2013 09:00:00;8372;753;Laurent Crolard;2014/4/8 12:30;;15/11/2013 09:00:00;;;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;15/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;22/07/2014 16:14:01;Amanda Ward;22/07/2014 16:14:01|Amanda Ward|Staff will be working in food prep areas before store opens. Please close.;;101-11;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Food Preparation;Implemented;15/11/2013 00:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;15/11/2013 09:00:00;14600;1314;Laurent Crolard;;2014/4/8 11:30;15/11/2013 09:00:00;;2014/4/8 10:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;15/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;101-10;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Food Preparation;Implemented;15/11/2013 00:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;15/11/2013 09:00:00;730;66;Laurent Crolard;;2014/4/8 11:30;15/11/2013 09:00:00;;2014/4/8 10:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;15/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;101-09;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Food Preparation;Realized;2013/10/11 0:00;The food prepartion (DB 7) consumming more than 10kW at the end of the day. There is no peak in the consumption so nobody might be in this area. from 20:00 to 23:15. Also some time the consumption continues after the closing time (ex : 10/11/13);This seems to be light, this should be turn off as soon as the people on site leaves. It should stop 2 hours before. around 20:00 on weekdays.;15/11/2013 09:00:00;7488;674;Laurent Crolard;;2014/3/12 14:35;15/11/2013 09:00:00;24/03/2015 14:09:05;2014/3/12 14:32;;24/03/2015 14:09:05;Jiaying Zhang;;15/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;23/07/2014 08:38:28;Amanda Ward;23/07/2014 08:38:28|Amanda Ward|We need a recent example of when lighting is left on after store closes. If prep areas are open to the shop floor, it is reasonable that light stays on until store closes.;15/03/2015 00:00:00;101-08;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Customer Cafe;Blocked;13/11/2013 00:00:00;The Customer caf¨¦ is still consumming after closing time on sunday. It's stops at 17:20;Schedule needs to be revisited and sync its operation with the restaurant closing time.;13/11/2013 09:00:00;988;89;Laurent Crolard;2014/4/8 12:30;;13/11/2013 09:00:00;;;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;13/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 10:35:46;Amanda Ward;25/06/2014 10:35:46|Amanda Ward|We have been advised that preparation time before cafe opens is 1-1 1/2 hours before opening and this may vary depending on staff available. Please close.;;101-07;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Customer Cafe;To be implemented;13/11/2013 00:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours. Consumption remains high until 23:15 Monday to Saturday.;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;13/11/2013 09:00:00;21796;1962;Laurent Crolard;;2014/4/8 11:30;13/11/2013 09:00:00;;24/03/2015 14:14:21;;25/03/2015 19:50:09;Jiaying Zhang;;13/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 19:50:09;Jiaying Zhang;25/03/2015 19:50:09|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'. ;;101-06;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Customer Cafe;Blocked;13/11/2013 00:00:00;The Customer Caf¨¦ starts at 8:00 on sundays whereas the caf¨¦ only opens at 9:30. During weekdays the caf¨¦ starts at 7:00 and opens at 6:00.;Schedule needs to be revisited and sync its operation with the opening time.;13/11/2013 09:00:00;7280;655;Laurent Crolard;2014/4/8 12:30;;13/11/2013 09:00:00;;;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;13/11/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 10:35:22;Amanda Ward;25/06/2014 10:35:22|Amanda Ward|We have been advised that preparation time before cafe opens is 1-1 1/2 hours before opening and this may vary depending on staff available. Please close.;;574-11;574;Poynton;Midlands;Refrigeration;Electricity;Shop Services;Realized;28/10/2013 00:00:00;On weekdays, the light in the shop services starts at 5:30AM, and is switched off 21:30;Lighting schedule of the shop services needs to be changed and configured to start 20 min before opening time on weedays and switch off when the store closes;28/10/2013 09:00:00;4680;421;Florian Moreau;;2014/12/8 11:30;28/10/2013 09:00:00;2014/12/8 12:00;2013/1/12 9:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;28/10/2013 09:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 01:00:00|elutions@elutions.com|Still not done|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Will be checked again w/c 28/7. ;;553-23;553;Aldershot;South West;BMS;Electricity;HVAC;Blocked;28/10/2013 00:00:00;On Weekdays RAH 1 often operates all night or starts at 4:00;Adjust and fine tune RAH schedule of operation to shut them off during after hours. If store operation permits its schedule should be changed to stop at 22:00 on weekdays and to start at 7:45 on weekdays.;28/10/2013 09:00:00;3120;281;Laurent Crolard;2013/1/11 11:30;;28/10/2013 09:00:00;;2013/1/11 9:30;2013/1/11 10:00;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/10/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|This site utilises waste heat from the refrigeration system as its heating medium. It can therefore bring the system on at any time of night or day to prevent having to run the refrigeration packs in heat pump mode, rather than using waste heat. It is in no way a standard store. and does not conform to standard operating principals. Software cahnges cannot be made in isolation as the system controls as a whole. We can review the entire store implementation, but there is a project underway which will change the refrigeration control system and will require a total BMS software re-write, thus we do not see the logic in changing software now that will be reducdant in months, unless we receive a specific instruction to proceed.|01/12/2013 00:00:00|elutions@elutions.com|We know that there is a specific heating system over there and some analysis needs to be done before any modification;;553-22;553;Aldershot;South West;BMS;Electricity;HVAC;Blocked;28/10/2013 00:00:00;AHUs 2 & 4 often operate during all night.;Adjust and fine tune AHU schedule of operation to shut them off during after hours. If store operation permits its schedule should be changed to stop at 22:00 on weekdays and to start at 4:00 on weekdays.;28/10/2013 09:00:00;4680;421;Laurent Crolard;2013/1/11 11:30;;28/10/2013 09:00:00;;2013/1/11 9:30;2013/1/11 10:00;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/10/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|This site utilises waste heat from the refrigeration system as its heating medium. It can therefore bring the system on at any time of night or day to prevent having to run the refrigeration packs in heat pump mode, rather than using waste heat. It is in no way a standard store. and does not conform to standard operating principals. Software cahnges cannot be made in isolation as the system controls as a whole. We can review the entire store implementation, but there is a project underway which will change the refrigeration control system and will require a total BMS software re-write, thus we do not see the logic in changing software now that will be reducdant in months, unless we receive a specific instruction to proceed.|01/12/2013 00:00:00|elutions@elutions.com|We know that there is a specific heating system over there and some analysis needs to be done before any modification;;348-35;348;Chippenham Cepan Park North;South West;Refrigeration;Electricity;Shop Services;Realized;28/10/2013 00:00:00;On weekdays, the light is the shop services starts at 7:30AM, and are switched off 22:30;Lighting schedule of the shop services needs to be changed and configured to start 20 min before opening time on weedays and switch off when the store closes at 22:20;28/10/2013 09:00:00;2340;211;Florian Moreau;;25/08/2014 10:54:45;28/10/2013 09:00:00;25/08/2014 10:55:15;25/08/2014 10:49:13;18/08/2014 08:14:49;25/08/2014 10:55:15;RD Admin;;;;28/10/2013 09:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site and carry out |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|the schedule seems still uncorrect as the light starts early about 6:00 and stops at 20:20 on Saturday. Everyday the schedule changes, it might be a behaviour issues, could you confirm it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |04/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Lighting times have been checked and all conform to request - will will revisit 12th to investigate further.|11/08/2014 01:00:00|elutions@elutions.com|Will be reviewed next week if the implementation is confirmed.|18/08/2014 08:14:47|Craig Lloyd|The lighting times have been changed again for this store to 0700-2300 mon to Sat as of 18th Aug as the stores are opening an hour earlier and closing and hour later. ;;553-21;553;Aldershot;South West;Behavioural;Electricity;Customer Cafe;Blocked;28/10/2013 00:00:00;The customer caf¨¦ maximal day demand has been lowered in the middle of October.;Operation schedule to be adjusted to maintain minimum operation level and follow a demand based approach.;28/10/2013 09:00:00;12480;1123;Laurent Crolard;2014/4/8 12:30;;28/10/2013 09:00:00;;;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;28/10/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 11:21:06;Amanda Ward;25/06/2014 11:21:06|Amanda Ward|This may be an anomaly. Equipment may not have been used on that day. Unless this is believed to be due to a fault keeping equipment on when it should be off (in which case it is not behavioural), please close.;;348-34;348;Chippenham Cepan Park North;South West;BMS;Electricity;Car Park;Realized;28/10/2013 00:00:00;The Car Park Lighting (DB UC) is turned on at 6:00 during weekdays.;Operation schedule and settings to be adjusted and homogenised to reduce the demand during non-working hours. This could be scheduled to start whn the first worker arrived.;28/10/2013 09:00:00;624;56;Laurent Crolard;;2014/7/10 15:08;28/10/2013 09:00:00;2014/7/10 15:09;2014/7/10 15:07;23/06/2014 11:00:00;2014/7/10 15:09;Alexandre Gabert;28/10/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;26/04/2014 01:00:00;elutions@elutions.com;26/04/2014 01:00:00|elutions@elutions.com|Need to check when days are shorter|16/06/2014 01:00:00|mittons@elutions.com|Adjusted|23/07/2014 01:00:00|elutions@elutions.com|Need to check when days are shorter |07/10/2014 15:07:52|Alexandre Gabert|Issue solved.;;553-20;553;Aldershot;South West;Behavioural;Electricity;Customer Cafe;Implemented;28/10/2013 00:00:00;It has been identified that energy usage in the caf¨¦ is above expected outside of the caf¨¦ opening hours. For example15,20/3/15  ;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;28/10/2013 09:00:00;3120;281;Laurent Crolard;;2015/9/4 10:57;28/10/2013 09:00:00;;24/03/2015 14:17:35;;2015/9/4 10:57;Aimee White;;28/10/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 11:18:16;Amanda Ward;25/06/2014 11:18:16|Amanda Ward|Is this still an issue? There is no recent data.|25/03/2015 19:48:48|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;348-33;348;Chippenham Cepan Park North;South West;BMS;Electricity;Car Park;Realized;28/10/2013 00:00:00;The Car Park Lighting (DB CP) is turned on at 6:00 during weekdays.;Operation schedule and settings to be adjusted and homogenised to reduce the demand during non-working hours. This could be scheduled to start whn the first worker arrived.;28/10/2013 09:00:00;2808;253;Laurent Crolard;;2014/7/10 15:16;28/10/2013 09:00:00;2014/7/10 15:16;2014/7/10 15:11;23/06/2014 11:00:00;2014/7/10 15:16;Alexandre Gabert;28/10/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;26/04/2014 01:00:00;elutions@elutions.com;26/04/2014 01:00:00|elutions@elutions.com|Need to check when days are shorter|16/06/2014 01:00:00|mittons@elutions.com|Adjusted|23/07/2014 01:00:00|elutions@elutions.com|Need to check when days are shorter |07/10/2014 15:11:55|Alexandre Gabert|Issue solved.;;259-19;259;Rubery Bristol Road South;Midlands;Refrigeration;Electricity;Shop Services;Realized;28/10/2013 00:00:00;Shop Services Lighting is switched on 2 hour before opening on Shop Services 2.;Schedule needs to be revisited and sync its operation with the opening time.;28/10/2013 09:00:00;8760;788;Florian Moreau;;30/09/2014 14:14:10;28/10/2013 09:00:00;31/10/2014 14:09:08;29/09/2014 10:49:17;29/08/2014 11:47:55;31/10/2014 14:09:08;Laurent CROLARD;;;;28/10/2013 09:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:47:54;Mark McCusker;29/08/2014 11:47:54|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 16:55:44|Alexandre Gabert|Schedules on JTL are correct. Waiting for profiles data on Maestro to confirm.|29/09/2014 10:49:17|Alexandre Gabert|Issue unsolved. Lights turn on at 04:45 on weekdays and 07:10 on Sundays.|30/09/2014 14:14:10|Richard Lacey|Lighting times are correct;;258-17;258;Ross On Wye Station Road;South West;BMS;Electricity;Lighting;Realized;28/10/2013 00:00:00;Sales Floor Lighting : The DB 2/3 is off at 18:15 on Sunday. the shop closes at 16:00;Lighting schedule of the sales floor lighting needs to be changed and configured to stop 15 min after closing time at 16:15 on Sunday.;28/10/2013 09:00:00;3120;281;Laurent Crolard;;22/11/2013 10:30:00;28/10/2013 09:00:00;22/11/2013 11:00:00;22/11/2013 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/10/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;258-16;258;Ross On Wye Station Road;South West;BMS;Electricity;Lighting;Realized;28/10/2013 00:00:00;Display lighting DB 1/3 stops at 18:15 on Sunday.;Lighting schedule of the display lighting needs to be changed and configured to stop at 16:00 on Sunday.;28/10/2013 09:00:00;3276;295;Laurent Crolard;;14/11/2013 10:30:00;28/10/2013 09:00:00;14/11/2013 11:00:00;14/11/2013 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/10/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;214-11;214;Penrith Brunswick Road;North;BMS;Electricity;Lighting;Realized;28/10/2013 00:00:00;Display lighting DB J1 is switched off at 22:30 every weekday;Lighting schedule of the display lighting needs to be changed and configured to stop at 22:00 at closing time on weekdays.;28/10/2013 09:00:00;1404;126;Laurent Crolard;;2013/12/12 10:30;28/10/2013 09:00:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/10/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering, now switched at 22:15 since the 4/11/13;;158-27;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Lighting;Realized;28/10/2013 00:00:00;The manager¡¯s override which turns on lighting / heating for 1 hour is being used frequently. For example: 15/06/14 approx 06:30 18/06/14 approx 06:00;Please note, the manager¡¯s override should only be used in exceptional circumstances.;28/10/2013 09:00:00;9100;819;Laurent Crolard;;2014/4/8 11:30;28/10/2013 09:00:00;2014/4/8 12:00;2014/2/7 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;28/10/2013 09:00:00;;;;;;;;WITHOUT;;MANUAL;29/11/2013 00:00:00;mittons@elutions.com;29/11/2013 00:00:00|mittons@elutions.com|This will be due to the managers over-ride switch being pressed, not the BMS programming|15/12/2013 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices;;259-18;259;Rubery Bristol Road South;Midlands;Capital;Electricity;HVAC;New;28/10/2013 00:00:00;The HVAC demand for the Plumbing Panel during the night stays at the day level.;Schedule needs to be revisited and sync its operation with the closing time. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;28/10/2013 09:00:00;2746;247;Laurent Crolard;;;28/10/2013 09:00:00;;;;2014/12/8 12:42;Laurent Crolard;;;;;28/10/2013 09:00:00;;;;;WITHOUT;;MANUAL;2014/7/2 0:00;mittons@elutions.com;07/02/2014 00:00:00|mittons@elutions.com|Panel not controlled by BMS.|23/06/2014 01:00:00|elutions@elutions.com|moved to capital;;124-09;124;Darlington Morton Park;North;BMS;Electricity;Lighting;Realized;28/10/2013 00:00:00;Sales Floor Lighting : on DB K lights are on until 18:15 on Sundayss.;Lighting schedule to be adjusted to switch the load off at closing time i.e. 16:15 on Sundays.;28/10/2013 09:00:00;4472;402;Laurent Crolard;;2013/12/12 10:30;28/10/2013 09:00:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/10/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Savings achived on the 15th of november;;259-17;259;Rubery Bristol Road South;Midlands;BMS;Electricity;Lighting;Realized;28/10/2013 00:00:00;Sales Floor Lighting : lighting SLB remains on 24/7;Lighting schedule of the sales floor lighting needs to be changed and configured to turn off 15 min after closing time at 16:15 and turn on 30 min before opening time at 9:30 on sundays.;28/10/2013 09:00:00;13399;1206;Laurent Crolard;;14/11/2013 10:30:00;28/10/2013 09:00:00;14/11/2013 11:00:00;14/11/2013 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/10/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;29/11/2013 00:00:00;mittons@elutions.com;29/11/2013 00:00:00|mittons@elutions.com|Physical over-rides are active on site. These require switching off|15/12/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;124-08;124;Darlington Morton Park;North;BMS;Electricity;Lighting;Realized;28/10/2013 00:00:00;Sales Lighting on DB K is on until 23:15 during the week.;Lighting schedule of the sales lighting needs to be changed and configured to turn off lights at 22:15 during the week.;28/10/2013 09:00:00;13728;1236;Laurent Crolard;;2013/12/12 10:30;28/10/2013 09:00:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/10/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Savings achived on the 15th of november;;259-16;259;Rubery Bristol Road South;Midlands;BMS;Electricity;Lighting;Realized;28/10/2013 00:00:00;Sales Floor Lighting : lighting SLB remains on 24/7.;Lighting schedule of the sales floor lighting needs to be changed and configured to turn off 15 min after closing time at 22:15 and turn on 15 min before opening time at 6:45 on weekdays.;28/10/2013 09:00:00;93798;8442;Laurent Crolard;;14/11/2013 10:30:00;28/10/2013 09:00:00;14/11/2013 11:00:00;14/11/2013 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;28/10/2013 09:00:00;;;;;;;;;WITHOUT;;MANUAL;29/11/2013 00:00:00;mittons@elutions.com;29/11/2013 00:00:00|mittons@elutions.com|Physical over-rides are active on site. These require switching off|15/12/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;259-07;259;Rubery Bristol Road South;Midlands;Capital;Electricity;Lighting;New;24/10/2013 01:00:00;1/3 Lighting SLA is still a 21kW level during the night;1/3 lighting after hours operation should be adjusted and demand could be reduced from 22:15 to 6:45. The lighting system would therefore be consuming 1/3 of sales lighting.;24/10/2013 10:00:00;32760;2948;Laurent Crolard;;;24/10/2013 10:00:00;;;;2014/12/8 12:42;Laurent Crolard;;;;;24/10/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|This is an ex-Safeway store. Some of these stores do not have the facility to switch the lighting in thirds. There are only two levels - 100% or 50%. This needs checking and confirming by the site electrical contractors. No action by Mitton at this stage until confirmation is received.|20/01/2014 00:00:00|elutions@elutions.com|The night consumption seems too high. This may requiere electrical operation. 12/2013 : The shop may be wired diffrently than Morrisons Standard. Some retification could be made to save energy;;259-15;259;Rubery Bristol Road South;Midlands;Behavioural;Electricity;Dry Cleaner;Implemented;22/10/2013 01:00:00;The consumption isn't steady over night in the dry cleaners. some night the loads is around 6kW (17th, 22th of October)3-5,19/3/15 ;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;22/10/2013 14:00:00;6000;540;Laurent Crolard;;23/04/2015 08:59:55;22/10/2013 14:00:00;;24/03/2015 14:20:59;;23/04/2015 08:59:55;Amanda Ward;;22/10/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 19:47:44;Jiaying Zhang;25/03/2015 19:47:44|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;259-13;259;Rubery Bristol Road South;Midlands;BMS;Electricity;Lighting;Realized;22/10/2013 01:00:00;Sales Floor Lighting : lighting SLB1 remains on 24/7.;Lighting schedule of the sales floor lighting needs to be changed and configured to turn off 15 min after closing time at 22:15 and turn on 15 min before opening time at 6:45 on weekdays.;22/10/2013 10:00:00;61074;5497;Laurent Crolard;;14/11/2013 10:30:00;22/10/2013 10:00:00;14/11/2013 11:00:00;14/11/2013 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;22/10/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;29/11/2013 00:00:00;mittons@elutions.com;29/11/2013 00:00:00|mittons@elutions.com|Physical over-rides are active on site. These require switching off|15/12/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;259-12;259;Rubery Bristol Road South;Midlands;Maintenance;Electricity;Lighting;Realized;22/10/2013 01:00:00;Toilet lighting :the light in the toilet stays on during the night.;Electrical contractor required to attend site, investigate and resolve why the toilet lighting stats on during the night. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate toilet lighting circuits being fed from the BMS time channel and resolve any problems found. Toilet lighting hours operation should be set and demand could be reduced from 22:15 to 6:55 on weekdays.  Example problems could be - Welded contactor or wired incorrectly.;22/10/2013 10:00:00;1768;159;Laurent Crolard;;30/10/2014 11:42:49;22/10/2013 10:00:00;30/10/2014 11:43:28;23/09/2014 09:39:59;;30/10/2014 11:43:28;Francois DONCKELE;;;23/09/2014 09:39:59;;22/10/2013 10:00:00;7885661;TRUE;TRUE;;WITHOUT;;MANUAL;29/11/2013 00:00:00;mittons@elutions.com;"29/11/2013 00:00:00|mittons@elutions.com|The BMS software and times are correct. It is possible that this is wored to the wrong output on site.|06/01/2014 00:00:00|elutions@elutions.com|There were many issues on this site most of the work is done. This could be investigated as it might be some non essential lighting staying on at night. This may not be available from the BMS but there might be too many essential ligthing in this area.  Some of them could be switched off at night.|30/10/2014 11:37:54|Francois DONCKELE|MML says : ""7885661 - 21/10/14""";;259-11;259;Rubery Bristol Road South;Midlands;Maintenance;Electricity;Lighting;Realized;22/10/2013 01:00:00;Toilet lighting :the light in the toilet stays on during the night during weekends.;Electrical contractor required to attend site, investigate and resolve why the toilet lighting stats on during the night. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate toilet lighting circuits being fed from the BMS time channel and resolve any problems found. Toilet lighting hours operation should be set and demand could be reduced from 22:15 to 6:55 on weekdays.  Example problems could be - Welded contactor or wired incorrectly.;22/10/2013 10:00:00;4992;449;Laurent Crolard;;30/10/2014 11:44:35;22/10/2013 10:00:00;30/10/2014 11:44:47;23/09/2014 09:37:47;;30/10/2014 11:44:48;Francois DONCKELE;;;23/09/2014 09:37:47;;22/10/2013 10:00:00;7885661;TRUE;TRUE;;WITHOUT;;MANUAL;29/11/2013 00:00:00;mittons@elutions.com;"29/11/2013 00:00:00|mittons@elutions.com|The BMS software and times are correct. It is possible that this is wored to the wrong output on site.|06/01/2014 00:00:00|elutions@elutions.com|There were many issues on this site most of the work is done. This could be investigated as it might be some non essential lighting staying on at night. This may not be available from the BMS but there might be too many essential ligthing in this area.  Some of them could be switched off at night.|30/10/2014 11:44:21|Francois DONCKELE|MML Says : ""7885661 - 21/10/14""";;387-25;387;Lutterworth Bitteswell Road;South West;Refrigeration;Electricity;Shop Services;Implemented;22/10/2013 01:00:00;The lighting in the shop services is from 6:00 to 23:30. The shop opens at 8:00 and closes at 21:00 during the week.;Lighting schedule of the shop services needs to be changed and configured to start at 7:40 and to switch off at 21:20 on weekdays.;22/10/2013 10:00:00;4992;450;Florian Moreau;;2014/10/11 14:52;22/10/2013 10:00:00;;29/09/2014 11:02:41;29/08/2014 11:55:56;2014/10/11 14:52;Richard Lacey;;;;22/10/2013 10:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:55:55;Mark McCusker;29/08/2014 11:55:55|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|29/09/2014 11:02:41|Alexandre Gabert|Site on CDK, timeclock is not displayed. Weekdays: switch on at 05:40 instead of 06:40, Sunday: 09:00 instead of 09:20.|10/11/2014 14:52:08|Richard Lacey|lighting controlled from JTL. this is set to store trading times;;208-12;208;Buxton Bakewell Road;Midlands;Maintenance;Electricity;HVAC;Realized;22/10/2013 01:00:00;On Sundays, an increase of the demand by 5KW on the HV panel is observed during night after 4AM. The HV panel seems to start too early in the morning. Trend investigation carried out. Site investigation required;Site visit required to investigate and rectify AHU operation. Adjust and fine tune AHUs schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at 8:00 during the week.;22/10/2013 10:00:00;1560;140;Laurent Crolard;;22/04/2014 11:30:00;22/10/2013 10:00:00;22/04/2014 12:00:00;22/04/2014 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;22/10/2013 10:00:00;;;7590648;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;18/02/2014 00:00:00;mittons@elutions.com;18/02/2014 00:00:00|mittons@elutions.com|HVAC running flat out to maintain store at set-point. Site investigation required|03/03/2014 00:00:00|elutions@elutions.com|this could be a maintenance issue as a site visit is requierd.|09/04/2014 01:00:00|mml|Job Complete 09/04/2014|22/04/2014 01:00:00|elutions@elutions.com|Done  ;;208-11;208;Buxton Bakewell Road;Midlands;Maintenance;Electricity;HVAC;Realized;22/10/2013 01:00:00;On weekdays, an increase of the demand by 5KW on the HV panel is observed during night after 4AM. The HV panel seems to start too early in the morning. Trend investigation carried out. Site investigation required;Site visit required to investigate and rectify AHU operation. Adjust and fine tune AHUs schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at 8:00 during the week.;22/10/2013 10:00:00;6240;562;Laurent Crolard;;22/04/2014 11:30:00;22/10/2013 10:00:00;22/04/2014 12:00:00;22/04/2014 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;22/10/2013 10:00:00;;;7590648;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;18/02/2014 00:00:00;mittons@elutions.com;18/02/2014 00:00:00|mittons@elutions.com|HVAC running flat out to maintain store at set-point. Site investigation required|03/03/2014 00:00:00|elutions@elutions.com|this could be a maintenance issue as a site visit is requierd.|09/04/2014 01:00:00|mml|Job Complete 09/04/2014|22/04/2014 01:00:00|elutions@elutions.com|Done  ;;208-10;208;Buxton Bakewell Road;Midlands;Maintenance;Electricity;HVAC;Realized;22/10/2013 01:00:00;On sundays, after hours operation of the HV panel is observed during night. Average demand of 12kW is recorded. Trend investigation carried out. The HVAC Panel is consumming too much energy during night time. Site investigation required.;Site visit required to investigate and rectify AHU operation. Adjust and fine tune AHUs schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at 10:00 on sundays.;22/10/2013 10:00:00;5616;505;Laurent Crolard;;22/04/2014 11:30:00;22/10/2013 10:00:00;22/04/2014 12:00:00;22/04/2014 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;22/10/2013 10:00:00;;;7590648;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;18/02/2014 00:00:00;mittons@elutions.com;18/02/2014 00:00:00|mittons@elutions.com|HVAC running flat out to maintain store at set-point. Site investigation required|03/03/2014 00:00:00|elutions@elutions.com|this could be a maintenance issue as a site visit is requierd.|09/04/2014 01:00:00|mml|Job Complete 09/04/2014|22/04/2014 01:00:00|elutions@elutions.com|Done  ;;208-09;208;Buxton Bakewell Road;Midlands;Maintenance;Electricity;HVAC;Realized;22/10/2013 01:00:00;After hours operation of the HV panel is observed during night on weekdays. Average demand of 13kW is recorded. Trend investigation carried out. The HVAC Panel is consumming too much energy during night time. Site investigation required.;Site visit required to investigate and rectify AHU operation. Adjust and fine tune AHUs schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at 8:00 during the week.;22/10/2013 10:00:00;22464;2021;Laurent Crolard;;22/04/2014 11:30:00;22/10/2013 10:00:00;22/04/2014 12:00:00;22/04/2014 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;22/10/2013 10:00:00;;;7590648;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;18/02/2014 00:00:00;mittons@elutions.com;18/02/2014 00:00:00|mittons@elutions.com|HVAC running flat out to maintain store at set-point. Site investigation required|03/03/2014 00:00:00|elutions@elutions.com|this could be a maintenance issue as a site visit is requierd.|09/04/2014 01:00:00|mml|Job Complete 09/04/2014|22/04/2014 01:00:00|elutions@elutions.com|Done  ;;208-08;208;Buxton Bakewell Road;Midlands;BMS;Electricity;Lighting;Realized;22/10/2013 01:00:00;Sales Floor Lighting : non Essential Sales lighting stops at 17h30 on Sundays.;Lighting schedule of the store needs to be changed and configured to turn off at 16:15 on Sundays.;22/10/2013 10:00:00;1716;154;Laurent Crolard;;2014/11/2 10:30;22/10/2013 10:00:00;2014/11/2 11:00;2014/11/2 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;22/10/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/6/1 0:00;elutions@elutions.com;06/01/2014 00:00:00|elutions@elutions.com|The non essential lighting is still on until 17:15 on sundays.|13/01/2014 00:00:00|elutions@elutions.com|The schedule didn't changed on sundays. Please review this again. There might be an issue with the schedule. |27/01/2014 00:00:00|mittons@elutions.com|Adjusted. Further adjustment made 27/01/2014;;262-13;262;Stone Mill Street;Midlands;Behavioural;Electricity;Customer Cafe;Implemented;18/10/2013 01:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours.For example16/3/15  ;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;18/10/2013 10:00:00;10920;983;Laurent Crolard;;2015/9/4 10:58;18/10/2013 10:00:00;;24/03/2015 20:29:49;;2015/9/4 10:58;Aimee White;;18/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 19:46:04;Jiaying Zhang;25/03/2015 19:46:04|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;262-12;262;Stone Mill Street;Midlands;BMS;Electricity;Car Park;Realized;18/10/2013 01:00:00;