The Car park lighting is on until 23:30.;Lighting schedule of the car park needs to be changed and configured to turn off 1 hour after closing time at 22:00 on weekdays.;18/10/2013 10:00:00;4680;421;Laurent Crolard;;22/07/2014 14:30:00;18/10/2013 10:00:00;22/07/2014 15:00:00;22/07/2014 13:30:00;23/06/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/10/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|Times adjusted to times on store questionaire|23/07/2014 01:00:00|elutions@elutions.com|Adjusted.;;262-11;262;Stone Mill Street;Midlands;BMS;Electricity;Lighting;Realized;18/10/2013 01:00:00;Sales Floor Lighting : The lights are off at 21:30;Lighting schedule of the sales floor lighting needs to be changed and configured to stop at 21:15 on Weekdays.;18/10/2013 10:00:00;2496;225;Laurent Crolard;;14/11/2013 10:30:00;18/10/2013 10:00:00;14/11/2013 11:00:00;14/11/2013 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/10/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Times and delays are all correct. Please provide logged data for analysis|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;522-16;522;Portsmouth Victory Park;South West;Behavioural;Electricity;Lighting;Realized;18/10/2013 01:00:00;Display lighting is sometimes on the whole night, like Oct 16th for instance.;Lighting schedule of the display lighting needs to be adjusted to cease its operation at closing time every day.;18/10/2013 10:00:00;16224;1460;Laurent Crolard;;2013/12/12 10:30;18/10/2013 10:00:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|15/11/2013 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes, this may be override;;259-10;259;Rubery Bristol Road South;Midlands;Refrigeration;Electricity;Shop Services;Realized;18/10/2013 01:00:00;Shop Services Lighting is switched on 1 hour before opening, and switched off 1 hour afetr closing on weekdays;Shop Services lighting schedule needs to be changed and configured to turn off when the store is closed on weekdays;18/10/2013 10:00:00;4992;449;Florian Moreau;;30/09/2014 14:15:09;18/10/2013 10:00:00;31/10/2014 14:09:39;29/09/2014 10:50:40;29/08/2014 11:56:44;31/10/2014 14:09:39;Laurent CROLARD;;;;18/10/2013 10:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:56:44;Mark McCusker;29/08/2014 11:56:44|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|29/09/2014 10:50:40|Alexandre Gabert|Settings are correct on JTL, issue unsolved.|30/09/2014 14:15:08|Richard Lacey|All lighting times are correct;;387-24;387;Lutterworth Bitteswell Road;South West;BMS;Electricity;Car Park;Updated;16/10/2013 01:00:00;The car park lighting is on on sundays between 6:00 to 7:30.;Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switched off 1h30 after the store closes. ;16/10/2013 10:00:00;780;70;Laurent Crolard;;;16/10/2013 10:00:00;;2014/7/10 15:20;28/10/2014 12:11:41;28/10/2014 12:11:41;Tom Matthews;16/10/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;26/04/2014 01:00:00;elutions@elutions.com;26/04/2014 01:00:00|elutions@elutions.com|Need to check when days are shorter|16/06/2014 01:00:00|mittons@elutions.com|All BMS settings are correct|23/07/2014 01:00:00|elutions@elutions.com|Need to check when days are shorter |07/10/2014 15:20:38|Alexandre Gabert|Adjusted to new corporate standards. |28/10/2014 12:11:40|Tom Matthews|No changes made, all BMS settings are still correct. Multiple instances of this and other lighting overrides being used at this site.;;348-32;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Back of House;Realized;16/10/2013 01:00:00;Night time energy usage in the warehouse is above expected usage.;Please ensure that when the store closes, checks are put into place to turn off all nonessential equipment.;16/10/2013 14:00:00;8213;739;Laurent Crolard;;2014/8/12 22:33;16/10/2013 14:00:00;24/03/2015 20:24:12;2014/8/12 23:32;;24/03/2015 20:24:12;Jiaying Zhang;;16/10/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;;;;21/02/2015 00:00:00;348-31;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Food Preparation;Updated;16/10/2013 01:00:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.;16/10/2013 14:00:00;1872;168;Laurent Crolard;;;16/10/2013 14:00:00;;2014/8/12 18:16;2014/8/12 17:17;2014/8/12 17:17;Chicheng Zhang;;16/10/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;25/09/2014 15:09:49;Amanda Ward;25/09/2014 15:09:49|Amanda Ward|348-03 similar and has been issued to store. Please recheck and confirm if there is still an issue. There has been an improvement and a separate ECM for the bakery has gone out this week.;;387-23;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Back of House;Updated;16/10/2013 01:00:00;The Shop Front Switch Board Non Essential is still consumming at night. The minimal consumption is 7kW.;Some Equipment might not be needed during night time. Operation schedule to be adjusted with auto setback night control and standardised to maintain minimum level during after hours.;16/10/2013 14:00:00;3120;281;Laurent Crolard;;;16/10/2013 14:00:00;;2014/9/12 12:43;2014/9/12 11:43;2014/9/12 11:43;Amanda Ward;;16/10/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;2014/9/12 12:43;Amanda Ward;09/12/2014 12:43:20|Amanda Ward|Please confirm if this is still an issue and supply further detail. Store has night crew.;;387-22;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Back of House;Updated;16/10/2013 01:00:00;Energy usage in the bakery within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (4kW) which suggests the ovens or lights have been left on;16/10/2013 10:00:00;9360;842;Laurent Crolard;;;16/10/2013 10:00:00;;25/11/2014 08:09:31;25/11/2014 08:09:58;25/11/2014 08:09:59;Amanda Ward;;16/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;25/11/2014 08:09:31;Amanda Ward;25/11/2014 08:09:31|Amanda Ward|Is this bakery or back of house?;;166-20;166;Cwmbran;South West;Refrigeration;Electricity;Shop Services;Realized;16/10/2013 01:00:00;The lighting in the shop services is on until 16:30. The shop closes at 16:00 on sunday. On weekdays, the shop services stops at 22:30;Lighting schedule of the shop services needs to be changed and configured to switch off at 16:20 on sundays and at 22:20 on weekdays.;16/10/2013 10:00:00;3650;328;Florian Moreau;;25/09/2014 15:54:14;16/10/2013 10:00:00;25/09/2014 15:54:29;25/09/2014 15:53:30;29/08/2014 11:57:29;25/09/2014 15:54:29;Alexandre Gabert;;;;16/10/2013 10:00:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:57:28;Mark McCusker;29/08/2014 11:57:28|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 15:53:29|Alexandre Gabert|Issue solved.;;574-10;574;Poynton;Midlands;Behavioural;Electricity;Food Preparation;Implemented;16/10/2013 01:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;16/10/2013 10:00:00;11498;1035;Laurent Crolard;;2014/4/8 11:30;16/10/2013 10:00:00;;2014/4/8 10:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;16/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;574-09;574;Poynton;Midlands;Behavioural;Electricity;Food Preparation;To be implemented;16/10/2013 01:00:00;The food prep has sometimes a higher night consumption.For example18/3/15  ;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;16/10/2013 10:00:00;4680;421;Laurent Crolard;;2014/4/8 11:30;16/10/2013 10:00:00;;24/03/2015 20:33:16;;25/03/2015 19:45:00;Jiaying Zhang;;16/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 19:45:01;Jiaying Zhang;25/03/2015 19:45:01|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;158-26;158;Crowborough Pine Grove;South East;Refrigeration;Electricity;Shop Services;Realized;16/10/2013 01:00:00;the lighting in the shop services is on until 22:30. The shop closes at 22:00 during the week.;Lighting schedule of the shop services needs to be changed and configured to switch off at 22:20 on weekdays.;16/10/2013 10:00:00;936;84;Florian Moreau;;25/09/2014 15:46:17;16/10/2013 10:00:00;25/09/2014 15:46:44;25/09/2014 15:45:40;29/08/2014 11:58:13;25/09/2014 15:46:44;Alexandre Gabert;;;;16/10/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|17/06/2014 01:00:00|elutions@elutions.com|no changes on the consumption could you review it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 11:58:12|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|25/09/2014 15:45:40|Alexandre Gabert|Issue solved.;;158-25;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Tenants;To be implemented;16/10/2013 01:00:00;The Sub Tenant has a constant 3kW demand at night;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;16/10/2013 10:00:00;6570;591;Laurent Crolard;;2014/4/8 11:30;16/10/2013 10:00:00;;13/01/2015 14:34:42;;13/01/2015 14:34:42;Alexandre Gabert;;16/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 1:00;mittons@elutions.com;04/11/2013 01:00:00|mittons@elutions.com|The Trend BMS has nothing to do with tennanted spaces.|15/11/2013 01:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|25/06/2014 15:48:08|Amanda Ward|Please can this be changed to Tenants to avoid confusion?|13/01/2015 14:34:41|Alexandre Gabert|The tenant profile still shows a 2kW consumption at night. Changed Area of the Store to tenants.;;158-24;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Food Preparation;Blocked;16/10/2013 01:00:00;The Bakery starts earlier on Saturdays;Adjust schedule of operation to maintain the weekdays schedule for Saturdays;16/10/2013 12:00:00;520;47;Laurent Crolard;2014/4/12 20:23;;16/10/2013 12:00:00;;;;2014/4/12 20:23;Shaobo Feng;;16/10/2013 12:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 17:45:12;Amanda Ward;25/06/2014 17:45:12|Amanda Ward|We can't tell the store when to start baking. Please close.|04/08/2014 03:00:00|elutions@elutions.com|The bakery starts at the same time on sundays. It got a longer starting time on sundays than others days. Is there a reason behind it?;;158-23;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Customer Cafe;Realized;30/10/2013 00:00:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours.;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;16/10/2013 10:00:00;14600;1314;Laurent Crolard;;2014/4/8 11:30;16/10/2013 10:00:00;24/03/2015 20:55:37;2014/4/8 10:30;;24/03/2015 20:55:37;Jiaying Zhang;;16/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;19/03/2015 00:00:00;348-30;348;Chippenham Cepan Park North;South West;Refrigeration;Electricity;Shop Services;Realized;16/10/2013 01:00:00;On sundays, the light is the shop services starts at 9:00, and are switched off 16:45;Lighting schedule of the shop services needs to be changed and configured to start 20 min before opening time at 09:20 on Sunday and switch off when the store closes at 16:20;16/10/2013 10:00:00;780;70;Florian Moreau;;29/08/2014 11:58:57;16/10/2013 10:00:00;30/09/2014 10:04:43;16/10/2013 10:30:00;;30/09/2014 10:04:43;Alexandre Gabert;;;;16/10/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site and carry out |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|the schedule seems still uncorrect as the light starts early about 6:00 and stops at 20:20 on Saturday. Everyday the schedule changes, it might be a behaviour issues, could you confirm it?|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |04/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Lighting times have been checked and all conform to request - will will revisit 12th to investigate further.|11/08/2014 01:00:00|elutions@elutions.com|Will be reviewed next week if the implementation is confirmed.|29/08/2014 11:58:56|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|30/09/2014 10:04:43|Alexandre Gabert|Issue solved.;;158-22;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Customer Cafe;Blocked;16/10/2013 01:00:00;DB R Restaurant opens at 7:00 every weekday but starts sometimes at 5:00;Adjust operation schedule to start at 7:00 on weekdays;16/10/2013 10:00:00;3744;337;Laurent Crolard;2014/4/8 12:30;;16/10/2013 10:00:00;;;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;16/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 10:44:56;Amanda Ward;25/06/2014 10:44:56|Amanda Ward|We have been advised that preparation time before cafe opens is 1-1 1/2 hours before opening and this may vary depending on staff available. If consumption increases at 5am this will be beacuse staff are working. Please close.;;348-29;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Customer Cafe;Blocked;16/10/2013 01:00:00;DB R - The load curve shows a start at 7 AM;Lighting schedule of restaurant needs to be changed and configured to start 15 min before opening time at 7:45 on weekdays and at 09:30 on Sunday.;16/10/2013 10:00:00;3120;281;Laurent Crolard;2014/4/8 12:30;;16/10/2013 10:00:00;;;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;16/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 11:47:15;Amanda Ward;25/06/2014 11:47:15|Amanda Ward|We have been advised that preparation time before cafe opens is 1-1 1/2 hours before opening and this may vary depending on staff available. Please close.;;367-42;367;Woking Goldsworth Road;South West;Behavioural;Electricity;Food Preparation;Implemented;16/10/2013 01:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;16/10/2013 14:00:00;21900;1971;Laurent Crolard;;2014/8/12 19:38;16/10/2013 14:00:00;;2014/8/12 20:38;;2014/8/12 19:38;Zhaohua Tan;;16/10/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;367-41;367;Woking Goldsworth Road;South West;Behavioural;Electricity;Food Preparation;Implemented;16/10/2013 01:00:00;Energy usage in the bakery within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (3kW) which suggests the ovens or lights have been left on;16/10/2013 10:00:00;10950;986;Laurent Crolard;;2014/4/8 11:30;16/10/2013 10:00:00;;2014/4/8 10:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;16/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;367-40;367;Woking Goldsworth Road;South West;Behavioural;Electricity;Lighting;Updated;16/10/2013 00:00:00;Sales lighting: FOH has a 4kW night demand;Sales floor lighting schedule should be changed to sync its operation with the closing times, thus configured to have day demand from 07:45 to 22:15 on weekdays.;16/10/2013 14:00:00;13104;1179;Laurent Crolard;;;16/10/2013 14:00:00;;2014/8/12 18:30;2014/8/12 17:30;2014/8/12 17:30;Chicheng Zhang;;16/10/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 2:00;mittons@elutions.com;04/11/2013 02:00:00|mittons@elutions.com|All lighting is set as per Morrisons Standard Schedule. If this is not the case, these circuits are not BMS controlled.|15/11/2013 02:00:00|elutions@elutions.com|The electrical installation needs to be changed to be able to switch 2/3 of the lighting during night|04/06/2014 14:48:00||Please can we have more detail on what the issue is and what the store can do to resolve?;;367-39;367;Woking Goldsworth Road;South West;BMS;Electricity;Lighting;Realized;16/10/2013 01:00:00;Sales lighting: The FOH lighting reduces its load at 23:00 during the week;Lighting FOH schedule of needs to be adjusted to turn off at 22:00 on weekdays.;16/10/2013 10:00:00;1248;112;Laurent Crolard;;14/11/2013 10:30:00;16/10/2013 10:00:00;14/11/2013 11:00:00;14/11/2013 09:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/10/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|All lighting is scheduled to reduce at closing + 15minutes as per Morrisons Standard Schedule. If this is not the case, these circuits are not BMS controlled.|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;553-19;553;Aldershot;South West;BMS;Electricity;Lighting;Realized;16/10/2013 01:00:00;On sundays, Sales floor lighting is switched on 1h before opening time;Lighting schedule of the Sales Floor lighting needs to be changed and configured to start at 09:30 on Sunday.;16/10/2013 10:00:00;2288;206;Laurent Crolard;;2013/6/11 10:30;16/10/2013 10:00:00;2013/6/11 11:00;2013/6/11 9:30;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/10/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|15/11/2013 00:00:00|elutions@elutions.com|Too be seen on Sunday;;166-19;166;Cwmbran;South West;Behavioural;Electricity;Petrol Filling Station;New;16/10/2013 01:00:00;The petrol filling station consumption during the day doesn't decreased before 23:00 during the weeks and 20:00 on sundays.;At Midday some of the light must be switched off with a daylight sensor. Those lights should have the same regulation as the car park lights.;16/10/2013 10:00:00;13961;1257;Laurent Crolard;;;16/10/2013 10:00:00;;;;2014/12/8 12:37;Laurent Crolard;;16/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;367-38;367;Woking Goldsworth Road;South West;Behavioural;Electricity;Lighting;Realized;16/10/2013 00:00:00;Display lighting: DB DL from PL3 has various day level demand;Adjust lighting schedule to have the same load every day.;16/10/2013 10:00:00;2184;197;Laurent Crolard;;15/02/2014 10:30:00;16/10/2013 10:00:00;15/02/2014 11:00:00;15/02/2014 09:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;16/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|All schedules are the same. This can only be from circuits that have manual control and are being operated on site.|15/11/2013 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|04/06/2014 10:48:00||Please can we have more detail on what the issue is and what the store can do to resolve?;;553-18;553;Aldershot;South West;BMS;Electricity;Lighting;Realized;16/10/2013 01:00:00;Sales floor lighting is switched on 1h before opening time;Lighting schedule of the Sales Floor lighting needs to be changed and configured to start at 7:45 during the week.;16/10/2013 10:00:00;10920;983;Laurent Crolard;;2013/6/11 10:30;16/10/2013 10:00:00;2013/6/11 11:00;2013/6/11 9:30;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/10/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;166-18;166;Cwmbran;South West;Capital;Electricity;Lighting;New;16/10/2013 01:00:00;Sales Floor Lighting : The lighting busbar is on all day during the weekend.;Sales floor lighting schedule should be changed to sync its operation with the closing times, thus configured to have day demand from 09:30 to 16:15 on sundays;16/10/2013 10:00:00;13260;1193;Laurent Crolard;;;16/10/2013 10:00:00;;;;2014/12/8 12:37;Laurent Crolard;;;;;16/10/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Times are set correctly in the BMS. This will require a visit by the site electrical contractors to determine what is occuring.|15/11/2013 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes. There are still some light switched off at night be but some more light need to be switched off : 55 kW during the day and 44 kW during the night. There might be an override.;;101-05;101;Sheffield Halfway;Midlands;Behavioural;Electricity;Customer Cafe;Blocked;16/10/2013 01:00:00;The dishwasher starts at 6:00 during weekdays and at 8:00 during sundays.;The operating schedule needs to be adjusted and it should follow a demand based approach, being launched only at full capacity.;16/10/2013 10:00:00;4380;394;Laurent Crolard;16/09/2014 11:56:06;;16/10/2013 10:00:00;;;;16/09/2014 11:56:06;Amanda Ward;;16/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;16/09/2014 11:56:05;Amanda Ward;16/09/2014 11:56:05|Amanda Ward|Cafe dishwashers are on constantly as advised by Mark previously. ;;166-17;166;Cwmbran;South West;Capital;Electricity;Lighting;New;16/10/2013 01:00:00;Sales Floor Lighting : The lighting busbar is always on around 43 kW.;Sales floor lighting schedule should be changed to sync its operation with the closing times, thus configured to have day demand from 07:45 to 22:15 on weekdays. It could be completely switched off during night.;16/10/2013 10:00:00;44460;4002;Laurent Crolard;;;16/10/2013 10:00:00;;;;2014/12/8 12:37;Laurent Crolard;;;;;16/10/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Times are set correctly in the BMS. This will require a visit by the site electrical contractors to determine what is occuring.|15/11/2013 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes;;166-16;166;Cwmbran;South West;Capital;Electricity;Lighting;New;16/10/2013 01:00:00;Shop Front Power and Lighting : The night consumption is about 6 kW.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;16/10/2013 10:00:00;8736;786;Laurent Crolard;;;16/10/2013 10:00:00;;;;2014/12/8 12:37;Laurent Crolard;;;;;16/10/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Times are set correctly in the BMS. This will require a visit by the site electrical contractors to determine what is occuring.|15/11/2013 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes;;367-37;367;Woking Goldsworth Road;South West;Behavioural;Electricity;Food Preparation;Updated;16/10/2013 01:00:00;Bakery oven 1 has sometimes a higher consumption in the afternoon;Adjust operation schedule to avoid unnecessary load during the afternoon;16/10/2013 14:00:00;2080;187;Laurent Crolard;;;16/10/2013 14:00:00;;2014/8/12 18:33;2014/8/12 17:36;2014/8/12 17:36;Chicheng Zhang;;16/10/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 19:53:47;Amanda Ward;25/06/2014 19:53:47|Amanda Ward|Please provide details and recent examples. This may be due to additional volumes - we can only issue if due to ovens being left on when not in use.;;166-15;166;Cwmbran;South West;Behavioural;Electricity;Food Preparation;Implemented;16/10/2013 01:00:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (10kW) which suggests the ovens or lights have been left on;16/10/2013 10:00:00;13173;1186;Laurent Crolard;;2014/4/8 11:30;16/10/2013 10:00:00;;2014/4/8 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;16/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;367-36;367;Woking Goldsworth Road;South West;Behavioural;Electricity;Customer Cafe;Blocked;16/10/2013 01:00:00;The customer caf¨¦ increases its consumption at 9:00 during the week though it is already open;Adjust operation schedule to operate with the same demand as in the morning;16/10/2013 10:00:00;32760;2948;Laurent Crolard;2014/4/8 12:30;;16/10/2013 10:00:00;;;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;16/10/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 11:04:31;Amanda Ward;25/06/2014 11:04:31|Amanda Ward|This may be due to increased customer numbers at this time of day which would mean more equipment turned on at this time. If this is still thought to be an issue, we need more details to progress it.;;367-35;367;Woking Goldsworth Road;South West;BMS;Electricity;Car Park;Realized;16/10/2013 01:00:00;The car parking starts to light sometimes 1h earlier;Adjust lighting schedule;16/10/2013 10:00:00;520;47;Laurent Crolard;;22/07/2014 14:30:00;16/10/2013 10:00:00;22/07/2014 15:00:00;22/07/2014 13:30:00;23/06/2014 11:00:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/10/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|Occasional lighting will be down to the operation of the managers switch, making this behaviour, not BMS;;367-34;367;Woking Goldsworth Road;South West;BMS;Electricity;HVAC;Realized;16/10/2013 01:00:00;This follow the recommandation 367-14, Now the AHU stops at 22:00 but we can still improve the consumption in the morning. The Staff AHU works from 3:00 to 23:00, except Fridays, though the staff facilities have their working hours demand starting at 6:30.;Schedule the staff AHU to operate on the same time table as staff working hours, starting at 6:00 in the morning during the week except Fridays. Schedule needs to be revisited. All unnecessary operation should be avoided by adjusting and configuring set-back controls to operate intermittently, as required to maintain night setback temperature.;16/10/2013 10:00:00;1747;157;Laurent Crolard;;20/01/2014 10:30:00;16/10/2013 10:00:00;20/01/2014 11:00:00;16/10/2013 10:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/10/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;124-07;124;Darlington Morton Park;North;BMS;Electricity;Lighting;Realized;14/10/2013 01:00:00;Sales Floor Lighting : on DB W lights are on until 18:15 on Sundays.;Lighting schedule to be adjusted to switch the load off at closing time i.e. 16:15 on Sundays.;14/10/2013 10:00:00;5100;459;Laurent Crolard;;2013/12/12 10:30;14/10/2013 10:00:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;14/10/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Savings achived on the 15th of november|29/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring;;124-06;124;Darlington Morton Park;North;BMS;Electricity;Lighting;Realized;14/10/2013 01:00:00;Sales Floor Lighting : on DB W lights are on until 23:15.;Lighting schedule of the display lighting needs to be changed and configured to turn off lights at 22:15.;14/10/2013 10:00:00;11856;1067;Laurent Crolard;;2013/12/12 10:30;14/10/2013 10:00:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;14/10/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Savings achived on the 15th of november|29/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring;;258-15;258;Ross On Wye Station Road;South West;BMS;Electricity;Lighting;Realized;2013/4/10 1:00;Sales Floor Lighting : The DB 2/3 is on at 9:00 on sunday. the shop only opens at 10:00;Lighting schedule of the sales floor lighting needs to be changed and configured to start 15 min before opening time at 09:30 on Sunday.;2013/4/10 10:00;889;80;Laurent Crolard;;14/11/2013 10:30:00;2013/4/10 10:00;14/11/2013 11:00:00;14/11/2013 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/4/10 10:00;;;;;;;;;WITHOUT;;MANUAL;;;;;522-15;522;Portsmouth Victory Park;South West;Capital;Electricity;Lighting;New;2013/4/10 1:00;1/3 Lighting : on DB sales area lighting. on night the 1/3 is too important almost 50% of the sales area lighting stays on at night.;1/3 lighting after hours operation should be adjusted and demand could be reduced by 4kW from 22:15 to 7:45. The lighting system would therefore be consumming 1/3 of sales lighting.;2013/4/10 10:00;17337;1560;Laurent Crolard;;;2013/4/10 10:00;;;;2014/12/8 12:41;Laurent Crolard;;;;;2013/4/10 10:00;;;;;WITHOUT;;MANUAL;15/12/2013 00:00:00;elutions@elutions.com;15/12/2013 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes. The electrical installation needs to be changed to be able to switch 2/3 of the lighting during night|08/01/2014 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring. We cannot make any further changes. This will require re-wiring on site by the site electrical maintenance contractors|17/01/2014 00:00:00|elutions@elutions.com|the sales floor lighting consumption didn't change at night. It might be coming from the wire network.  ;;348-28;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Lighting;Realized;2013/4/10 1:00;Sales Floor Lighting : DB L is on at 7:00 when the store opens at 8:00 and on Sundays lighting is on at 9:30 when the store opens at 10:00.;Lighting schedule of the sales floor lighting needs to be changed and configured to start 15 min before opening time at 7:45 on weekdays and at 09:30 on Sunday.;2013/4/10 10:00;14365;1293;Laurent Crolard;;20/01/2014 10:30:00;2013/4/10 10:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2013/4/10 10:00;;;;;;;;WITHOUT;;MANUAL;2013/9/12 0:00;mittons@elutions.com;09/12/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|06/01/2014 00:00:00|elutions@elutions.com|The Override was pull out on the 20th of November.  Since the 29th of October the lights are on during night. The override was pulled out on the 19th of november and since the 8th of december the light are on 24/7. People on site should be reminded about the energy efficiency best pratices.;;158-21;158;Crowborough Pine Grove;South East;Maintenance;Electricity;Lighting;To be implemented;2013/4/10 1:00;Display lighting : DB K is on at 5:30 when the shop only opened at 7:00. It's the same on Sunday : it start at 7:00 when the shop open at 10:00. The Trend BMS has been checked and is correct, on site investigation now required by the site electrical maintenance contractor. Note that display lighting appears to be operating to underground car park time schedule indicating it could be wired to wrong time signal.;Electrical contractor required to attend site, investigate and resolve why the display lighting (DB K) has a turns on too early and switches off too late. It should turn on 5mins before store opening and switch off 15mins after store close. The Trend BMS has been checked and found to be set up correctly.  Example problems could be - Welded contactor on individual circuit, incorrect wiring or problem with local time clock.;2013/4/10 10:00;21900;1971;Laurent Crolard;;14/04/2015 20:02:27;29/11/2013 12:00:00;;20/04/2015 23:54:49;29/11/2013 10:00:00;20/04/2015 23:54:49;Alex Graber;2013/4/10 10:00;;29/11/2013 12:00:00;;;7590694;;FALSE;TRUE;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Are you sure this is display lighting? These times are the same as the underground car park lighting. BMS seems correct, possible wiring issue on site. 09/12/2013 - The only way to resolve this is to visit site out of hours. Please arrange for a work order to be opened with MML.  |04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|29/11/2013 00:00:00|mittons@elutions.com|As we indicated on 04 November, these times are exactly the same as the underground car park lighting times. The BMS software for the display lighting is correct and is looking at the correct time zone, so we wonder whether DB K may actually be, in part or in total the underground car park lighting? It is possible this is a wiring issue on site which requires resolving by the main store electrical contractor. |06/01/2014 00:00:00|elutions@elutions.com|A site visited will be organised as there are differents issues with this store. DB K must be analysed. We think that this as to be investigated as crowborough this is an important savings. We have to be affirmative that this is the mall or the car park.|13/03/2014 00:00:00|elutions@elutions.com|We don't have the schedule for this board but DB K is always feeding the sales floor lights furthermore without this power alocated to the sales floor lighting. the sales floor lighting would have been really low a site of this size. |14/04/2014 01:00:00|mml|Job Complete 14/04/2014|22/04/2014 01:00:00|elutions@elutions.com|the schedule starts at 5:30 and should be adjusted.  |20/04/2015 23:52:55|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:09:38;M000158-20;158;Crowborough Pine Grove;South East;Maintenance;Electricity;Lighting;Realized;2013/4/10 1:00;Display lighting : DB K the display lighting is on until 23:00. The shop closes at 22:00 during the week. The Trend BMS has been checked and is correct, on site investigation now required by the site electrical maintenance contractor. Note that display lighting appears to be operating to underground car park time schedule indicating it could be wired to wrong time signal.;Maintenance call out required to investigate and rectify potential site wiring problem causing display lighting to operate at incorrect time schedule. Lighting schedule of the display lighting needs to be changed and configured to turn off during night at 22:00 when the store closes during the week.;2013/4/10 10:00;12775;1150;Laurent Crolard;;2014/10/6 11:30;2013/4/10 10:00;2014/10/6 12:00;2014/10/6 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2013/4/10 10:00;;;7590694;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Are you sure this is display lighting? These times are the same as the underground car park lighting. BMS seems correct, possible wiring issue on site. 09/12/2013 - The only way to resolve this is to visit site out of hours. Please arrange for a work order to be opened with MML.  |04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|29/11/2013 00:00:00|mittons@elutions.com|As we indicated on 04 November, these times are exactly the same as the underground car park lighting times. The BMS software for the display lighting is correct and is looking at the correct time zone, so we wonder whether DB K may actually be, in part or in total the underground car park lighting? It is possible this is a wiring issue on site which requires resolving by the main store electrical contractor. |06/01/2014 00:00:00|elutions@elutions.com|A site visited will be organised as there are differents issues with this store. DB K must be analysed. We think that this as to be investigated as crowborough this is an important savings. We have to be affirmative that this is the mall or the car park.|13/03/2014 00:00:00|elutions@elutions.com|We don't have the schedule for this board but DB K is always feeding the sales floor lights furthermore without this power alocated to the sales floor lighting. the sales floor lighting would have been really low a site of this size. |14/04/2014 01:00:00|mml|Job Complete 14/04/2014;;367-33;367;Woking Goldsworth Road;South West;Maintenance;Electricity;HVAC;Realized;2013/4/10 1:00;The sales AHU starts operating at 3:00 in the morning except Fridays.;Schedule needs to be revisited and sync its operation with the closing time. All unnecessary operation should be avoided by adjusting and configuring set-back controls to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time at 7:00 during the week and 10:00 on Sundays. a site visit is required.;2013/4/10 10:00;14911;1342;Laurent Crolard;;2014/2/4 11:30;2013/4/10 10:00;2014/2/4 12:00;2014/2/4 10:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2013/4/10 10:00;;;7647805;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;29/10/2013 00:00:00;mittons@elutions.com;29/10/2013 00:00:00|mittons@elutions.com|Sales floor is never achieving setpoint, so Optimiser is winding up and switching on earlier and earlier. Site visit required to ascertain the issue. |10/12/2013 00:00:00|elutions@elutions.com|There might be an issue with this equipment. Why is there so much heat loss? Could it come from the BMS? You can't see it from your BMS we will have to check on site.|16/05/2014 01:00:00|mml|Job Complete 16/05/2014|20/05/2014 12:37:00|Amanda.Ward@morrisonsplc.co.uk|.;;041-30;41;Preston Riversway;North;BMS;Electricity;Lighting;Realized;2013/4/10 1:00;Display Lighting : DB DLL on Sundays it's on until 17:15;Lighting schedule of the display lighting needs to be changed and configured to turn off at 16:00 on Sunday.;2013/4/10 10:00;223;20;Laurent Crolard;;2013/12/12 10:30;2013/4/10 10:00;2013/12/12 11:00;22/10/2013 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/4/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|04/11/2013 00:00:00|mittons@elutions.com|Please provides more information - we have no information as to what DB X supplies |29/11/2013 00:00:00|mittons@elutions.com|The Elutions comments to this state that this DB feeds ¡°some display and some essential lighting¡± The BMS display lighting driver is correctly controlled and switching at the correct time. The only way to improve this is to re-wire on site to move the essential lighting onto another DB. This is not, in our opinion an ongoing BMS issue. |15/12/2013 00:00:00|elutions@elutions.com|The display lighting schedule was changed on the 08/12/13. It stops at 16:15. DB X feed some display lighting (namely Wine and Spirit, Bakery Street,...)and some essential lighting.  ;;367-32;367;Woking Goldsworth Road;South West;BMS;Electricity;Lighting;Blocked;2013/4/10 1:00;Display lighting from PLA1 starts 30min before opening time on Sundays;Lighting schedule of the display lighting needs to be changed and configured to start at 10:00 on Sunday.;2013/4/10 10:00;252;23;Laurent Crolard;13/06/2014 12:30:00;;2013/4/10 10:00;;;;22/04/2015 09:34:09;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/4/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Set for Sunday Browsing time - No change made without further clarification|15/11/2013 00:00:00|elutions@elutions.com|This was not issued for implementation|22/04/2015 09:21:41|Florian MOREAU|Mass Edit;;S000367-31;367;Woking Goldsworth Road;South West;BMS;Electricity;Lighting;Realized;2013/4/10 1:00;Display lighting from PLA1 stops 15min after closing time.;Lighting schedule of display lighting needs to be changed and configured to cease at closing time, 22:00 on weekdays, and on Sunday.;2013/4/10 10:00;885;80;Laurent Crolard;;2013/12/12 10:30;2013/4/10 10:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/4/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Currently set to Morrisons standards (15 minutes after end of trading). Requires further discussion and clarification from Morrisons as to whether a global implementation change is required.|15/11/2013 00:00:00|elutions@elutions.com|Morrisons standard achieved.;;367-30;367;Woking Goldsworth Road;South West;BMS;Electricity;Lighting;Blocked;2013/4/10 1:00;Display lighting: DB DL from PL3/12L123 starts 30min before opening time on Sundays;Lighting schedule of the display lighting needs to be changed and configured to start at 10:00 on Sunday.;2013/4/10 10:00;910;82;Laurent Crolard;13/06/2014 12:30:00;;2013/4/10 10:00;;;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/4/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Set for Sunday Browsing time - No change made without further clarification|15/11/2013 00:00:00|elutions@elutions.com|This was not issued for implementation;;367-29;367;Woking Goldsworth Road;South West;Capital;Electricity;Lighting;New;2013/4/10 1:00;Display lighting: DB DL from PL3/12L123 has a 1kW night level;Lighting schedule of display lighting needs to be changed and configured to turn on from 7:00 to 22:00 on weekdays, and from 10:00 to 16:00 on Sunday.;2013/4/10 10:00;3744;337;Laurent Crolard;;;2013/4/10 10:00;;;;2014/12/8 12:45;Laurent Crolard;;;;;2013/4/10 10:00;;;;;WITHOUT;;MANUAL;2013/9/12 0:00;mittons@elutions.com;09/12/2013 00:00:00|mittons@elutions.com|Requires wiring modification on site|15/12/2013 00:00:00|elutions@elutions.com|This was not issued for implementation;;367-28;367;Woking Goldsworth Road;South West;BMS;Electricity;Lighting;Realized;2013/4/10 1:00;Display lighting: DB DL from PL3/12L123 stops 15min after closing time.;Lighting schedule of the display lighting needs to be changed and configured to cease at 22:00 on weekdays and at 16:00 on Sunday.;2013/4/10 10:00;3194;287;Laurent Crolard;;2013/12/12 10:30;2013/4/10 10:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/4/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Currently set to Morrisons standards (15 minutes after end of trading). Requires further discussion and clarification from Morrisons as to whether a global implementation change is required.|15/11/2013 00:00:00|elutions@elutions.com|Morrisons standard achieved.;;217-12;217;Swinton Swinton Hall Road;Midlands;BMS;Electricity;HVAC;Realized;2013/4/10 1:00;HVAC The Heating and Ventilation plant is operating 24*7;All unnecessary operation should be avoided by adjusting and configuring set-back controls to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time at 08:00 during the week and at 10:00 on Sundays.;2013/4/10 10:00;9000;810;Laurent Crolard;;2014/6/1 10:30;2013/4/10 10:00;2014/6/1 11:00;2014/6/1 9:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/4/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|This store has had a catastrophic boiler plant failure, and the remaining plant was enabled 24/7 to try and maintain the building envelope. We have tried to trim this but until the new boiler plant is installed (scheduled for Nov  /Dec 2013) There is extremely limited scope for adjustment|10/12/2013 00:00:00|elutions@elutions.com|We will wait until the problem is solved.|06/01/2014 00:00:00|elutions@elutions.com|There was a modification on the site on the 2nd of january. Before there was a lot of fluctuation between two nights. It seems fixed. ;;217-11;217;Swinton Swinton Hall Road;Midlands;Maintenance;Electricity;HVAC;New;2013/4/10 1:00;HVAC DB CC 16L123 for the Customer caf¨¦ mechanical panel is operational 24*7.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to start its operation at 8:00 during the week and at 09:30 on Sundays. Site visit required to investigate and rectify HVAC usage;2013/4/10 10:00;1460;131;Laurent Crolard;;;2013/4/10 10:00;;;;2014/12/8 12:44;Laurent Crolard;;;2013/4/10 10:00;;;7590959;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|This store has had a catastrophic boiler plant failure, and the remaining plant was enabled 24/7 to try and maintain the building envelope. We have tried to trim this but until the new boiler plant is installed (scheduled for Nov  /Dec 2013) There is extremely limited scope for adjustment|10/12/2013 00:00:00|elutions@elutions.com|We will wait until the problem is solved.|06/01/2014 00:00:00|elutions@elutions.com|There was a modification on the site on the 2nd of january. The boiler plant failure may be corrected.  The night consumption is still at 6 kW whereas it's 7kW during opening time. There might be some extra equipment on. |16/04/2014 01:00:00|mml|Job Complete 16/04/2014;;079-27;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Realized;2013/3/10 1:00;Similar level of HVAC usage recorded during the weekend and weekdays. It's working the same way Sunday and weekday. (except the HV panel for Food Prep);Schedule of operation on Sunday needs to be drafted and implemented as the similar usage results in non-optimised behaviour. They should have a specific schedule on Sundays and their operation should be terminated or reduced at 18:00.;2013/3/10 10:00;936;84;Laurent Crolard;;16/10/2013 11:30:00;2013/3/10 10:00;16/10/2013 12:00:00;16/10/2013 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/3/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mitt