ons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Plant operation changed. Requires ongoing monitoring and maybe further adjustment.|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;079-26;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Realized;2013/3/10 1:00;Its observed and recorded that AHU 3 is running from 1:00 to 22:00 for the customer caf¨¦.;Its operation should be ceased or demand should be reduced after 20:00 on Thursdays and Fridays, after 16:00 on Sundays, and after 19:00 the other days.;2013/3/10 10:00;1000;90;Laurent Crolard;;14/11/2013 10:30:00;2013/3/10 10:00;14/11/2013 11:00:00;22/10/2013 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/3/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|This unit is linked to the optimised time channel. Please see 079-02|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;079-25;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Realized;2013/3/10 1:00;Unnecessary extended HVAC operation when the space is not utilized or empty. The AHU 5 (cash office) is running from 5:30 to 23:30.;Adjust and fine tune AHUs to be turned off after operating hours at 22:30 in the evening during the week. Follow a demand based approach to reduce its demand during non-operating hours;2013/3/10 10:00;887;80;Laurent Crolard;;2013/12/12 10:30;2013/3/10 10:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/3/10 10:00;;;;;;;;;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|Amended to operate from a different time channel|10/12/2013 00:00:00|elutions@elutions.com|some modification happened on the 10th of D¨¦cember. The AHU 5 starts at 7:00 and stops at 22:30.;;079-24;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Realized;2013/3/10 1:00;Unnecessary extended HVAC operation when the space is not utilized or empty. The AHU 4 (staff accommodation) is running from 5:30 to 23:30.;Adjust and fine tune AHUs to be turned off after operating hours at 22:30 in the evening during the week. Follow a demand based approach to reduce its demand during non-operating hours;2013/3/10 10:00;136;12;Laurent Crolard;;2013/12/12 10:30;2013/3/10 10:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/3/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Currently no action. Confirmation required from Morrisons. Building is staffed 24/7. Welfare facilities are in use throughout this period. Further consultation required.|10/12/2013 00:00:00|elutions@elutions.com|some modification happened on the 10th of D¨¦cember. The AHU 4 starts at 7:00 and stops at 22:30.;;079-23;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Realized;2013/3/10 1:00;Unnecessary extended HVAC operation when the space is not utilized or empty. The AHU 5 (cash office) is running from 5:30 to 23:30.;Adjust and fine tune AHUs to be turned on only during operating hours at 7:00 in the morning during the week. Follow a demand based approach to reduce its demand during non-operating hours;2013/3/10 10:00;1479;133;Laurent Crolard;;2013/12/12 10:30;2013/3/10 10:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/3/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Currently no action. Confirmation required from Morrisons. Building is staffed 24/7. Welfare facilities are in use throughout this period. Further consultation required.|10/12/2013 00:00:00|elutions@elutions.com|some modification happened on the 10th of D¨¦cember. The AHU 5 starts at 7:00 and stops at 22:30.;;079-22;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Realized;2013/3/10 1:00;The RAH 1,2,3 are on from 1:00 to 22:00 during the week and from 2:00 to 18:00 on Sundays. The average demand when turned on is at 3.8kW;Adjust and fine tune RAH schedule of operation to shut them off during after hours. Its schedule should be changed to switch off at 16:00 on Sundays.;2013/3/10 10:00;395;36;Laurent Crolard;;16/10/2013 11:30:00;2013/3/10 10:00;16/10/2013 12:00:00;16/10/2013 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/3/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Optimisation settings changed. These units are linked to the Optimsed time channel. Maximum preheat set to 90 minutes.|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;079-21;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Realized;2013/3/10 1:00;After hours operation of the main AHU is observed during night. Average demand of 5.9kW is recorded.;Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to switch off at closing hour, at 22:00 during the week and at 16:00 on Sunday and then to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time.;2013/3/10 10:00;8744;787;Laurent Crolard;;16/10/2013 11:30:00;2013/3/10 10:00;16/10/2013 12:00:00;16/10/2013 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/3/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Plant operation changed. Requires ongoing monitoring and maybe further adjustment.|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;079-20;79;Huddersfield Waterloo;North;Behavioural;Electricity;Lighting;Realized;2013/3/10 1:00;Locally controlled lighting in the food preparation area is left on overnight.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2013/3/10 10:00;23725;2135;Laurent Crolard;;2014/4/8 11:30;2013/3/10 10:00;13/01/2015 14:13:53;2014/4/8 10:30;;13/01/2015 14:13:53;Florian MOREAU;;2013/3/10 10:00;;;;;;;;WITHOUT;;MANUAL;2013/11/10 3:00;mittons@elutions.com;11/10/2013 03:00:00|mittons@elutions.com|Food prep lighting is not BMS Linked.|15/11/2013 01:00:00|elutions@elutions.com|This will be on hold until further noticed;;546-17;546;Eastbourne;South East;Refrigeration;Electricity;Shop Services;Realized;2013/2/10 1:00;The case lighting system is on at 9:00 on sunday.;Lighting schedule of cases lighting needs to be changed and configured to be powered only from 09:20 to 16:20 on Sunday.;2013/2/10 10:00;520;47;Florian Moreau;;26/09/2014 15:21:59;2013/2/10 10:00;26/09/2014 15:22:18;26/09/2014 15:21:45;23/06/2014 11:00:00;26/09/2014 15:22:18;Alexandre Gabert;;;;2013/2/10 10:00;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;elutions@elutions.com;23/06/2014 01:00:00|elutions@elutions.com| said : We have set to 09:40 and 16:30 as requested. Site may complain as they wanted lights on for Sunday browsing.|23/06/2014 01:00:00|elutions@elutions.com|An issue has been raised and all ECM regarding Shop Services Lighting on Sunday will be updated until further come back from Morrisons. It should start between 9:00 and 9:20.|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |26/09/2014 15:21:45|Alexandre Gabert|Issue solved.;;546-16;546;Eastbourne;South East;Behavioural;Electricity;Petrol Filling Station;New;2013/2/10 1:00;The petrol filling station was consuming 4 kW during the night on the 9/28/13. Every other days the consumption was around 7 kW.;Operation schedule to be adjusted with auto setback night control and standardised to maintain minimum level during after hours the other days.;2013/2/10 10:00;7640;688;Laurent Crolard;;;2013/2/10 10:00;;;;2014/12/8 12:37;Laurent Crolard;;2013/2/10 10:00;;;;;;;;WITHOUT;;MANUAL;;;;;546-25;546;Eastbourne;South East;Behavioural;Electricity;Food Preparation;Realized;21/06/2014 00:00:00;Energy usage in food preparation areas within your store is above expected usage. Consumption increased from 23rd of June.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;27/06/2014 10:00:00;17520;1577;Laurent Crolard;;2014/4/8 11:30;27/06/2014 10:00:00;24/03/2015 21:07:08;2014/4/8 10:30;;24/03/2015 21:07:08;Jiaying Zhang;;27/06/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;17/03/2015 00:00:00;387-21;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Food Preparation;Realized;2013/2/10 1:00;Energy usage in the bakery within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (4kW) which suggests the ovens or lights have been left on;2013/2/10 10:00;5200;468;Laurent Crolard;;2014/4/8 11:30;2013/2/10 10:00;2014/1/12 21:48;2014/4/8 10:30;;2014/1/12 21:48;Chicheng Zhang;;2013/2/10 10:00;;;;;;;;WITHOUT;;MANUAL;22/07/2014 14:28:54;Amanda Ward;22/07/2014 14:28:54|Amanda Ward|Looks OK now. Please confirm if still an issue.;;387-20;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Back of House;Updated;2013/2/10 1:00;PL2 reaches its night level at 23:00 in the evening during the week;Schedule needs to be revisited and sync its operation with at least the closing time.;2013/2/10 14:00;1560;140;Laurent Crolard;;;2013/2/10 14:00;;2014/9/12 12:42;2014/9/12 11:42;2014/9/12 11:42;Amanda Ward;;2013/2/10 14:00;;;;;;;;WITHOUT;;MANUAL;2014/9/12 12:42;Amanda Ward;09/12/2014 12:42:18|Amanda Ward|Please confirm if this is still an issue and supply further detail. Store has night crew.;;546-14;546;Eastbourne;South East;BMS;Electricity;Lighting;Realized;2013/2/10 1:00;Sales floor lighting DB J is on at 23:00 on weekdays and 17:00 on Sunday. The shop is already closed.;Lighting schedule of DB J needs to be changed and configured to turn off 15 min after closing time at 22:15 on weekdays and 16:15 on Sunday.;2013/2/10 10:00;30212;2719;Laurent Crolard;;2013/12/12 10:30;2013/2/10 10:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/2/10 10:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;387-19;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Back of House;Updated;2013/2/10 1:00;PL2 has a 6kW minimum base demand;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;2013/2/10 14:00;8760;788;Laurent Crolard;;;2013/2/10 14:00;;2014/9/12 12:46;2014/9/12 11:46;2014/9/12 11:46;Amanda Ward;;2013/2/10 14:00;;;;;;;;WITHOUT;;MANUAL;2014/9/12 12:46;Amanda Ward;09/12/2014 12:46:25|Amanda Ward|Please confirm if this is still an issue and supply further detail. Store has night crew.;;546-13;546;Eastbourne;South East;BMS;Electricity;Lighting;Realized;2013/2/10 1:00;Display Lighting is on from 7:00 to 23:00.;Lighting schedule of display lighting needs to be changed and configured to be powered only from 7:00 to 22:00 on weekdays.;2013/2/10 10:00;16380;1474;Laurent Crolard;;2013/12/12 10:30;2013/2/10 10:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/2/10 10:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;546-12;546;Eastbourne;South East;BMS;Electricity;HVAC;Blocked;2013/2/10 1:00;The HV panel 2 is on during night;Adjust and fine tune HV panel 2 devices schedule of operation to reduce the demand during after hours and operate on setback temperature set-point. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. If store operation permits, its schedule should be changed to stop at 22:00 during the week and at 16:00 on Sunday, and then to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time at 8:00 during the week and at 10:00 on Sunday.;2013/2/10 10:00;2700;243;Laurent Crolard;30/11/2013 11:30:00;;2013/2/10 10:00;;30/11/2013 09:30:00;30/11/2013 10:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/2/10 10:00;;;;;;;;;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|This site utilises waste heat from the refrigeration system as its heating medium. It can therefore bring the system on at any time of night or day to prevent having to run the refrigeration packs in heat pump mode, rather than using waste heat. It is in no way a standard store. and does not conform to standard operating principals. Software cahnges cannot be made in isolation as the system controls as a whole. To review and change the operating control strategy will require a specific instruction as this store was not designed / implemented by Mitton. Please note there have also been complaints from site about the overnight temperatures and changes have been made to accomodate this, so overnight running may well increase, not decrease, but this is for operational reasons.|01/12/2013 00:00:00|elutions@elutions.com|We know that there is a specific heating system over there and some analysis needs to be done before any modification;;546-11;546;Eastbourne;South East;BMS;Electricity;HVAC;Blocked;2013/2/10 1:00;The HV panel 2 is not constant during night time.;Operate it with auto setback night control during night after 22:00, when the store closes, during the week, or after 16:00 when the store closes on Sunday to maintain night setback temperature, and achieve required store temperature at opening time.;2013/2/10 10:00;874;79;Laurent Crolard;30/11/2013 11:30:00;;2013/2/10 10:00;;30/11/2013 09:30:00;30/11/2013 10:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/2/10 10:00;;;;;;;;;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|This site utilises waste heat from the refrigeration system as its heating medium. It can therefore bring the system on at any time of night or day to prevent having to run the refrigeration packs in heat pump mode, rather than using waste heat. It is in no way a standard store. and does not conform to standard operating principals. Software cahnges cannot be made in isolation as the system controls as a whole. To review and change the operating control strategy will require a specific instruction as this store was not designed / implemented by Mitton. Please note there have also been complaints from site about the overnight temperatures and changes have been made to accomodate this, so overnight running may well increase, not decrease, but this is for operational reasons.|01/12/2013 00:00:00|elutions@elutions.com|We know that there is a specific heating system over there and some analysis needs to be done before any modification;;546-10;546;Eastbourne;South East;BMS;Electricity;HVAC;Blocked;2013/2/10 1:00;The main HV panel 1 is on during night.;Adjust and fine tune main HV panel devices schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. If store operation permits, its schedule should be changed to stop at 22:00 during the week and at 16:00 on Sunday, and then to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time at 8:00 during the week and at 10:00 on Sunday.;2013/2/10 10:00;16500;1485;Laurent Crolard;30/11/2013 11:30:00;;2013/2/10 10:00;;30/11/2013 09:30:00;30/11/2013 10:00:00;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/2/10 10:00;;;;;;;;;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|This site utilises waste heat from the refrigeration system as its heating medium. It can therefore bring the system on at any time of night or day to prevent having to run the refrigeration packs in heat pump mode, rather than using waste heat. It is in no way a standard store. and does not conform to standard operating principals. Software cahnges cannot be made in isolation as the system controls as a whole. To review and change the operating control strategy will require a specific instruction as this store was not designed / implemented by Mitton. Please note there have also been complaints from site about the overnight temperatures and changes have been made to accomodate this, so overnight running may well increase, not decrease, but this is for operational reasons.|01/12/2013 00:00:00|elutions@elutions.com|We know that there is a specific heating system over there and some analysis needs to be done before any modification;;387-18;387;Lutterworth Bitteswell Road;South West;BMS;Electricity;Lighting;Realized;2013/2/10 1:00;1/3 lighting SLA is switched on at 6:00 in the morning and off at 23:30 in the evening during the week;1/3 lighting schedule should be changed to sync its operation with the closing times, thus configured to have day demand from 07:45 to 21:15 on weekdays.;2013/2/10 10:00;624;56;Laurent Crolard;;2013/6/11 10:30;2013/2/10 10:00;2013/6/11 11:00;2013/6/11 9:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/2/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;546-09;546;Eastbourne;South East;Maintenance;Electricity;HVAC;Blocked;2013/2/10 1:00;The HV panel 1 is running at 100 % from midnight to 2:15.;Maintenance call out required to investigate and rectify potential problem with AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at 22:00 during the week and at 16:00 on Sundays, and then only operate to maintain night setback temperature, and achieve required store temperature at opening time.;2013/2/10 10:00;5748;517;Laurent Crolard;2014/10/6 12:30;;2013/2/10 10:00;;;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2013/2/10 10:00;;;7647813;;FALSE;FALSE;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|This site utilises waste heat from the refrigeration system as its heating medium. It can therefore bring the system on at any time of night or day to prevent having to run the refrigeration packs in heat pump mode, rather than using waste heat. It is in no way a standard store. and does not conform to standard operating principals. Software cahnges cannot be made in isolation as the system controls as a whole. To review and change the operating control strategy will require a specific instruction as this store was not designed / implemented by Mitton. Please note there have also been complaints from site about the overnight temperatures and changes have been made to accomodate this, so overnight running may well increase, not decrease, but this is for operational reasons.|02/06/2014 01:00:00|elutions@elutions.com|There is a reduction in the consumption but it doesn't look good enough. The night consumption is still above 12kW during night on the HV panel (Boilers and AHUs). Could you review this and adjust the night consumption once again. We know that there is a specific heating system over there and some analysis needs to be done before any modification;;546-08;546;Eastbourne;South East;Behavioural;Electricity;HVAC;Implemented;2013/2/10 1:00;Fans in the bakery are being left on overnight.;Please ensure that at close of department, checks are put into place to turn off all none essential equipment. This includes any locally controlled lighting and ventilation. Where possible, Bakery equipment should be switched off when not in use. Ensure that any time clocks are set to the right times.;2013/2/10 10:00;876;79;Laurent Crolard;;2015/9/4 11:00;2013/2/10 10:00;;24/03/2015 21:15:45;;2015/9/4 11:00;Aimee White;;2013/2/10 10:00;;;;;;;;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|Poor implementation by installing contractor (not Mitton) means control is only by local switch - no BMS control|01/12/2013 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|25/03/2015 19:44:08|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'. ;2015/9/4 12:00;0546-07;546;Eastbourne;South East;Behavioural;Electricity;Food Preparation;Implemented;2013/2/10 1:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (12kW) which suggests the ovens or lights have been left on;2013/2/10 10:00;14768;1329;Laurent Crolard;;2014/4/8 11:30;2013/2/10 10:00;;2014/4/8 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2013/2/10 10:00;;;;;;;;WITHOUT;;MANUAL;;;;;387-17;387;Lutterworth Bitteswell Road;South West;BMS;Electricity;HVAC;Realized;2013/2/10 1:00;The HVAC has a night load higher than sometimes during the day.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time, operating only intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time.;2013/2/10 10:00;8750;788;Laurent Crolard;;26/05/2014 11:30:00;2013/2/10 10:00;26/05/2014 12:00:00;30/11/2013 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/2/10 10:00;;;;;;;;;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|If the AHU is serving a night heating demand, it will run at 100%, whereas during the day, when the space temperature is satisfied and the CO2 level permits, it will run at a lower ventilation rate, and thus energy. This is usual.|10/12/2013 00:00:00|elutions@elutions.com|It seems that there is some overseeing of the air quality on this store. Otherwise, the profile seems a bit too much from our point of view. If you want to heat the place the AHU will have to run faster but in that specific case the AHU isn't running faster and it's just the pumps and smaller power that are increasing a lot. Is there any special equipement or special regulation on this site? From the temperature sensor measurement,  the temperature seems to be correct at this period of the year. We are wondering what are the settings for the dampers opening in the AHU?;;546-06;546;Eastbourne;South East;Behavioural;Electricity;Customer Cafe;To be implemented;2013/2/10 1:00;Energy usage in the customer cafe within your store is above expected usage.13-14/3 night level is 9kw, other nights have 14 kw on average.  ;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (12kW);2013/2/10 10:00;16060;1445;Laurent Crolard;;2015/9/4 12:21;2013/2/10 10:00;;16/04/2015 14:23:21;;16/04/2015 14:23:21;Aimee White;;2013/2/10 10:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 10:54:35;Amanda Ward;25/06/2014 10:54:35|Amanda Ward|Could this include lighting? The store don't have control of the cafe lighting and were going to log a call for further investigation.|25/03/2015 19:42:53|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;387-16;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Back of House;Updated;2013/2/10 1:00;The CS1 load has sometimes a higher 0.5kW demand;Operation schedule to be adjusted with standardized control to maintain minimum level.;2013/2/10 14:00;936;84;Laurent Crolard;;;2013/2/10 14:00;;2014/9/12 12:44;2014/9/12 11:44;2014/9/12 11:44;Amanda Ward;;2013/2/10 14:00;;;;;;;;WITHOUT;;MANUAL;2014/9/12 12:44;Amanda Ward;09/12/2014 12:44:29|Amanda Ward|Please confirm if this is still an issue and supply further detail. Store has night crew.;;546-05;546;Eastbourne;South East;Behavioural;Electricity;Customer Cafe;Updated;2013/2/10 1:00;The Customer caf¨¦ lighting is alwways on.;Schedule needs to be revisited and sync its operation with the restaurant closing time.;2013/2/10 14:00;17885;1610;Laurent Crolard;;2014/4/8 15:30;2013/2/10 14:00;;2014/8/12 20:33;2014/8/12 19:33;2014/8/12 19:33;Chicheng Zhang;;2013/2/10 14:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 18:07:17;Amanda Ward;25/06/2014 18:07:17|Amanda Ward|The store don't have control of the cafe lighting and were going to log a call for further investigation.|15/10/2014 14:25:59|Amanda Ward|ECMs 546-05 and 546-0030 raised for this. Can one of these be assigned to maintenance for further investigation. The store GM advised they don't have control of the cafe lighting.;;546-04;546;Eastbourne;South East;Behavioural;Electricity;Customer Cafe;Blocked;2013/2/10 1:00;The lighting for the restaurant and entrance increased during the day. It usually stay constant around 7 kW and one or twice in the day the consumption increased at diffrent time.;Operation schedule to be adjusted and standardized to keep a constant demand during opening time.;2013/2/10 12:00;5110;460;Laurent Crolard;2014/4/12 20:27;;2013/2/10 12:00;;;;2014/4/12 20:27;Shaobo Feng;;2013/2/10 12:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 12:52:56;Amanda Ward;25/06/2014 12:52:56|Amanda Ward|If this is lighting, why is it an issue?|16/09/2014 13:44:30|Amanda Ward|I suggest this is reassigned for further investigation as this is unliklely to be behavioural - it could be a fault or other equipment fed from this meter.;;546-03;546;Eastbourne;South East;Maintenance;Electricity;Car Park;To be implemented;2013/2/10 1:00;The car park lighting is always on with a minimal consumption of 5 kW.;Electrical contractor required to attend site, investigate and resolve why the car park lighting is on 24/7. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes.   Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;2013/2/10 10:00;7847;706;Laurent Crolard;;14/04/2015 19:59:43;30/06/2014 13:00:00;;20/04/2015 23:54:49;23/06/2014 11:00:00;20/04/2015 23:54:49;Alex Graber;2013/2/10 10:00;;17/09/2014 14:25:10;;30/06/2014 13:00:00;7873761;;TRUE;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;16/06/2014 01:00:00|mittons@elutions.com|All BMS settings are correct|30/06/2014 01:00:00|elutions@elutions.com|Moved to Capital|07/10/2014 14:34:59|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 10:37:32|Francois Donckele|MML says: RAISED ON 06/10/14 |20/04/2015 23:52:55|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:06:54;M000546-02;546;Eastbourne;South East;Maintenance;Electricity;Car Park;To be implemented;2013/2/10 1:00;The car park is not always at 5kW during night. There is some peak during the night.;Electrical contractor required to attend site, investigate and resolve why the car park lighting is on 24/7. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found.  Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;2013/2/10 10:00;3194;287;Laurent Crolard;;14/04/2015 19:56:34;30/06/2014 13:00:00;;20/04/2015 23:54:49;23/06/2014 11:00:00;20/04/2015 23:54:50;Alex Graber;2013/2/10 10:00;;17/09/2014 16:06:52;;30/06/2014 13:00:00;7873761;;TRUE;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;16/06/2014 01:00:00|mittons@elutions.com|All BMS settings are correct|30/06/2014 01:00:00|elutions@elutions.com|Moved to Capital|07/10/2014 14:38:07|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 10:37:07|Francois Donckele|MML says: RAISED ON 06/10/14 |20/04/2015 23:52:55|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:03:45;0546-01;546;Eastbourne;South East;Maintenance;Electricity;Car Park;To be implemented;2013/2/10 1:00;The car park lighting is on during day time but there is stil some natural light on the edge.;Electrical contractor required to attend site, investigate and resolve issue with photocell control of the car park lighting. The car park lighting circuits are not being held off when suitable external lux levels are achieved. Example problems could be - Dirty photocell, damaged photocell, incorrectly set photocell.   Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes. ;2013/2/10 10:00;15208;1369;Laurent Crolard;;14/04/2015 19:53:52;30/06/2014 13:00:00;;20/04/2015 23:54:50;23/06/2014 11:00:00;20/04/2015 23:54:50;Alex Graber;2013/2/10 10:00;;16/09/2014 18:35:35;;30/06/2014 13:00:00;7873761;;TRUE;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;16/06/2014 01:00:00|mittons@elutions.com|This will require re-wiring on site by the electrical contractor and a BMS re-configuration|30/06/2014 01:00:00|elutions@elutions.com|Moved to Capital|07/10/2014 14:21:09|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 10:36:40|Francois Donckele|MML says: RAISED ON 06/10/14 |20/04/2015 23:52:56|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:01:02;M000071-19;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Car Park;Updated;2013/2/10 1:00;Locally controlled lighting is being switched on before store opens and is left on after store closes. The Mall and External Power -  DB V has an intermediate demand level between day and night. The lower level is usually reached about 6:00 (2.5kW) when the night level is about 4 kW.;Please ensure that all locally controlled lighting is switched off when not in use.;2013/2/10 14:00;2496;225;Laurent Crolard;;;22/07/2014 20:00:00;;2014/4/12 21:53;2014/4/12 20:54;2014/4/12 20:54;Chicheng Zhang;2013/2/10 14:00;22/07/2014 20:00:00;;;;;;;;WITHOUT;;MANUAL;19/06/2014 05:00:00;mittons@elutions.com;19/06/2014 05:00:00|mittons@elutions.com|Customer toilet times reset to corporate standard, no other changes required.|30/06/2014 05:00:00|elutions@elutions.com|why are you speaking about customer toilet when we speak about car park lighting? |07/07/2014 05:00:00|mittons@elutions.com|Because nothing other than the toilet lighting time needed changing in BMS. |22/07/2014 05:00:00|elutions@elutions.com|There is still an issue with the consumption on DB V. The car park lighting switched off at the same time every day. The BMS settings might be correct but people on site might switch some lights on. The consumption reaches 2.5 kW about 6:00 (sometimes sonner) in the morning. when the night level is about 4 kW. it will be reclassified as behaviour in the back of house. |29/07/2014 14:11:52|Amanda Ward|Please can we have examples? It sounds like this could be external lighting which is on 24/7 but is linked to daylight which would explain why is is lower at 6am.;;387-15;387;Lutterworth Bitteswell Road;South West;BMS;Electricity;Lighting;Realized;2013/2/10 1:00;Sales floor lighting SLB lighting is switched on Sundays morning too early;Lighting schedule of the sales floor lighting needs to be changed and configured to start 15 min before opening time at 09:30 on Sunday.;2013/2/10 10:00;2652;239;Laurent Crolard;;2013/12/12 10:30;2013/2/10 10:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/2/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|15/11/2013 00:00:00|elutions@elutions.com|Too be seen on Sunday;;522-14;522;Portsmouth Victory Park;South West;Behavioural;Electricity;Food Preparation;Updated;2013/2/10 1:00;The food prep consumption was higher on the October 1st 2013 in the night.;Operation schedule to be adjusted and standardized to maintain minimum level during after hours.;2013/2/10 14:00;3900;351;Laurent Crolard;;;2013/2/10 14:00;;2014/8/12 20:24;2014/8/12 19:25;2014/8/12 19:25;Chicheng Zhang;;2013/2/10 14:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 20:01:29;Amanda Ward;25/06/2014 20:01:29|Amanda Ward|If this is still an issue, please let us have 2 recent examples.;;522-13;522;Portsmouth Victory Park;South West;Behavioural;Electricity;Food Preparation;Realized;2013/2/10 1:00;Energy usage in the food preparation areas within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.The minimum consumption even at night is high (8kW) which suggests the ovens or lights have been left on ;2013/2/10 10:00;10816;973;Laurent Crolard;;2014/4/8 11:30;2013/2/10 10:00;25/03/2015 14:44:16;2014/4/8 10:30;;25/03/2015 14:44:16;Jiaying Zhang;;2013/2/10 10:00;;;;;;;;WITHOUT;;MANUAL;;;;18/03/2015 00:00:00;516-08;516;Glasgow Barrack Street;Scotland;Behavioural;Electricity;Back of House;Blocked;2013/2/10 1:00;There is a constant night demand at 3kW;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;2013/2/10 10:00;5110;460;Laurent Crolard;15/12/2014 14:17:50;;2013/2/10 10:00;;;;15/12/2014 14:17:50;Amanda Ward;;2013/2/10 10:00;;;;;;;;WITHOUT;;MANUAL;15/12/2014 14:17:49;Amanda Ward;15/12/2014 14:17:49|Amanda Ward|Store has night crew.;;522-12;522;Portsmouth Victory Park;South West;Behavioural;Electricity;Back of House;Blocked;2013/2/10 1:00;Night time energy usage in the back of house area is above expected usage;Please ensure that when the store closes, checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting and ventilation;2013/2/10 12:00;8942;805;Laurent Crolard;2014/4/12 19:52;;2013/2/10 12:00;;;;2014/4/12 19:52;Shaobo Feng;;2013/2/10 12:00;;;;;;;;WITHOUT;;MANUAL;20/10/2014 12:34:20;Amanda Ward;20/10/2014 12:34:20|Amanda Ward|Store has night crew - night time consumption is expected.;;522-11;522;Portsmouth Victory Park;South West;BMS;Electricity;Lighting;Realized;2013/2/10 1:00;The display lighting begins at 7:00 whereas the store only opens at 8:00.;Lighting schedule of the display lighting needs to be changed and configured to start at 8:00 on weekdays, when opening the store.;2013/2/10 10:00;4590;413;Laurent Crolard;;2013/12/12 10:30;2013/2/10 10:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/2/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;522-10;522;Portsmouth Victory Park;South West;BMS;Electricity;HVAC;Updated;2013/2/10 1:00;The HV 1 was consumming more than 22 kW on the night of the 10/1/13. The next day the consumption was around 10 kW.;All unnecessary operation should be avoided by adjusting and configuring night set-back controls to either reduce the demand in afterhours or stop its operation after closing time if store operation permits..;2013/2/10 10:00;8250;742;Laurent Crolard;;;2013/2/10 10:00;;29/11/2013 09:30:00;17/11/2014 09:09:13;17/11/2014 09:09:13;Ian Barraclough;2013/2/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/1/11 0:00;elutions@elutions.com;01/11/2013 00:00:00|elutions@elutions.com|Please review the control strategy of all those equipments. The night consumption is not stable at night. |29/11/2013 00:00:00|mittons@elutions.com|Heating is setting back and optimising correctly. Not a Mitton built site. We require control panel drawings to ascertain what is fed from where and controlled from where to make further changes.|10/12/2013 00:00:00|elutions@elutions.com|We will see if NGB can have those documents.|12/06/2014 01:00:00|elutions@elutions.com|The site should be dealt by a maintenance team to carry the optimisation work as Mittons doesn't have enough data. |17/11/2014 09:09:13|Ian Barraclough|Please either close this job or supply the required information for us to be able to progress it further.;;522-09;522;Portsmouth Victory Park;South West;BMS;Electricity;HVAC;Updated;2013/2/10 1:00;The HV 1 is on during night. It's powering AHU, Fans and some pumps.;Adjust and fine tune panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point.There is no need for hot water and fans when the shop is closed. If store operation permits its schedule should be changed to stop at closing time and then to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time.;2013/2/10 10:00;2750;248;Laurent Crolard;;;2013/2/10 10:00;;29/11/2013 09:30:00;17/11/2014 09:08:08;17/11/2014 09:08:08;Ian Barraclough;2013/2/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/1/11 0:00;elutions@elutions.com;01/11/2013 00:00:00|elutions@elutions.com|Please review the control strategy of all those equipments. The night consumption is not stable at night.|29/11/2013 00:00:00|mittons@elutions.com|Heating is setting back and optimising correctly. Not a Mitton built site. We require control panel drawings to ascertain what is fed from where and controlled from where to make further changes.|10/12/2013 00:00:00|elutions@elutions.com|We will see if NGB can have those documents. |12/06/2014 01:00:00|elutions@elutions.com|The site should be dealt by a maintenance team to carry the optimisation work as Mittons doesn't have enough data. |17/11/2014 09:08:07|Ian Barraclough|We are still awaiting control panel schematics for this site to be able to assist further. If you cannot provide these, please close this ECM as we cannot do any more without them.;;089-11;89;Leeds Kirkstall;North;Behavioural;Electricity;Back of House;Updated;2013/2/10 1:00;The offices night demand is at least at 12kW. It used to be at 8kW some days in august.;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;2013/2/10 14:00;14560;1310;Laurent Crolard;;;2013/2/10 14:00;;2014/9/12 12:51;2014/9/12 11:51;2014/9/12 11:51;Amanda Ward;;2013/2/10 14:00;;;;;;;;WITHOUT;;MANUAL;2014/9/12 12:51;Amanda Ward;09/12/2014 12:51:12|Amanda Ward|Is this still an issue? Please can we have some examples?;;089-10;89;Leeds Kirkstall;North;Behavioural;Electricity;Back of House;Updated;2013/2/10 1:00;The offices have a various night level, beginning at 23:30. Sometimes it just doesn't begin at all and keep the evening load level.;Operation schedule and settings to be adjusted and homogenised to reduce the demand during non-working hours, starting at 17:00. Operate also with night control to avoid unnecessary operation.;2013/2/10 14:00;8918;803;Laurent Crolard;;;2013/2/10 14:00;;2014/4/12 22:09;2014/4/12 21:10;2014/4/12 21:10;Chicheng Zhang;;2013/2/10 14:00;;;;;;;;WITHOUT;;MANUAL;28/07/2014 13:08:55;Amanda Ward;28/07/2014 13:08:55|Amanda Ward|Is this the same issue as 089-11? Please can we have some examples?;;089-09;89;Leeds Kirkstall;North;Capital;Electricity;Lighting;Realized;2013/1/10 1:00;2/3 lighting DB J&J1 switches 15kW off at night, but keeps 40kW on.;1/3 lightning represents a 35kW demand Above that level of demand, the operating schedule needs to be adjusted and certain space lighting needs to be turned off. It could be stopped at 22:15 on weekdays and 16:15 on Sunday. It should start at 9:30 on Sunday and at 7:45 on weekdays.;2013/1/10 10:00;20020;1802;Laurent Crolard;;2014/4/6 11:30;2013/1/10 10:00;2014/4/6 12:00;2014/4/6 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;;2013/1/10 10:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|The fact that switching is occuring suggests that the issue is not BMS linked, and requires a site visit from the electrical contractor to determine the root cause of the loads.|15/11/2013 00:00:00|elutions@elutions.com|This is not a BMS issue. But some extra lights needs to be switched off at night;;089-08;89;Leeds Kirkstall;North;BMS;Electricity;HVAC;Realized;2013/1/10 1:00;The main HVAC panel has a 7kW demand at night;Adjust operating settings to follow a demand based approach and reduce the demand during non-operating hours, when there is no occupancy in the store, as required to maintain night setback temperature, and achieve required store temperature at opening time. It would reduce the heat losses during winter and save some gas as well.;2013/1/10 10:00;14000;1260;Laurent Crolard;;2014/10/1 10:30;2013/1/10 10:00;2014/10/1 11:00;2014/10/1 9:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/1/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2013/1/11 0:00;elutions@elutions.com;01/11/2013 00:00:00|elutions@elutions.com|The non working hours loads are most coming from : 3.5 kW are coming from Heating pump 2 (F12) (this might be an heat reclaim) and 3.5 kW are coming from various power inside the HV panel. It also seems that 0.5 kW is required for the HWS Booster and as the consumption is flat it seems that there is not demand for just usual heat loss. The HWS will not be switched off as the control strategy as still to be define with the client but there might be some room for savings on the resisdual consumption.|10/01/2014 00:00:00|mittons@elutions.com|There is a night heating time channel set for two hours each night, however, neither the boilers nor the main AHU are running. There are other systems - flue dilution for water heater, BTCWS pumps and DHW heaters running 24/7 as the building is occupied. We have made changes to the DHW operation to try and rduce the running of the flue dilution fans 09/01/14 - Mitton Engineer to visit W/C 13/01/2014;;089-07;89;Leeds Kirkstall;North;Behavioural;Electricity;Food Preparation;Updated;2013/1/10 1:00;Locally controlled lighting in the bakery is on after store closes.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas. Lighting should be turned to 'theatre' mode if possible after the department closes until store closes;2013/1/10 14:00;18720;1685;Laurent Crolard;;;2013/1/10 14:00;;2014/4/12 22:07;2014/4/12 21:08;2014/4/12 21:08;Chicheng Zhang;;2013/1/10 14:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 15:53:26;Amanda Ward;25/06/2014 15:53:26|Amanda Ward|Bakery is open to shop floor so lighting will remain on until store closes. Please advise if it stays on later.;;522-08;522;Portsmouth Victory Park;South West;Behavioural;Electricity;Customer Cafe;Blocked;2013/1/10 1:00;The dishwasher is on from 8:00 to 20:00. The consumption is important. If you have enouph utensils i would be better to launch it less often. This will save some energy and may be more productive as well.;The operating schedule needs to be adjusted and it should follow a demand based approach, being launched only at full capacity.;2013/1/10 10:00;5840;526;Laurent Crolard;16/09/2014 11:55:14;;2013/1/10 10:00;;;;16/09/2014 11:55:15;Amanda Ward;;2013/1/10 10:00;;;;;;;;WITHOUT;;MANUAL;16/09/2014 11:55:14;Amanda Ward;16/09/2014 11:55:14|Amanda Ward|Cafe dishwashers are on constantly as advised by Mark previously. ;;089-06;89;Leeds Kirkstall;North;Behavioural;Electricity;Food Preparation;Realized;2013/1/10 1:00;Energy usage associated with the bakery is above expected usage. Sometimes equipment is switched on 2 hours earlier than usual;Please ensure that at close of department, checks are put into place to turn off all none essential equipment. This includes any locally controlled lighting and ventilation. Where possible, Bakery equipment should be switched off when not in use. Ensure that any time clocks are set to the right times.;2013/1/10 21:00;1040;94;Laurent Crolard;;2014/4/8 22:30;2013/1/10 21:00;26/03/2015 02:47:12;2014/4/8 21:30;;26/03/2015 02:47:12;Jiaying Zhang;;2013/1/10 21:00;;;;;;;;WITHOUT;;MANUAL;;;;28/02/2015 00:00:00;522-07;522;Portsmouth Victory Park;South West;BMS;Electricity;Car Park;New;2013/1/10 1:00;The car park is on from 18:00 until 8:00.;Lighting schedule of the parking needs to be changed and configured to either reduce or stop its demand 1h after closing time at 23:00 and to start at 07:30, 30 min before opening, on weekdays, still considering daylight level if not necessary to light.;2013/1/10 10:00;10220;920;Laurent Crolard;;;2013/1/10 10:00;;;;2014/12/8 12:41;Laurent Crolard;2013/1/10 10:00;;;;;;;;;WITHOUT;;MANUAL;;;;;348-27;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Back of House;Blocked;2013/1/10 1:00;The DB PT show a constant consumption during night.;This could be lowered since there is already some security lighting on site. All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;2013/1/10 10:00;4600;414;Laurent Crolard;15/12/2014 14:14:29;;2013/1/10 10:00;;;;15/12/2014 14:14:29;Amanda Ward;;2013/1/10 10:00;;;;;;;;WITHOUT;;MANUAL;15/12/2014 14:14:28;Amanda Ward;15/12/2014 14:14:28|Amanda Ward|Store has night crew.;;348-26;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Back of House;Blocked;2013/1/10 1:00;On PL4 there is still some lighting device on at night.;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;2013/1/10 10:00;6570;591;Laurent Crolard;15/12/2014 14:15:15;;2013/1/10 10:00;;;;15/12/2014 14:15:15;Amanda Ward;;2013/1/10 10:00;;;;;;;;WITHOUT;;MANUAL;15/12/2014 14:15:14;Amanda Ward;15/12/2014 14:15:14|Amanda Ward|Store has night crew.;;348-25;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Warehouse;Blocked