;2013/1/10 1:00;Night time energy usage in the warehouse is above expected usage.;Please ensure that when the store closes, checks are put into place to turn off all nonessential equipment.;2013/1/10 12:00;14600;1314;Laurent Crolard;2014/4/12 20:15;;23/05/2014 15:00:00;;22/05/2014 12:30:00;22/05/2014 13:00:00;2014/4/12 20:15;Shaobo Feng;2013/1/10 12:00;23/05/2014 15:00:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 03:00:00;mittons@elutions.com;14/05/2014 03:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled|22/05/2014 03:00:00|elutions@elutions.com|Category changed to Behaviour|20/10/2014 13:21:55|Amanda Ward|Store has night crew so consumption can be expected to remain high overnight and this will vary from day to day depending on deliveries etc. Please close.;;348-24;348;Chippenham Cepan Park North;South West;BMS;Electricity;Warehouse;Realized;2013/1/10 1:00;The lighting on PL6 (pharmacy and warehouse) is on until 23:00;Lighting schedule of the pharmacy needs to be configured to turn off at 20:00 on weekdays.;2013/1/10 10:00;5475;493;Laurent Crolard;;22/05/2014 11:30:00;2013/1/10 10:00;26/05/2014 12:00:00;22/05/2014 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/1/10 10:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled;;348-23;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Petrol Filling Station;New;2013/1/10 1:00;The petrol filling station is always consumming more than 15kW.;PFS schedule of operations needs to be adjusted and all unnecessary operation at any time should be avoided by configuring set-back controls to reduce and maintain minimum demand at non operating times.;2013/1/10 10:00;19162;1725;Laurent Crolard;;;2013/1/10 10:00;;;;2014/12/8 12:36;Laurent Crolard;;2013/1/10 10:00;;;;;;;;WITHOUT;;MANUAL;;;;;348-22;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Lighting;Realized;2013/1/10 1:00;Sales Floor Lighting : DB L is switched at 23:15. The shop close at 22:00;Lighting schedule of the sales floor lighting needs to be changed and configured to turn off 15 min after closing time at 22:15 on weekdays.;2013/1/10 10:00;18146;1633;Laurent Crolard;;20/01/2014 10:30:00;2013/1/10 10:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2013/1/10 10:00;;;;;;;;WITHOUT;;MANUAL;2013/9/12 0:00;mittons@elutions.com;09/12/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|06/01/2014 00:00:00|elutions@elutions.com|The Override was pull out on the 20th of November.  Since the 29th of October the lights are on during night. The override was pulled out on the 19th of november and since the 8th of december the light are on 24/7. People on site should be reminded about the energy efficiency best pratices.;;348-21;348;Chippenham Cepan Park North;South West;BMS;Electricity;HVAC;Blocked;2013/1/10 1:00;The plumbing panel is always on.;There is no need for heating and hot water during night time. Operate it with auto setback night control after 22:00, when the store closes, during the week, or after 16:00 when the store closes on Sundays. It can stay on some night in winter if the heat loss is important or if it could freeze.;2013/1/10 10:00;1750;158;Laurent Crolard;29/10/2013 11:30:00;;2013/1/10 10:00;;29/10/2013 09:30:00;29/10/2013 10:00:00;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/1/10 10:00;;;;;;;;;WITHOUT;;MANUAL;29/10/2013 00:00:00;mittons@elutions.com;29/10/2013 00:00:00|mittons@elutions.com|The plumbing panel serves all water services, and as the store is occupied 24/7, these are not turned off|01/11/2013 00:00:00|elutions@elutions.com|To be discussed with the client. We feel further energy savings can be achieved. Some extract fans without inverter will only work partially through the night as well as some pumps ÿ;;348-20;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;HVAC;Updated;2013/1/10 1:00;Comfort cooling is not set to operate efficiently ; All none critical comfort cooling should be set to 21 degrees and turned off when not required. Admin/IT areas should be set to 21 degrees and left running 24/7. ;2013/1/10 10:00;2000;180;Laurent Crolard;;;2013/1/10 10:00;;23/09/2014 12:09:12;23/09/2014 12:11:17;30/09/2014 08:06:48;Jonathan Aird;;;2013/1/10 10:00;;;7590684;;;;WITHOUT;;MANUAL;29/10/2013 00:00:00;mittons@elutions.com;"29/10/2013 00:00:00|mittons@elutions.com|A/C is not BMS controlled, please remember admin AC also provides IT cooling for the store server racks and is required 24/7/365|15/11/2013 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices, it can be changed by the maintenance team or by capital investment.|01/05/2014 01:00:00|mml|""Mitton's rejected the works stating """"Mittons do not look after the air conditioning at this site."""" - works have now been allocated to Integral on a 1 week response""|30/09/2014 08:06:48|Amanda Ward|More detail needed. Which units are affected? What is the issue? Has this been rechecked?";;217-10;217;Swinton Swinton Hall Road;Midlands;Maintenance;Electricity;Car Park;New;2013/1/10 1:00;Some external lighting are always on on DB DC, The BMS has been corrected but the light are always on 24/7. it could be coming from a welded contactors.;A site visit might be require to check the control of the car park light on DB DC. Operation schedule to be adjusted with auto setback night control and sync to opening and daylight times to maintain minimum level during after hours. These light should also be switched off during the day with a twilight sensor.;2013/1/10 10:00;1752;158;Laurent Crolard;;;22/07/2014 13:00:00;;2013/1/10 10:30;23/06/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/1/10 10:00;;22/07/2014 13:00:00;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|The BMS is operating correctly. Are these security lights?|23/07/2014 01:00:00|elutions@elutions.com|These lights aren't switched during the day and during the night. It Could be a maintenance issue. ;;348-19;348;Chippenham Cepan Park North;South West;BMS;Electricity;HVAC;Realized;2013/1/10 1:00;The main HVAC panel is consumming 15kW during night (4 kW from the main AHU);Adjust operating settings to follow a demand based approach to maintain night setback temperature, and reduce the demand during non-operating hours, when there is no occupancy in the store. It would reduce the heat losses during winter and save some gas as well.;2013/1/10 10:00;20000;1800;Laurent Crolard;;2013/4/11 10:30;2013/1/10 10:00;2013/4/11 11:00;2013/4/11 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/1/10 10:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|This is odd and is contradicted by 348-05 (which is also incorrect - main AHU operation) We will, however, monitor and try to find services that are operating when they should not be.|15/11/2013 00:00:00|elutions@elutions.com|Before the modification the sales AHU was consumming from 1.6 to 4kW There is no contradiction between those two EOP. There was a modification on the schedule on the 8th of October and now the night consumption is lower than was it used to be.;;348-18;348;Chippenham Cepan Park North;South West;BMS;Electricity;Car Park;Realized;2013/1/10 1:00;The car park lighting is off at midnight in the DB UC.;Lighting schedule of the parking in DB UC needs to be changed and configured to stop 1h after closing time at 23:00 on weekdays.;2013/1/10 10:00;628;57;Laurent Crolard;;23/06/2014 11:30:00;2013/1/10 10:00;23/06/2014 12:00:00;2013/1/10 10:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/1/10 10:00;;;;;;;;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;16/06/2014 01:00:00|mittons@elutions.com|Adjusted|26/06/2014 01:00:00|elutions@elutions.com|correct scheduling;;258-14;258;Ross On Wye Station Road;South West;Behavioural;Electricity;Food Preparation;To be implemented;2013/1/10 1:00;The food preparation reach its night load at various times during the week. The night level is reaches at 18:00 on sundays. 3,8/3/15 have higher night load than 2/3 (2kw). Now 6kw. ;Operation schedule and settings to be adjusted and homogenised to reduce the demand before the store closing time.;2013/1/10 14:00;2330;210;Laurent Crolard;;2015/9/4 10:54;2013/1/10 14:00;;16/04/2015 14:25:09;;16/04/2015 14:25:09;Aimee White;;2013/1/10 14:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 15:29:31;Amanda Ward;25/06/2014 15:29:31|Amanda Ward|Is this still an issue? Recent example needed|25/03/2015 19:41:59|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;348-17;348;Chippenham Cepan Park North;South West;BMS;Electricity;Car Park;Realized;2013/1/10 1:00;The car park lighting is off at midnight.;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 on weekdays.;2013/1/10 10:00;2964;267;Laurent Crolard;;22/07/2014 14:30:00;2013/1/10 10:00;22/07/2014 15:00:00;22/07/2014 13:30:00;23/06/2014 11:00:00;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/1/10 10:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|Adjusted;;258-13;258;Ross On Wye Station Road;South West;Behavioural;Electricity;Food Preparation;Realized;2013/1/10 1:00;Food prep begins sometimes earlier than as usual.;Operation schedule to be adjusted and homogenised to begin at 6:00 in the morning every weekday;2013/1/10 14:00;1040;94;Laurent Crolard;;2014/8/12 22:42;2013/1/10 14:00;25/03/2015 15:01:28;2014/8/12 23:41;;25/03/2015 15:01:28;Jiaying Zhang;;2013/1/10 14:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 15:29:00;Amanda Ward;25/06/2014 15:29:00|Amanda Ward|Is this still an issue? Recent example needed;2015/3/2 0:00;208-07;208;Buxton Bakewell Road;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 3:00;Floating Suction Enabled: The floating suction on pack LT300 (label name = not available -- R422D) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 7.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;1927;173;Laurent Crolard;2014/2/9 11:34;;2013/1/10 10:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 15:10:29;RD Admin;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : New Install will attend 03/07/2014 to make adjustments |17/06/2014 01:00:00|elutions@elutions.com|In Toms, the controller details aren't filled : no information about setpoint, PID settings and the floating suction configuration isn't set, the floating is enabled. All Discharge setpoint have been set to 150 PSI? There are 11 controller : 6 controller for HT pack 2 (1 compressor, 2 suction and 3 discharge), 3 for HT 1 (1 of each) and 2 for LT (1 compressor pack and 1 suction, no discharge? ) The historical data aren't available. Is there any issue on this site ? is there a site visit planned on this site? When? |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|02/09/2014 11:34:36|RD Admin|Site's pack have been changed.;;208-06;208;Buxton Bakewell Road;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 3:00;Floating Suction Enabled: The floating suction on pack LT200 (label name = not available -- R422D) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 7.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;2738;246;Laurent Crolard;2014/2/9 11:34;;2013/1/10 10:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 15:10:29;RD Admin;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : New Install will attend 03/07/2014 to make adjustments |17/06/2014 01:00:00|elutions@elutions.com|In Toms, the controller details aren't filled : no information about setpoint, PID settings and the floating suction configuration isn't set, the floating is enabled. All Discharge setpoint have been set to 150 PSI? There are 11 controller : 6 controller for HT pack 2 (1 compressor, 2 suction and 3 discharge), 3 for HT 1 (1 of each) and 2 for LT (1 compressor pack and 1 suction, no discharge? ) The historical data aren't available. Is there any issue on this site ? is there a site visit planned on this site? When? |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|02/09/2014 11:34:23|RD Admin|Site's pack have been changed.;;208-05;208;Buxton Bakewell Road;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 3:00;Floating Suction Enabled: The floating suction on pack HT100 (label name = not available -- R422D) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 42.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;4555;410;Laurent Crolard;2014/2/9 11:34;;2013/1/10 10:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 15:10:29;RD Admin;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : New Install will attend 03/07/2014 to make adjustments |17/06/2014 01:00:00|elutions@elutions.com|In Toms, the controller details aren't filled : no information about setpoint, PID settings and the floating suction configuration isn't set, the floating is enabled. All Discharge setpoint have been set to 150 PSI? There are 11 controller : 6 controller for HT pack 2 (1 compressor, 2 suction and 3 discharge), 3 for HT 1 (1 of each) and 2 for LT (1 compressor pack and 1 suction, no discharge? ) The historical data aren't available. Is there any issue on this site ? is there a site visit planned on this site? When? |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|02/09/2014 11:34:08|RD Admin|Site's pack have been changed.;;208-04;208;Buxton Bakewell Road;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 4:00;Suction Pressure Optimisation: The suction pressure on pack LT300 (label name = not available -- R422D) is set to 4.0 PSI [-33.3 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 4.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;2013/1/10 10:00;255;23;Laurent Crolard;2014/2/9 11:33;;2013/1/10 10:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:47;RD Admin;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : New Install will attend 03/07/2014 to make adjustments |17/06/2014 01:00:00|elutions@elutions.com|In Toms, the controller details aren't filled : no information about setpoint, PID settings and the floating suction configuration isn't set, the floating is enabled. All Discharge setpoint have been set to 150 PSI? There are 11 controller : 6 controller for HT pack 2 (1 compressor, 2 suction and 3 discharge), 3 for HT 1 (1 of each) and 2 for LT (1 compressor pack and 1 suction, no discharge? ) The historical data aren't available. Is there any issue on this site ? is there a site visit planned on this site? When? |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|02/09/2014 11:33:54|RD Admin|Site's pack have been changed.;;208-03;208;Buxton Bakewell Road;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 3:00;Discharge Pressure Optimisation: The discharge pressure on pack LT300 (label name = not available -- R422D) is set to 190 PSI [33.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;2013/1/10 10:00;17661;1589;Laurent Crolard;2014/2/9 11:33;;2013/1/10 10:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 14:56:39;RD Admin;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : New Install will attend 03/07/2014 to make adjustments |17/06/2014 01:00:00|elutions@elutions.com|In Toms, the controller details aren't filled : no information about setpoint, PID settings and the floating suction configuration isn't set, the floating is enabled. All Discharge setpoint have been set to 150 PSI? There are 11 controller : 6 controller for HT pack 2 (1 compressor, 2 suction and 3 discharge), 3 for HT 1 (1 of each) and 2 for LT (1 compressor pack and 1 suction, no discharge? ) The historical data aren't available. Is there any issue on this site ? is there a site visit planned on this site? When? |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|02/09/2014 11:33:41|RD Admin|Site's pack have been changed.;;208-02;208;Buxton Bakewell Road;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 3:00;Discharge Pressure Optimisation: The discharge pressure on pack LT200 (label name = not available -- R422D) is set to 195 PSI [34.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;2013/1/10 10:00;19121;1721;Laurent Crolard;2014/2/9 11:32;;2013/1/10 10:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 14:56:39;RD Admin;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : New Install will attend 03/07/2014 to make adjustments |17/06/2014 01:00:00|elutions@elutions.com|In Toms, the controller details aren't filled : no information about setpoint, PID settings and the floating suction configuration isn't set, the floating is enabled. All Discharge setpoint have been set to 150 PSI? There are 11 controller : 6 controller for HT pack 2 (1 compressor, 2 suction and 3 discharge), 3 for HT 1 (1 of each) and 2 for LT (1 compressor pack and 1 suction, no discharge? ) The historical data aren't available. Is there any issue on this site ? is there a site visit planned on this site? When? |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|02/09/2014 11:32:49|RD Admin|Site's pack have been changed.;;208-01;208;Buxton Bakewell Road;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 3:00;Discharge Pressure Optimisation: The discharge pressure on pack HT100 (label name = not available -- R422D) is set to 190 PSI [33.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;2013/1/10 10:00;20698;1863;Laurent Crolard;2014/2/9 11:33;;2013/1/10 10:00;;2014/2/9 9:53;2014/2/9 11:33;20/03/2015 14:56:39;RD Admin;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : New Install will attend 03/07/2014 to make adjustments |17/06/2014 01:00:00|elutions@elutions.com|In Toms, the controller details aren't filled : no information about setpoint, PID settings and the floating suction configuration isn't set, the floating is enabled. All Discharge setpoint have been set to 150 PSI? There are 11 controller : 6 controller for HT pack 2 (1 compressor, 2 suction and 3 discharge), 3 for HT 1 (1 of each) and 2 for LT (1 compressor pack and 1 suction, no discharge? ) The historical data aren't available. Is there any issue on this site ? is there a site visit planned on this site? When? |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|02/09/2014 09:53:54|RD Admin|The minimum discharge is set to 150 PSI. could it be possible to reach 136 PSI?|02/09/2014 11:33:28|RD Admin|Site's pack have been changed.;;553-17;553;Aldershot;South West;Capital;Electricity;Refrigeration;New;2013/1/10 4:00;Floating Suction Enabled: The floating suction on pack LT300 (label name = 300.0 -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;2551;230;Laurent Crolard;;;2014/1/9 13:00;;2014/11/7 10:30;2014/11/7 11:00;26/03/2015 18:19:48;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|Aldershot's pack are link to the hybrid system that produce heat. The floating suction can still be enabled as it will not affect the hybrid system. The pack aren't configured and the max float diff is set to 0. Could you review it? Needs Morrisons approval. This is an issue here, Mark Mccusker said, it could be enabled but Greg Lindley said that it's not possible. Is it coming from a maintenance or capital issue?|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;553-16;553;Aldershot;South West;Capital;Electricity;Refrigeration;New;2013/1/10 4:00;Floating Suction Enabled: The floating suction on pack HT200 (label name = 200.0 -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 39.7 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;12505;1125;Laurent Crolard;;;2014/1/9 13:00;;2014/11/7 10:30;2014/11/7 11:00;26/03/2015 18:19:48;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|Aldershot's pack are link to the hybrid system that produce heat. The floating suction can still be enabled as it will not affect the hybrid system. The pack aren't configured and the max float diff is set to 0. Could you review it? Needs Morrisons approval. This is an issue here, Mark Mccusker said, it could be enabled but Greg Lindley said that it's not possible. Is it coming from a maintenance or capital issue?;;553-15;553;Aldershot;South West;Capital;Electricity;Refrigeration;New;2013/1/10 4:00;Floating Suction Enabled: The floating suction on pack HT100 (label name = 100.0 -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 39.7 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;13501;1215;Laurent Crolard;;;2014/1/9 13:00;;2014/11/7 10:30;2014/11/7 11:00;26/03/2015 18:19:48;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|Aldershot's pack are link to the hybrid system that produce heat. The floating suction can still be enabled as it will not affect the hybrid system. The pack aren't configured and the max float diff is set to 0. Could you review it? Needs Morrisons approval. This is an issue here, Mark Mccusker said, it could be enabled but Greg Lindley said that it's not possible. Is it coming from a maintenance or capital issue?;;553-14;553;Aldershot;South West;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 4:00;Suction Pressure Optimisation: The suction pressure on pack LT300 (label name = 300.0 -- R744) is set to 160.0 PSI [-35.0 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;2013/1/10 10:00;2545;229;Laurent Crolard;2014/11/7 12:30;;2013/1/10 10:00;;2014/11/7 10:30;2014/11/7 11:00;26/03/2015 18:19:48;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|What is the temperature require in the case? How many cases have this issue? Do you have more detail?;;553-13;553;Aldershot;South West;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 4:00;Discharge Pressure Optimisation: The discharge pressure on pack HT200 (label name = 200.0 -- R407A) is set to 185 PSI [28.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;2013/1/10 10:00;51966;4677;Laurent Crolard;2014/11/7 12:30;;2013/1/10 10:00;;2014/11/7 10:30;2014/11/7 11:00;26/03/2015 18:19:48;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|why is the store in need for heat during summer? The settings can't be changed? What'ts happening there when the outside temperature rises? Are you still connected to the hybrid system or is it going through the condensers on the roof?;;553-12;553;Aldershot;South West;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 4:00;Discharge Pressure Optimisation: The discharge pressure on pack HT100 (label name = 100.0 -- R407A) is set to 194 PSI [30.3¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;2013/1/10 10:00;59654;5369;Laurent Crolard;2014/11/7 12:30;;2013/1/10 10:00;;2014/11/7 10:30;2014/11/7 11:00;26/03/2015 18:19:48;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/11/7 1:00;elutions@elutions.com;11/07/2014 01:00:00|elutions@elutions.com|why is the store in need for heat during summer? The settings can't be changed? What'ts happening there when the outside temperature rises? Are you still connected to the hybrid system or is it going through the condensers on the roof?;;348-16;348;Chippenham Cepan Park North;South West;Capital;Electricity;Refrigeration;New;2013/1/10 4:00;Floating Suction Enabled: The floating suction on pack HT/LT500 (label name = 500.0 -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;7621;686;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:49;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site to investigate |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : o night settings on pack |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|Setpoint at 8 PSI.|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled but the cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|might be a JTL pack, will stay updated until JTL control are available.  ;;348-15;348;Chippenham Cepan Park North;South West;Capital;Electricity;Refrigeration;New;2013/1/10 5:00;Floating Suction Enabled: The floating suction on pack LT3 Compressor Pack (label name = 300.0 -- R744) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 200.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 200.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;4588;413;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site to investigate|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : n not see any night settings on pack , to change setpoints from day to night etc. |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|Setpoint at 150 PSI.|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled but the cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0348-14;348;Chippenham Cepan Park North;South West;Capital;Electricity;Refrigeration;New;2013/1/10 5:00;Floating Suction Enabled: The floating suction on pack HT1 Compressor Pack (label name = 100.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 55.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 55.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;12910;1162;Laurent Crolard;;;2014/1/9 13:00;;2014/3/6 10:30;2014/3/6 11:00;29/04/2015 14:25:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Issues on this pack as only this pack sub cooloing the CO2 ,if you raise the suction setpoint it cause CO2 pack to hit high discharge setting and go into back up at night when no duty on cases on shop floor, have treid opening sub cooling valve more  but all this does is cause bad flooding back |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint it now set to 42 PSI|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled but the cases aren't configured. Is there a maintenance issue on this site?   ;;0348-13;348;Chippenham Cepan Park North;South West;Refrigeration;Electricity;Refrigeration;Realized;2013/1/10 4:00;Suction Pressure Optimisation: The suction pressure on pack HT/LT500 (label name = 500.0 -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;2013/1/10 10:00;11665;1050;Laurent Crolard;;25/07/2014 11:30:00;2013/1/10 10:00;25/07/2014 12:00:00;15/05/2014 10:30:00;;26/03/2015 18:19:49;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site to investigate|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|Setpoint at 8 PSI.|23/07/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Changed from 8 psi to 11 psi |25/07/2014 01:00:00|elutions@elutions.com|Adjusted.  ;;348-12;348;Chippenham Cepan Park North;South West;Refrigeration;Electricity;Refrigeration;Realized;2013/1/10 5:00;Suction Pressure Optimisation: The suction pressure on pack LT3 Compressor Pack (label name = 300.0 -- R744) is set to 172.2 PSI [-33.0 ¡ãC]. Floating Suction Mode = FALSE;The suction setpoint on JTL could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;2013/1/10 10:00;8416;757;Laurent Crolard;;25/07/2014 11:30:00;2013/1/10 10:00;25/07/2014 12:00:00;15/05/2014 10:30:00;;29/04/2015 14:25:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site to investigate|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|Setpoint at 150 PSI.|23/07/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Changed setpoint from 150 to 172.2 PSI |25/07/2014 01:00:00|elutions@elutions.com|Setpoint is now set to 172 PSI. Historical data available. ;;0348-11;348;Chippenham Cepan Park North;South West;Refrigeration;Electricity;Refrigeration;Updated;2013/1/10 4:00;Suction Pressure Optimisation: The suction pressure on pack HT100 (label name = 100.0 -- R407A) is set to 30.0 PSI [-13.2 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 50.3 PSI [-12¡ãC]. The floating suction mode should be enabled if possible;2013/1/10 10:00;6505;585;Laurent Crolard;;;2013/1/10 10:00;;2014/3/6 10:30;2014/3/6 11:00;26/03/2015 18:19:49;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Issues on this pack as only this pack sub cooloing the CO2 ,if you raise the suction setpoint it cause CO2 pack to hit high discharge setting and go into back up at night when no duty on cases on shop floor, have treid opening sub cooling valve more  but all this does is cause bad flooding back |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |03/06/2014 01:00:00|elutions@elutions.com|The setpoint it now set to 42 PSI;;348-10;348;Chippenham Cepan Park North;South West;Refrigeration;Electricity;Refrigeration;Realized;2013/1/10 5:00;Discharge Pressure Optimisation: The discharge pressure on pack HT/LT Compressor (label name = 500.0 -- R404A) is set to 153 PSI [21.9 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.0 PSI [21.9¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;2013/1/10 10:00;11924;1073;Laurent Crolard;;25/07/2014 11:30:00;2013/1/10 10:00;25/07/2014 12:00:00;15/05/2014 10:30:00;;29/04/2015 14:25:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site to investigate|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|etpoint is now set to 153 PSI. Setpoint will only be reached in the night or when temperature are lower. Historical data not visible on Toms.  |17/06/2014 01:00:00|elutions@elutions.com|Setpoint at 161 PSI.|23/07/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Changed setting to 153 ;;0348-09;348;Chippenham Cepan Park North;South West;Refrigeration;Electricity;Refrigeration;Realized;2013/1/10 5:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 Compressor Pack (label name = 100.0 -- R407A) is set to 130 PSI [16.7 ¡ãC]. Floating Discharge = null, Refrigerant = R407A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 130.0 PSI [16.7¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;2013/1/10 10:00;45520;4097;Laurent Crolard;;25/07/2014 11:30:00;2013/1/10 10:00;25/07/2014 12:00:00;15/05/2014 10:30:00;;29/04/2015 14:25:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will Visit site to investigate|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |17/06/2014 01:00:00|elutions@elutions.com|etpoint is now set to 130 PSI. Setpoint will only be reached in the night or when temperature are lower. Historical data not visible on Toms.  |17/06/2014 01:00:00|elutions@elutions.com|Setpoint at 174 PSI.|23/07/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Changed setpoint from 174 to 130 , monitored for an hour but will need to check over a few days ;;0008-13;8;Bradford Thornbury;North;Refrigeration;Electricity;Refrigeration;Implemented;2013/1/10 3:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;7326;659;Laurent Crolard;;2014/11/12 16:14;2013/1/10 10:00;;15/05/2014 10:30:00;;20/03/2015 15:10:30;Richard Lacey;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;27/05/2014 03:00:00;elutions@elutions.com;27/05/2014 03:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : CDK does not have this capability to optimise, only JTL,could initialise floating suction |17/06/2014 03:00:00|elutions@elutions.com|no changes made|09/07/2014 03:00:00|elutions@elutions.com|The floating suction and the cases are configured. It should be working but the historical value aren't available to confirm it. |11/12/2014 16:14:15|Richard Lacey|night time setback is not available with this controller. all floating suctions are enabled;;008-12;8;Bradford Thornbury;North;Refrigeration;Electricity;Refrigeration;Implemented;2013/1/10 2:00;Floating Suction Enabled: The floating suction on pack HT2 (label name = HTB-D -- R407F) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 48.7 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;5201;468;Laurent Crolard;;2014/11/12 16:15;2013/1/10 10:00;;15/05/2014 10:30:00;;20/03/2015 15:10:30;Richard Lacey;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;27/05/2014 03:00:00;elutions@elutions.com;27/05/2014 03:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Floating suction is enabled and should produce similar results |17/06/2014 03:00:00|elutions@elutions.com|no changes made|09/07/2014 03:00:00|elutions@elutions.com|The floating suction and the cases are configured. It should be working but the historical value aren't available to confirm it. |11/12/2014 16:15:51|Richard Lacey|night time setback is not available with this controller. floating suctions are set.;;008-11;8;Bradford Thornbury;North;Refrigeration;Electricity;Refrigeration;Implemented;2013/1/10 3:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R407F) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 48.7 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;7019;632;Laurent Crolard;;2014/11/12 16:17;2013/1/10 10:00;;15/05/2014 10:30:00;;20/03/2015 15:10:30;Richard Lacey;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;27/05/2014 03:00:00;elutions@elutions.com;27/05/2014 03:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Floating suction is enabled and should produce similar results |17/06/2014 03:00:00|elutions@elutions.com|no changes made|09/07/2014 03:00:00|elutions@elutions.com|The floating suction and the cases are configured. It should be working but the historical value aren't available to confirm it. |11/12/2014 16:17:14|Richard Lacey|night time setback is not available with these controllers. floating suction is set up.;;008-10;8;Bradford Thornbury;North;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 4:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;2013/1/10 10:00;11213;1009;Laurent Crolard;20/08/2014 08:37:30;;2013/1/10 10:00;;15/05/2014 10:30:00;20/08/2014 08:35:45;26/03/2015 18:19:50;RD Admin;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : due to pressure drop and age of cabinets, would suggest we leave until September |17/06/2014 01:00:00|elutions@elutions.com|no changes made|09/07/2014 01:00:00|elutions@elutions.com|Why is it not possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked. ;;008-09;8;Bradford Thornbury;North;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 3:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = HTB-D -- R407F) is set to 165 PSI [27.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;2013/1/10 10:00;23065;2076;Laurent Crolard;20/08/2014 08:36:02;;2013/1/10 10:00;;15/05/2014 10:30:00;20/08/2014 08:34:27;20/03/2015 14:56:41;RD Admin;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : would like to change in 10psi increments on a trial basis, duty will be at full capacity during the summer period |17/06/2014 01:00:00|elutions@elutions.com|no changes made|09/07/2014 01:00:00|elutions@elutions.com|Why is it not possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked. The discharge setpoint have been changed to 151 PSI (the floating setpoint is at 165 PSI) ;;008-08;8;Bradford Thornbury;North;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 3:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R407F) is set to 160 PSI [26.9¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;2013/1/10 10:00;20744;1867;Laurent Crolard;20/08/2014 08:36:44;;2013/1/10 10:00;;15/05/2014 10:30:00;20/08/2014 08:36:17;20/03/2015 14:56:41;RD Admin;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : would like to change in 10psi increments on a trial basis, duty will be at full capacity during the summer period |17/06/2014 01:00:00|elutions@elutions.com|no changes made|09/07/2014 01:00:00|elutions@elutions.com|Why is it not 