possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked. The discharge setpoint have been changed to 200 PSI (the floating setpoint is set to 174 PSI) ;;041-29;41;Preston Riversway;North;Refrigeration;Electricity;Refrigeration;Updated;2013/1/10 2:00;Floating Suction Enabled: The floating suction on pack HT/LTBooster (label name = LTB-S -- R422D) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 11.2 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;6654;599;Laurent Crolard;;;2013/1/10 10:00;;15/05/2014 10:30:00;2014/5/9 14:51;20/03/2015 15:10:31;Richard Lacey;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|we would recommend to make the changes at night or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temp¨¦rature inside the cases needs to be checked. ;;041-28;41;Preston Riversway;North;Refrigeration;Electricity;Refrigeration;Updated;2013/1/10 3:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 50.5 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;6406;577;Laurent Crolard;;;2013/1/10 10:00;;15/05/2014 10:30:00;2014/5/9 14:52;20/03/2015 15:10:31;Richard Lacey;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|we would recommend to make the changes at night or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temp¨¦rature inside the cases needs to be checked. ;;065-19;65;Harrogate Starbeck;North;Behavioural;Electricity;Warehouse;Blocked;2013/1/10 1:00;Night time energy usage in the warehouse is above expected usage. Warehouse isn't BMS controlled, the demand in this area is at least 5 kW and sometimes during the night the consumption increases to 11 kW. It has been noticed that light might be left on 24/7 without uses for the staff.;Please ensure that when the store closes, checks are put into place to turn off all nonessential equipment, including lighting near/in plantroom and cold doors are closed.;2013/1/10 12:00;8760;788;Laurent Crolard;2014/4/12 19:31;;22/07/2014 15:00:00;;2013/1/10 12:30;2013/1/10 13:00;2014/4/12 19:31;Shaobo Feng;2013/1/10 12:00;22/07/2014 15:00:00;;;;;;;;WITHOUT;;MANUAL;14/05/2014 03:00:00;mittons@elutions.com;14/05/2014 03:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled|23/07/2014 03:00:00|elutions@elutions.com|warehouse isn't BMS controlled, the demand in this area is at least 5 kW and sometimes during the night the consumption increases to 11 kW.|29/07/2014 12:05:02|Amanda Ward|Store has a night shift so staff will be working in the warehouse overnight. Please close.;;041-27;41;Preston Riversway;North;Refrigeration;Electricity;Refrigeration;Updated;2013/1/10 2:00;Floating Suction Enabled: The floating suction on pack HT300 (label name = HTB-S -- R422D) is not set to operate efficiently. Floating Suction = TRUE, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 38.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;4325;389;Laurent Crolard;;;2013/1/10 10:00;;2014/2/9 9:29;2014/5/9 15:12;26/03/2015 18:19:50;Richard Lacey;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;elutions@elutions.com;23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Night setback not available|23/06/2014 01:00:00|elutions@elutions.com|There are no floating setpoint on the Suction? Or is it a maintenance issue?|09/07/2014 01:00:00|elutions@elutions.com|Morrisons says that floating suction should be available, on the config, the suction is enabled but no cases are configured.  |02/09/2014 09:29:39|RD Admin|Cases are now configuered;;041-26;41;Preston Riversway;North;Refrigeration;Electricity;Refrigeration;Updated;2013/1/10 3:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HT1-D -- R407F) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 48.7 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;9844;886;Laurent Crolard;;;2013/1/10 10:00;;2014/2/9 9:19;2014/5/9 15:14;20/03/2015 15:10:31;Richard Lacey;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;elutions@elutions.com;23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : Night setback not available|23/06/2014 01:00:00|elutions@elutions.com|There are no floating setpoint on the Suction? Or is it a maintenance issue?|09/07/2014 01:00:00|elutions@elutions.com|Morrisons says that floating suction should be available, on the config, the suction is enabled but no cases are configured.  |02/09/2014 09:19:21|RD Admin|Cases should be configured and floating suction should be enabled. Could you give us update and explaination if  if it's not possible?;;041-25;41;Preston Riversway;North;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 3:00;Discharge Pressure Optimisation: The discharge pressure on pack HT/LTBooster (label name = LTB-S -- R422D) is set to 151 PSI [25.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;2013/1/10 10:00;14349;1291;Laurent Crolard;20/08/2014 08:46:44;;2013/1/10 10:00;;15/05/2014 10:30:00;20/08/2014 08:46:32;20/03/2015 14:56:41;RD Admin;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|Why is it not possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked.;;065-18;65;Harrogate Starbeck;North;Refrigeration;Electricity;Shop Services;Implemented;2013/1/10 1:00;The refrigeration cases are lit from 7:00 to 23:00 during the week;Lighting schedule of cases lighting needs to be changed and configured to be powered only from 06:55 to 22:05 on weekdays and thus match the store opening time.;2013/1/10 10:00;9360;842;Florian Moreau;;2015/11/3 18:06;2013/1/10 10:00;;2015/11/3 18:05;2015/2/3 19:01;2015/11/3 18:06;Minh Van;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;27/05/2014 05:00:00;elutions@elutions.com;27/05/2014 05:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|17/06/2014 05:00:00|elutions@elutions.com|no changes on the consumption could you review it?|11/07/2014 05:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first 'round'. |11/07/2014 05:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |29/08/2014 16:46:58|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|29/09/2014 14:58:37|Alexandre Gabert|Cabinet on CDK, timeclock is not displayed. Issue unsolved: switch on at 06:20 instead of 06:40, switch off at 22:40 instead of 22:20. On Sunday, 09:00 instead of 09:20.|10/12/2014 20:27:36|Kristian Sennet|store currently trading 07.00 until 23.00 Mon through Sat Lighting set -5/+5 minuets Sunday hours 09.30 for browsing until 16.00|20/01/2015 09:53:02|Florian MOREAU|Lighting still set to stop at 23:05 during the week though store now closes at 22:00|02/03/2015 19:01:28|Kristian Sennet|lighting times adjusted as requested;;041-24;41;Preston Riversway;North;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 2:00;Discharge Pressure Optimisation: The discharge pressure on pack HT300 (label name = HTB-S -- R422D) is set to 151 PSI [25.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;2013/1/10 10:00;11394;1025;Laurent Crolard;20/08/2014 08:46:15;;2013/1/10 10:00;;15/05/2014 10:30:00;20/08/2014 08:45:59;26/03/2015 18:19:50;RD Admin;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|Why is it not possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked.;;041-23;41;Preston Riversway;North;Refrigeration;Electricity;Refrigeration;Blocked;2013/1/10 3:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HT1-D -- R407F) is set to 151 PSI [25.0¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;2013/1/10 10:00;23105;2079;Laurent Crolard;20/08/2014 08:45:46;;2013/1/10 10:00;;15/05/2014 10:30:00;20/08/2014 08:45:29;20/03/2015 14:56:41;RD Admin;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|Why is it not possible to make this changes ? would it be possible to find an intermediate setpoint ? secondly, we are recommending to make the changes during the nights or when the temperature is lower. This would be easier for the packs to adjust and then during summer the temperature inside the cases needs to be checked.;;124-05;124;Darlington Morton Park;North;Refrigeration;Electricity;Refrigeration;Realized;2013/1/10 3:00;Floating Suction Enabled: The floating suction on pack LT (label name = LT-S -- R422D) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 7.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;6669;600;Laurent Crolard;;2014/3/6 11:30;2013/1/10 10:00;2014/3/6 12:00;2014/3/6 10:30;;20/03/2015 15:10:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The settings is now at 7 PSI. |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;124-04;124;Darlington Morton Park;North;Refrigeration;Electricity;Refrigeration;Realized;2013/1/10 3:00;Floating Suction Enabled: The floating suction on pack HT (label name = HT-D -- R422D) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 37.5 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;2013/1/10 10:00;14027;1262;Laurent Crolard;;2014/3/6 11:30;2013/1/10 10:00;2014/3/6 12:00;2014/3/6 10:30;;20/03/2015 15:10:31;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The settings is now 43 Psi.|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;124-03;124;Darlington Morton Park;North;Refrigeration;Electricity;Refrigeration;Realized;2013/1/10 3:00;Suction Pressure Optimisation: The suction pressure on pack LT (label name = LT-S -- R422D) is set to 4.0 PSI [-33.3 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 4.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;2013/1/10 10:00;881;79;Laurent Crolard;;2014/3/6 11:30;2013/1/10 10:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:50;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The settings is now at 7 PSI. |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;124-02;124;Darlington Morton Park;North;Refrigeration;Electricity;Refrigeration;Updated;2013/1/10 3:00;Discharge Pressure Optimisation: The discharge pressure on pack LT (label name = LT-S -- R422D) is set to 150 PSI [25.2¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;2013/1/10 10:00;15164;1365;Laurent Crolard;;;2013/1/10 10:00;;2014/3/6 10:30;2014/3/6 11:00;20/03/2015 14:56:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|can't be seen on Tom's and Maestro;;124-01;124;Darlington Morton Park;North;Refrigeration;Electricity;Refrigeration;Updated;2013/1/10 3:00;Discharge Pressure Optimisation: The discharge pressure on pack HT (label name = HT-D -- R422D) is set to 150 PSI [25.2¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;2013/1/10 10:00;15164;1365;Laurent Crolard;;;2013/1/10 10:00;;2014/3/6 10:30;2014/3/6 11:00;20/03/2015 14:56:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;2013/1/10 10:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|can't be seen on Tom's and Maestro;;065-17;65;Harrogate Starbeck;North;Behavioural;Electricity;Lighting;Realized;30/09/2013 01:00:00;Sales Floor Lighting : DB T general lighting has sometimes a 10kW base demand during the night but most often it is at 15kW;Operating schedule to be adjusted to maintain minimum level during after hours and standardized at 10kW;30/09/2013 10:00:00;18200;1638;Laurent Crolard;;19/12/2013 10:30:00;30/09/2013 10:00:00;19/12/2013 11:00:00;19/12/2013 09:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;30/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Large number of physical over-rides are turned on for various lighting circuits. These need to be turned off on site.|15/11/2013 00:00:00|elutions@elutions.com|Some light are switched off/on at the right time. It seems possible that most of the light switch are override. People on site should be reminded about the Energy efficiency best practices;;065-16;65;Harrogate Starbeck;North;BMS;Electricity;Lighting;Realized;30/09/2013 01:00:00;Sales Floor Lighting : The sales floor lighting is on on some night. This might be dur some behaviour issue on site.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after the closing time.;30/09/2013 10:00:00;735;66;Laurent Crolard;;14/04/2014 11:30:00;30/09/2013 10:00:00;14/04/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;30/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;18/03/2014 00:00:00;mittons@elutions.com;18/03/2014 00:00:00|mittons@elutions.com|The sales floor lighting is physically over-ridden. These over-rides can be turned off by the store manager. This is behaviour, not BMS.;;065-15;65;Harrogate Starbeck;North;Behavioural;Electricity;Lighting;Realized;30/09/2013 01:00:00;Sales lighting: DB D sales lighting has sometimes a night demand at 6kW during the week whereas it is at more often at 9kW;Operating schedule to be adjusted to maintain minimum level during after hours and standardized at 6kW;30/09/2013 10:00:00;8424;758;Laurent Crolard;;19/12/2013 10:30:00;30/09/2013 10:00:00;19/12/2013 11:00:00;19/12/2013 09:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;30/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Large number of physical over-rides are turned on for various lighting circuits. These need to be turned off on site.|15/12/2013 00:00:00|elutions@elutions.com|Some light are switched off/on at the right time. It seems possible that most of the light switch are override. People on site should be reminded about the Energy efficiency best practices;;065-14;65;Harrogate Starbeck;North;BMS;Electricity;HVAC;Realized;30/09/2013 01:00:00;The warehouse H&V has a minimum 8kW demand;Adjust operating settings to follow a demand based approach and reduce the demand during non-operating hours, when there is no occupancy in the warehouse.;30/09/2013 10:00:00;5840;526;Laurent Crolard;;2013/12/12 10:30;30/09/2013 10:00:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;30/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|We have no records of there being a warehouse panel at this store. More information required and may require site visit in conjunction with Elutions / NGB to ascertain which panel we are referring to. Please arrange through MML|15/11/2013 00:00:00|elutions@elutions.com|This has to be investigated. This HV panel is powered from the DB Z, It wasn't found during the survey. On this site we have all those panel : Bakery H+V Panel, H+V Panel Fish controler, H+V Smoke Extract Panel, HV panel, HV Supply 1st Floor Cleaner room, HV supply Caf¨¦, Warehouse H+V Panel|10/12/2013 00:00:00|elutions@elutions.com|The consumption decreased since the 29/11/13. This will have to be followed as it was still steady during some night (ex : 3/12/13 & 5/12/13). ;;065-13;65;Harrogate Starbeck;North;BMS;Electricity;HVAC;Blocked;30/09/2013 01:00:00;The H&V supply to 1st floor has a 0.9kW base demand;Adjust operating settings to follow a demand based approach and reduce the demand during non-operating hours, when there is no occupancy in the offices.;30/09/2013 10:00:00;2300;207;Laurent Crolard;28/10/2013 11:30:00;;30/09/2013 10:00:00;;30/09/2013 10:30:00;28/10/2013 10:00:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;30/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|24/7 toilet ventilation systems? The building is occupied 24/7 by re-stocking operatives, thus ventilation is required.|10/12/2013 00:00:00|elutions@elutions.com|It seems that the demand for ventilation should be lower at night but it has to be on. We will discuss it further and come back with a schedule for those equipment. We understand that there is no control and that a rewiring as to be made. This will be taken into account before asking for any changes. The toilet ventilation systems must be switched on if occupied. Otherwise the consumption could be adjust to follow a demand based approach.;;065-12;65;Harrogate Starbeck;North;BMS;Electricity;HVAC;Realized;30/09/2013 01:00:00;The H&V supply to 1st floor begins at 5:00 whereas the admin power starts at 7:00. It also finishes its day at 22:00 whereas the power stays high no later than 18:00;Adjust and fine tune H&V schedule of operation to synchronise it with the admin power. Follow a demand based approach to reduce the demand during non-operating hours. If admin operation permits, its schedule should be changed to start at 6:45 and stop at 18:00.;30/09/2013 10:00:00;2964;267;Laurent Crolard;;2013/7/11 10:30;30/09/2013 10:00:00;2013/7/11 11:00;2013/7/11 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;30/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|Is this AHU4 (first floor ventilation) OR the panel that feeds the caf¨¦ and other front of store areas that are optimiser linked at this site as the caf¨¦ is in an old fully glazed atrium and requires significant warmup? Please advise|15/11/2013 00:00:00|elutions@elutions.com|Indeed the staff facilities requires a high amount of energy during winter. In winter the schedule is optimised but in summer time the schedule is starting too early.;;065-11;65;Harrogate Starbeck;North;BMS;Electricity;HVAC;Realized;30/09/2013 01:00:00;The H&V panel starts its day at 5:00 whereas the prep power begins at 7:00;Schedule needs to be revisited and sync its operation with the Prep power planning, to start at 7:00 during the week, and from 9 to 16 on Sunday;30/09/2013 10:00:00;11232;1011;Laurent Crolard;;2013/7/11 10:30;30/09/2013 10:00:00;2013/7/11 11:00;2013/7/11 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;30/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|This panel feeds optimised heating. It's start time is dependant on the optimised start time of the main H&V plant, not the prep area's.|15/11/2013 00:00:00|elutions@elutions.com|This could be changed to optmised the HV panel for food prep. They could be set with a diffrent schedule not linked to the door heater. ;;065-10;65;Harrogate Starbeck;North;BMS;Electricity;HVAC;Realized;30/09/2013 01:00:00;The H&V panel Fish starts its day at 5:00 whereas the prep power begins at 7:00;Schedule needs to be revisited and sync its operation with the Prep power planning;30/09/2013 10:00:00;2920;263;Laurent Crolard;;2013/7/11 10:30;30/09/2013 10:00:00;2013/7/11 11:00;2013/7/11 9:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;30/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|This panel also feed optimised heating and the door heaters. It's start time is dependant on the optimised start time of the main H&V plant, not the prep area's.|15/11/2013 00:00:00|elutions@elutions.com|This was finaly changed on the 30th of October. They could be set with a diffrent schedule not linked to the door heater.;;065-09;65;Harrogate Starbeck;North;Behavioural;Electricity;HVAC;Updated;30/09/2013 01:00:00;Energy usage in the bakery within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.;30/09/2013 14:00:00;1248;112;Laurent Crolard;;;30/09/2013 14:00:00;;2014/4/12 21:47;2014/4/12 20:48;2014/4/12 20:48;Chicheng Zhang;;30/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;28/10/2013 02:00:00;mittons@elutions.com;28/10/2013 02:00:00|mittons@elutions.com|The Bakery H&V is linked to the bakery lighting, and thus turns on when the lighting is turned on. If the ventialtion is not required the staff have the facility to turn off locally. This is a staff education issue, not a BMS issue|15/11/2013 02:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|17/09/2014 13:31:21|Amanda Ward|Please confirm this has been rechecked and is still an issue. More details needed.;;065-08;65;Harrogate Starbeck;North;Behavioural;Electricity;HVAC;Updated;30/09/2013 01:00:00;Energy usage in the bakery within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.;30/09/2013 14:00:00;780;70;Laurent Crolard;;;30/09/2013 14:00:00;;2014/4/12 21:49;2014/4/12 20:50;2014/4/12 20:50;Chicheng Zhang;;30/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;28/10/2013 02:00:00;mittons@elutions.com;28/10/2013 02:00:00|mittons@elutions.com|How long is this operation for? It may be operation of the teacake cooler, which is manually operated from a push button in the bakery.|15/11/2013 02:00:00|elutions@elutions.com|It seems that the activity isn't always constant, on the 26th of October the night consumption was 1kW more than an usual night. Is the Teacake cooler working all night? It might be some equipment left on by the people on site. People on site should be reminded about the Energy efficiency best practices.|17/09/2014 13:30:51|Amanda Ward|Please confirm this has been rechecked and is still an issue. More details needed.;;065-07;65;Harrogate Starbeck;North;Behavioural;Electricity;HVAC;Updated;30/09/2013 01:00:00;Energy usage in the bakery within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The bakery energy usage begins at 01:00;30/09/2013 14:00:00;2808;253;Laurent Crolard;;;30/09/2013 14:00:00;;2014/4/12 21:44;2014/4/12 20:45;2014/4/12 20:45;Chicheng Zhang;;30/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;28/10/2013 02:00:00;mittons@elutions.com;28/10/2013 02:00:00|mittons@elutions.com|The Bakery H&V is linked to the bakery lighting, and thus turns on when the lighting is turned on. If the ventialtion is not required the staff have the facility to turn off locally. This is a staff education issue, not a BMS issue|15/11/2013 02:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|17/09/2014 13:30:24|Amanda Ward|Please confirm this has been rechecked and is still an issue. More details needed.;;065-06;65;Harrogate Starbeck;North;Behavioural;Electricity;Food Preparation;Implemented;30/09/2013 01:00:00;Energy usage in the food preparation within your store is above expected usage. The minimum consumption even at night is high (10kW) which suggests the ovens or lights have been left on. Minimal night load can be found on 14/3/15, All other nights have higher consumption ;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  ;30/09/2013 10:00:00;13173;1186;Laurent Crolard;;2015/9/4 11:06;30/09/2013 10:00:00;;25/03/2015 15:49:04;;2015/9/4 11:06;Aimee White;;30/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2014/11/7 15:56;Amanda Ward;11/07/2014 15:56:08|Amanda Ward|Is this still an issue? No recent data.|25/03/2015 19:37:01|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;065-05;65;Harrogate Starbeck;North;Behavioural;Electricity;Food Preparation;Realized;30/09/2013 01:00:00;There is a standby at 7:00 when the prep power begins its daily load at 6:00;Schedule of operation for the prep power needs to be adjusted to avoid unnecessary standby periods at operating times.;30/09/2013 10:00:00;780;70;Laurent Crolard;;2014/1/12 21:46;30/09/2013 10:00:00;25/03/2015 16:51:09;2014/1/12 21:45;;25/03/2015 16:51:09;Jiaying Zhang;;30/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;16/03/2015 00:00:00;065-04;65;Harrogate Starbeck;North;Maintenance;Electricity;Car Park;Realized;30/09/2013 01:00:00;The external lighting has a constant 1.6kW demand, It should not be a BMS issue as all settings seems to be correct;Electrical contractor required to attend site, investigate and resolve why the car park lighting is on 24/7. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all car park lighting circuits being fed from the BMS time channel and resolve any problems found. Correct time schedule is for the lights to be switched on 1h30 before the store opens, and switch off 1h30 after the store closes.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;30/09/2013 10:00:00;10330;930;Laurent Crolard;;2014/9/10 16:14;23/06/2014 13:00:00;2014/9/10 16:14;17/09/2014 14:10:33;23/06/2014 11:00:00;2014/9/10 16:14;Francois Donckele;30/09/2013 10:00:00;;23/06/2014 13:00:00;;;7724857;TRUE;TRUE;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|All BMS settings correct. 1.6kW suggests welded contactor or other device fed from DB|23/06/2014 01:00:00|elutions@elutions.com|This will be a maintenance. Category changed|07/10/2014 14:33:06|Alexandre Gabert|Adjusted to new corporate standards. |09/10/2014 13:41:43|Francois Donckele|MML says: Job Complete 21/078/14 ;;065-03;65;Harrogate Starbeck;North;BMS;Electricity;Car Park;Realized;30/09/2013 01:00:00;DB V has a 7kW demand between 23:00 and 01:00 during the week;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 on weekdays;30/09/2013 10:00:00;4368;393;Laurent Crolard;;22/07/2014 11:30:00;30/09/2013 10:00:00;22/07/2014 12:00:00;30/09/2013 10:30:00;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;30/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Trend network fault. Engineer visit booked for w/c 19/05|21/05/2014 01:00:00|elutions@elutions.com|Has the network fauld been fixed?|12/06/2014 01:00:00|mittons@elutions.com|Network fault fixed, see ECM 065-04.   |25/06/2014 01:00:00|elutions@elutions.com|Profile change cannot be seen on the load curve. Car Park lighting is still switched off at 1AM each day. Is it a case of an override?  |14/07/2014 01:00:00|mittons@elutions.com|This is no longer BMS related, a survey by the site's electrical contractors is necessary to investigate this issue further. |23/07/2014 01:00:00|elutions@elutions.com|The car park lighting is set to the CS.  ;;065-02;65;Harrogate Starbeck;North;Behavioural;Electricity;Back of House;Blocked;30/09/2013 01:00:00;DB N reduces its day level at various times during the week;Operation schedule and settings to be adjusted and homogenised to reduce the demand during non-working hours.;30/09/2013 12:00:00;3120;281;Laurent Crolard;2014/4/12 19:32;;30/09/2013 12:00:00;;;;2014/4/12 19:32;Shaobo Feng;;30/09/2013 12:00:00;;;;;;;;WITHOUT;;MANUAL;2014/4/12 19:32;Shaobo Feng;04/12/2014 19:32:16|Shaobo Feng|ADD Store has night crew - night time consumption is expected. Time  daytime drops may vary depending on store activity. ;;516-07;516;Glasgow Barrack Street;Scotland;Behavioural;Electricity;HVAC;Updated;30/09/2013 01:00:00;The H&V panel 1 has sometimes a higher demand during the night;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;30/09/2013 10:00:00;1300;117;Laurent Crolard;;;2014/4/3 12:00;;2014/9/9 14:22;2014/9/9 14:23;2014/9/9 14:23;Amanda Ward;30/09/2013 10:00:00;2014/4/3 12:00;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|Please read your own comments - this is behaviour not BMS|10/12/2013 00:00:00|elutions@elutions.com|This must be down to fans controlled by people on site. They should be reminded about energy efficiency best practicies. The night level isn't always the same. For exemple on the 1st of November the consumption was around 1 kW and two days later the consumption was around 5 kW during all night.|09/09/2014 14:22:48|Amanda Ward|Please confirm this has been rechecked and is still an issue. More details needed.;;516-06;516;Glasgow Barrack Street;Scotland;Behavioural;Electricity;Food Preparation;Updated;30/09/2013 01:00:00;On Sundays, the bakery starts consuming at the same time as during the week though the store opens 1h later. It also has a constant load in the afternoon.;Schedule of operation on Sunday needs to be adjusted similarly to the one during the week. Store operation could start the bakery 1h later on Sunday and stop it earlier as well.;30/09/2013 14:00:00;936;84;Laurent Crolard;;;30/09/2013 14:00:00;;2014/8/12 20:21;2014/8/12 19:22;2014/8/12 19:22;Chicheng Zhang;;30/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;516-05;516;Glasgow Barrack Street;Scotland;Behavioural;Electricity;Food Preparation;Updated;30/09/2013 01:00:00;The bakery ovens start sometimes at 3 in the morning;Schedule of operation for the bakery ovens needs to be adjusted to avoid unnecessary standby periods at operating times.;30/09/2013 14:00:00;1664;150;Laurent Crolard;;;30/09/2013 14:00:00;;2014/8/12 20:22;2014/8/12 19:23;2014/8/12 19:23;Chicheng Zhang;;30/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;516-04;516;Glasgow Barrack Street;Scotland;Behavioural;Electricity;Food Preparation;Updated;30/09/2013 01:00:00;The Deck ovens have various start times, from 4:00 to 6:00, with a 2 hours long standby period after the first cooking when starting at 4:00.;Schedule of operation for the deck ovens needs to be adjusted to avoid unnecessary standby periods at operating times.;30/09/2013 14:00:00;3120;281;Laurent Crolard;;;30/09/2013 14:00:00;;2014/8/12 20:20;2014/8/12 19:20;2014/8/12 19:20;Chicheng Zhang;;30/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;516-03;516;Glasgow Barrack Street;Scotland;Behavioural;Electricity;Food Preparation;Implemented;30/09/2013 01:00:00;The Deck ovens have a minimum 4kW additionnal constant demand from 15:00 to 1:00. For example 14/3/15  ;Schedule for the deck oven needs to be adjusted to avoid unnecessary operation and reduce the demand in afterhours.;30/09/2013 10:00:00;18250;1642;Laurent Crolard;;2015/9/4 11:06;30/09/2013 10:00:00;;25/03/2015 17:13:20;;2015/9/4 11:06;Aimee White;;30/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 19:33:56;Jiaying Zhang;25/03/2015 19:33:56|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;516-02;516;Glasgow Barrack Street;Scotland;Behavioural;Electricity;Customer Cafe;Blocked;30/09/2013 01:00:00;The Customer caf¨¦ has sometimes 30min more load than usually;Operation schedule to be adjusted and standardised so that demand should increase only 1h before opening every day.;30/09/2013 10:00:00;780;70;Laurent Crolard;2014/4/8 12:30;;30/09/2013 10:00:00;;;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;30/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 10:05:15;Amanda Ward;25/06/2014 10:05:15|Amanda Ward|We have been advised that preparation time before cafe opens is 1-1 1/2 hours before opening and this may vary depending on staff available. Please close.;;262-10;262;Stone Mill Street;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Floating Suction Enabled: The floating suction on pack LT2 Compressor Pack (label name = 200.0 -- R404A) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 10.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;1818;164;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0262-09;262;Stone Mill Street;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Floating Suction Enabled: The floating suction on pack LT1 Compressor Pack (label name = 100.0 -- R404A) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 10.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;3033;273;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0516-01;516;Glasgow Barrack Street;Scotland;BMS;Electricity;Car Park;Blocked;30/09/2013 01:00:00;The car parking is fully lit during all the night.;Lighting schedule of the parking needs to be changed and configured to either reduce by 2/3 its demand or stop it if possible, synchronising its schedule with the signs.;30/09/2013 10:00:00;9636;867;Laurent Crolard;2014/12/8 12:30;;30/09/2013 10:00:00;;18/06/2014 13:30:00;2014/12/8 11:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;30/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|There are no physical over-rides active and the times are set correctly. This will require a visit from the store electrical contractor to resolve.|18/06/2014 01:00:00|elutions@elutions.com|Answer from the store manager. Should be at the Corporate Standard|23/07/2014 01:00:00|elutions@elutions.com|DB J (signs) and DB LL (car parking) are only being switched off during the day and not at night. How could it be a Maintenance or a behaviour issue? |28/07/2014 01:00:00|mittons@elutions.com|Any lights not following the normal control pattern will be wired incorrectly, e.g to the security lights channel. This may be deliberate however, for security reasons etc. (LL could mean low level) ;;262-08;262;Stone Mill Street;Midlands;Refrigeration;Electricity;Refrigeration;Blocked;30/09/2013 05:00:00;Floating Suction Enabled: The floating suction on pack HT2 Compressor Pack (label name = 400.0 -- R407F) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 55.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 55.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;3570;321;Laurent Crolard;18/09/2014 11:26:54;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:19;Mark McCusker;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0262-07;262;Stone Mill Street;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Floating Suction Enabled: The floating suction on pack HT1 Compressor Pack (label name = 300.0 -- R407F) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 55.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 55.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;2946;265;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0262-06;262;Stone Mill Street;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Suction Pressure Optimisation: The suction pressure on pack LT2 Compressor Pack (label name = 200.0 -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = null;The suction setpoint on JTL could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;2782;250;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0262-05;262;Stone Mill Street;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 Compressor Pack (label name = 100.0 -- R404A) is set to 6.0 PSI [-38.1 ¡ãC]. Floating Suction Mode = null;The suction setpoint on JTL could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;7751;698;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0262-04;262;Stone Mill Street;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT2 Compressor Pack (label name = 200.0 -- R404A) is set to 161 PSI [23.7 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;1640;148;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0262-03;262;Stone Mill Street;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 Compressor Pack (label name = 100.0 -- R404A) is set to 161 PSI [23.7 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;1640;148;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0262-02;262;Stone Mill Street;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 Compressor Pack (label name = 400.0 -- R407F) is set to 165 PSI [27.9 ¡ãC]. Floating D