ischarge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 120.1 PSI [18.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;2472;222;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0262-01;262;Stone Mill Street;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 Compressor Pack (label name = 300.0 -- R407F) is set to 165 PSI [27.9 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 120.1 PSI [18.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;2472;222;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0166-14;166;Cwmbran;South West;Capital;Electricity;Refrigeration;New;30/09/2013 04:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = 300.0 -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;4741;427;Laurent Crolard;;;2014/1/9 16:00;;22/08/2014 13:30:00;2014/1/9 14:00;26/03/2015 18:19:53;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;2014/1/9 16:00;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The Floating Suction configuration isn't configured. The setpoint is set at 0 PSIin the Suction config, the max float diff is set to 0 and the float is enabled.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|22/08/2014 10:32:34|RD Admin|On JTL website, the suction pressure optimisation is disabled, the minimum setpoint is set to 155 PSI and the maximal setpoint to 180 PSI. On the historical data, the optimised setpoint is constant as well as the average suction pressure. ;;166-13;166;Cwmbran;South West;Capital;Electricity;Refrigeration;New;30/09/2013 04:00:00;Floating Suction Enabled: The floating suction on pack HT2 (label name = 200.0 -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.7 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;14268;1284;Laurent Crolard;;;2014/1/9 16:00;;22/08/2014 13:30:00;2014/1/9 14:00;26/03/2015 18:19:53;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;2014/1/9 16:00;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The Floating Suction configuration isn't configured. The setpoint is set at 0 PSIin the Suction config, the max float diff is set to 0 and the float is enabled.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|22/08/2014 10:46:36|RD Admin|On JTL website, the suction pressure optimisation is disabled, the minimum setpoint is set to 33 PSI and the maximal setpoint to 36 PSI. On the historical data, the optimised setpoint is constant as well as the suction pressure. Is it blocked by a specific cases or by the LT pack?;;166-12;166;Cwmbran;South West;Capital;Electricity;Refrigeration;New;30/09/2013 04:00:00;Floating Suction Enabled: The floating suction on pack HT (label name = 100.0 -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 38.7 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;14772;1329;Laurent Crolard;;;2014/1/9 16:00;;22/08/2014 13:30:00;2014/1/9 14:00;26/03/2015 18:19:53;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;2014/1/9 16:00;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The Floating Suction configuration isn't configured. The setpoint is set at 0 PSIin the Suction config, the max float diff is set to 0 and the float is enabled.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|22/08/2014 10:44:52|RD Admin|On JTL website, the suction pressure optimisation is disabled, the minimum setpoint is set to 33 PSI and the maximal setpoint to 36 PSI. On the historical data, the optimised setpoint is constant as well as the suction pressure. Is it blocked by a specific cases or by the LT pack?;;166-11;166;Cwmbran;South West;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 03:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = 300.0 -- R744) is set to 164.0 PSI [-34.3 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;3173;286;Laurent Crolard;;19/03/2015 16:13:15;30/09/2013 10:00:00;19/03/2015 16:14:50;19/03/2015 16:11:57;16/09/2014 15:39:41;26/03/2015 18:19:53;Laurent CROLARD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|22/08/2014 10:29:25|RD Admin|On JTL website, the suction pressure optimisation is disabled, the minimum setpoint is set to 155 PSI and the maximal setpoint to 180 PSI. On the historical data, the optimised setpoint is constant as well as the average suction pressure. |16/09/2014 15:39:40|Richard Lacey|Changed to 165 psi for now;;166-10;166;Cwmbran;South West;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 04:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = 300.0 -- R744) is set to 550 PSI [2.1¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 451.6 PSI [-3¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;30207;2719;Laurent Crolard;;22/08/2014 10:39:07;30/09/2013 10:00:00;22/08/2014 10:40:31;22/08/2014 10:38:27;25/07/2014 11:00:00;26/03/2015 18:19:53;RD Admin;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|22/08/2014 10:39:06|RD Admin|The discharge is now set to 391 PSI;;166-09;166;Cwmbran;South West;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 04:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = 200.0 -- R407A) is set to 150 PSI [21.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;25753;2318;Laurent Crolard;;16/09/2014 15:52:34;30/09/2013 10:00:00;;22/08/2014 10:48:26;25/07/2014 11:00:00;26/03/2015 18:19:53;Richard Lacey;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|22/08/2014 10:48:25|RD Admin|On JTL website, the discharge pressure optimisation is disabled, the minimum setpoint is set to 150 PSI and the maximal setpoint to -- PSI. On the historical data, the optimised setpoint is constant as well as the average suction pressure. The inverter is being used on the condenser's fans to increases the condenser's temperature.|16/09/2014 15:52:33|Richard Lacey|Set as requested;;166-08;166;Cwmbran;South West;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 04:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT (label name = 100.0 -- R407A) is set to 150 PSI [21.4¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;25753;2318;Laurent Crolard;;16/09/2014 16:00:57;30/09/2013 10:00:00;;22/08/2014 10:37:25;25/07/2014 11:00:00;26/03/2015 18:19:53;Richard Lacey;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|22/08/2014 10:37:25|RD Admin|On JTL website, the discharge pressure optimisation is disabled, the minimum setpoint is set to 150 PSI and the maximal setpoint to -- PSI. On the historical data, the optimised setpoint is constant as well as the average suction pressure. The inverter is being used on the condenser's fans to increases the condenser's temperature.|16/09/2014 16:00:56|Richard Lacey|Set as requested 15.09.14;;367-27;367;Woking Goldsworth Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 04:00:00;Floating Suction Enabled: The floating suction on pack LT500 (label name = 500.0 -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;6877;619;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:53;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Will attend site and check through settings and update|18/06/2014 01:00:00|elutions@elutions.com|floating setpoint and setpoint didn't change still at 8 PSI|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled. The cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;367-26;367;Woking Goldsworth Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Floating Suction Enabled: The floating suction on pack LT4 Compressor Pack (label name = 400.0 -- R404A) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 13.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;2628;237;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Will attend site and check through settings and update|18/06/2014 01:00:00|elutions@elutions.com|Floating setpoint and setpoint didn't change still at 8 PSI|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enable and the pack aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0553-11;553;Aldershot;South West;Refrigeration;Electricity;Shop Services;Implemented;30/09/2013 01:00:00;On Sundays, the cases are lit from at least 9:00 to 16:30;Lighting schedule of cases lighting needs to be changed and configured to be powered only from 09:20 to 16:20 on Sundays.;30/09/2013 10:00:00;936;84;Florian Moreau;;21/10/2014 09:49:03;30/09/2013 10:00:00;;26/09/2014 15:35:01;23/06/2014 11:00:00;21/10/2014 09:50:00;Jonathan Aird;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;elutions@elutions.com;23/06/2014 01:00:00|elutions@elutions.com| said : We have set to 09:40 and 16:30 as requested. Site may complain as they wanted lights on for Sunday browsing.|23/06/2014 01:00:00|elutions@elutions.com|An issue has been raised and all ECM regarding Shop Services Lighting on Sunday will be updated until further come back from Morrisons. It should start between 9:00 and 9:20.|10/07/2014 01:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |26/09/2014 15:35:01|Alexandre Gabert|Settings are correct on JTL, however switch on is still at 09:00. On weekdays, switch on at 07:20 instead of 07:40.|21/10/2014 09:50:00|Jonathan Aird|JTL lighting times are now set correctly;;367-25;367;Woking Goldsworth Road;South West;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 04:00:00;Floating Suction Enabled: The floating suction on pack HT3 Compressor Pack (label name = 300.0 -- R404A) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 55.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 62.3 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;3318;299;Laurent Crolard;;18/06/2014 11:30:00;30/09/2013 10:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;29/04/2015 14:25:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Will attend site and check through settings and update|18/06/2014 01:00:00|elutions@elutions.com|The suction setpoint is at 48 and the floating setpoint is at 49.9 PSI. Seems to be realized but the history can't be loaded.;;0367-24;367;Woking Goldsworth Road;South West;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 05:00:00;Floating Suction Enabled: The floating suction on pack HT2 Compressor Pack (label name = 200.0 -- R404A) is not set efficiently. Floating Suction = The controller might not be present, Max suction setpoint = 55.0 PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 62.3 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;3285;296;Laurent Crolard;;18/06/2014 11:30:00;30/09/2013 10:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;29/04/2015 14:25:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Will attend site and check through settings and update|18/06/2014 01:00:00|elutions@elutions.com|The suction setpoint is at 48 and the floating setpoint is at 53.8 PSI. Seems to be realized but the history can't be loaded.;;0367-23;367;Woking Goldsworth Road;South West;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 04:00:00;Floating Suction Enabled: The floating suction on pack HT100 (label name = 100.0 -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 54.8 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;3865;348;Laurent Crolard;;18/06/2014 11:30:00;30/09/2013 10:00:00;18/06/2014 12:00:00;18/06/2014 10:30:00;;26/03/2015 18:19:54;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Will attend site and check through settings and update|18/06/2014 01:00:00|elutions@elutions.com|The suction setpoint is at 48 and the floating setpoint is at 51.9 PSI. Seems to be realized but the history can't be loaded.;;367-22;367;Woking Goldsworth Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 04:00:00;Suction Pressure Optimisation: The suction pressure on pack LT500 (label name = 500.0 -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;10525;947;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:54;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Will attend site and check through settings and update|18/06/2014 01:00:00|elutions@elutions.com|floating setpoint and setpoint didn't change still at 8 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;367-21;367;Woking Goldsworth Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Suction Pressure Optimisation: The suction pressure on pack LT4 Compressor Pack (label name = 400.0 -- R404A) is set to 11.0 PSI [-33.2 ¡ãC]. Floating Suction Mode = null;The suction setpoint on JTL could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;4022;362;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Will attend site and check through settings and update|18/06/2014 01:00:00|elutions@elutions.com|floating setpoint and setpoint didn't change still at 8 PSI|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0367-20;367;Woking Goldsworth Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 04:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT500 (label name = 500.0 -- R404A) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on JTL, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;3244;292;Laurent Crolard;;;30/09/2013 10:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;26/03/2015 18:19:54;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Will attend site and check through settings and update|03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;367-19;367;Woking Goldsworth Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT4 Compressor Pack (label name = 400.0 -- R404A) is set to 161 PSI [23.7 ¡ãC]. Floating Discharge = FALSE, Refrigerant = R404A, Ambient Offset = 0;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;2152;194;Laurent Crolard;;;30/09/2013 10:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;29/04/2015 14:25:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Will attend site and check through settings and update|03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0367-18;367;Woking Goldsworth Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT3 Compressor Pack (label name = 300.0 -- R404A) is set to 165 PSI [24.5 ¡ãC]. Floating Discharge = FALSE, Refrigerant = R404A, Ambient Offset = 0;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;3893;350;Laurent Crolard;;;30/09/2013 10:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;29/04/2015 14:25:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Will attend site and check through settings and update|03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0367-17;367;Woking Goldsworth Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 Compressor Pack (label name = 200.0 -- R404A) is set to 165 PSI [24.5 ¡ãC]. Floating Discharge = null, Refrigerant = R404A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;3893;350;Laurent Crolard;;;30/09/2013 10:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;29/04/2015 14:25:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Will attend site and check through settings and update|03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0367-16;367;Woking Goldsworth Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 Compressor Pack (label name = 100.0 -- R404A) is set to 165 PSI [24.5 ¡ãC]. Floating Discharge = FALSE, Refrigerant = R404A, Ambient Offset = 0;The discharge setpoint on JTL could be changed to 153.3 PSI [22.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;3244;292;Laurent Crolard;;;30/09/2013 10:00:00;;2014/3/6 10:30;25/07/2014 11:00:00;29/04/2015 14:25:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Will attend site and check through settings and update|03/06/2014 01:00:00|elutions@elutions.com|The setpoint is set at 165 PSI and the floating setpoint is in fault status. This could be reviewed.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0387-14;387;Lutterworth Bitteswell Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack HT400 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 58.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;4752;428;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 15:10:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The setpoint is set to fault, the floating suction isn't enabled and the cases aren't configured.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;387-13;387;Lutterworth Bitteswell Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack HT300 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 58.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;3876;349;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 15:10:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The setpoint is set to fault, the floating suction isn't enabled and the cases aren't configured.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;387-12;387;Lutterworth Bitteswell Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack LT200 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;2398;216;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 15:10:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The setpoint is set to fault, the floating suction isn't enabled and the cases aren't configured.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;387-11;387;Lutterworth Bitteswell Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack LT100 (label name = Discharge -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;3646;328;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 15:10:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The setpoint is set to fault, the floating suction isn't enabled and the cases aren't configured.|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;387-10;387;Lutterworth Bitteswell Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 04:00:00;Suction Pressure Optimisation: The suction pressure on pack LT200 (label name = Discharge -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;3670;330;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:55;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;387-09;387;Lutterworth Bitteswell Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 04:00:00;Suction Pressure Optimisation: The suction pressure on pack LT100 (label name = Discharge -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;5581;502;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;26/03/2015 18:19:55;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;387-08;387;Lutterworth Bitteswell Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT400 (label name = Discharge -- R404A) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;3672;330;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 14:56:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;387-07;387;Lutterworth Bitteswell Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT300 (label name = Discharge -- R404A) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;3060;275;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 14:56:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;387-06;387;Lutterworth Bitteswell Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT200 (label name = Discharge -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;2436;219;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 14:56:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;387-05;387;Lutterworth Bitteswell Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT100 (label name = Discharge -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;2436;219;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 14:56:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;101-04;101;Sheffield Halfway;Midlands;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D DN -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 12.3 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;7643;688;Laurent Crolard;;2014/9/7 11:30;30/09/2013 10:00:00;2014/9/7 12:00;15/05/2014 10:30:00;;20/03/2015 15:10:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction is enabled and cases are configured as well as the max floating diff. The pressure is changing.;;101-03;101;Sheffield Halfway;Midlands;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HT-D -^ -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 44.2 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;13151;1184;Laurent Crolard;;2014/9/7 11:30;30/09/2013 10:00:00;2014/9/7 12:00;15/05/2014 10:30:00;;20/03/2015 15:10:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction is enabled and cases are configured as well as the max floating diff. The pressure is changing.;;101-02;101;Sheffield Halfway;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = LT-D DN -- R407A) is set to 151 PSI [21.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;20083;1807;Laurent Crolard;;;30/09/2013 10:00:00;;23/06/2014 10:30:00;20/10/2014 08:39:00;20/03/2015 14:56:44;Richard Lacey;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;elutions@elutions.com;23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : changing would cause oil issues|25/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 155 PSI, could you review it? |20/10/2014 08:39:00|Richard Lacey|lowering the discharge caused low oil flow issues at night with low load.;;101-01;101;Sheffield Halfway;Midlands;Refrigeration;Electricity;Refrigeration;To be implemented;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HT-D -^ -- R407A) is set to 155 PSI [22.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;23896;2151;Laurent Crolard;;;30/09/2013 10:00:00;;2015/12/2 10:23;20/10/2014 08:37:14;20/03/2015 14:56:45;Alexandre Gabert;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;23/06/2014 03:00:00;elutions@elutions.com;23/06/2014 03:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : changing would cause oil issues|25/06/2014 03:00:00|elutions@elutions.com|Floating setpoint at 155 PSI, could you review it? |12/02/2015 10:23:39|Alexandre Gabert|The HT discharge pressure is now at 191 PSI, is this normal? Could it be lowered?;;158-19;158;Crowborough Pine Grove;South East;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;6176;556;Laurent Crolard;;;30/09/2013 10:00:00;;2014/3/6 10:30;29/09/2014 17:19:33;20/03/2015 15:10:33;Neil Phillips;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|the floating suction is set at 11 PSI|09/07/2014 01:00:00|elutions@elutions.com|The Floating suction isn't enabled. The cases aren't configured as well. |29/09/2014 17:19:31|Neil Phillips|There is no night floating facility that can be utilized,;;158-18;158;Crowborough Pine Grove;South East;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack HT2 (label name = HTB-D -- R407F) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 48.7 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;4654;419;Laurent Crolard;;2014/3/6 11:30;30/09/2013 10:00:00;2014/3/6 12:00;2014/3/6 10:30;;20/03/2015 15:10:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|The floating suction is set at 51 PSI;;158-17;158;Crowborough Pine Grove;South East;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R407F) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 48.7 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;5475;493;Laurent Crolard;;2014/3/6 11:30;30/09/2013 10:00:00;2014/3/6 12:00;2014/3/6 10:30;;20/03/2015 15:10:33;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|The floating suction is set at 51 PSI;;158-16;158;Crowborough Pine Grove;South East;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 03:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;9453;851;Laurent Crolard;;2014/3/6 11:30;30/09/2013 10:00:00;2014/3/6 12:00;2014/3/6 10:30;;26/03/2015 18:19:55;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Done|03/06/2014 01:00:00|elutions@elutions.com|the floating suction is set at 11 PSI;;158-15;158;Crowborough Pine Grove;South East;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = LT-D -- R404A) is set to 168 PSI [25.1¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;6885;620