;Laurent Crolard;;;30/09/2013 10:00:00;;2014/3/6 10:30;29/09/2014 17:17:55;20/03/2015 14:56:45;Neil Phillips;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The floating discharge is set at 168 PSI|29/09/2014 17:17:54|Neil Phillips|Would recommend against this as you may get liquid starvation in cold weather;;158-14;158;Crowborough Pine Grove;South East;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = HTB-D -- R407F) is set to 140 PSI [22.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;10183;916;Laurent Crolard;;;30/09/2013 10:00:00;;2014/3/6 10:30;29/09/2014 17:17:07;20/03/2015 14:56:45;Neil Phillips;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The floating discharge is set at 140 PSI|07/08/2014 14:21:24|Steve Ward|test Elutions|29/09/2014 17:17:07|Neil Phillips|Would recommend against this as you may get liquid starvation in cold weather;;158-13;158;Crowborough Pine Grove;South East;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R407F) is set to 140 PSI [22.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 120.1 PSI [18¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;8486;764;Laurent Crolard;;13/08/2014 11:53:18;30/09/2013 10:00:00;;13/08/2014 11:54:48;29/09/2014 17:16:14;20/03/2015 14:56:45;Neil Phillips;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Ryan Jayberg said : Please speak to Steve Ward |03/06/2014 01:00:00|elutions@elutions.com|The floating discharge is set at 140 PSI|13/08/2014 11:52:55|Neil Phillips|Test1|13/08/2014 11:54:48|RD Admin|Reponse Test|29/09/2014 17:16:13|Neil Phillips|Would recommend against this as you may get liquid starvation in cold weather;;522-06;522;Portsmouth Victory Park;South West;Capital;Electricity;Refrigeration;New;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack HT3 (label name = HT3S -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 43.1 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;10720;965;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;2014/1/9 11:00;20/03/2015 15:10:34;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |18/06/2014 01:00:00|elutions@elutions.com|floating setpoint and setpoint didn't change still at 37 PSI|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled and the cases aren't configured. |04/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : We will investigate.|11/08/2014 01:00:00|elutions@elutions.com|Do you need more information? When will it be investigate?;;522-05;522;Portsmouth Victory Park;South West;Capital;Electricity;Refrigeration;New;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack LT2 (label name = LT1S -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;2332;210;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;20/03/2015 15:10:34;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |18/06/2014 01:00:00|elutions@elutions.com|floating setpoint and setpoint didn't change still at 160 PSI|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled and the cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;522-04;522;Portsmouth Victory Park;South West;Capital;Electricity;Refrigeration;New;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HT1S -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 43.1 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;18462;1662;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;2014/1/9 11:00;20/03/2015 15:10:34;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |18/06/2014 01:00:00|elutions@elutions.com|floating setpoint and setpoint didn't change still at 37 PSI|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled and the cases aren't configured. |04/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : We will investigate.|11/08/2014 01:00:00|elutions@elutions.com|Do you need more information? When will it be investigate?;;522-03;522;Portsmouth Victory Park;South West;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 04:00:00;Suction Pressure Optimisation: The suction pressure on pack LT2 (label name = LT1S -- R744) is set to 160.0 PSI [-35.0 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;2327;209;Laurent Crolard;;2014/4/10 11:01;30/09/2013 10:00:00;;15/05/2014 10:30:00;;26/03/2015 18:19:55;Craig Lloyd;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |18/06/2014 01:00:00|elutions@elutions.com|Suction setpoint and floating setpoint at 160 PSI, compressor inverter max setpoint at 160 PSI. Could you review it?|04/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : We will investigate.|11/08/2014 01:00:00|elutions@elutions.com|Do you need more information? When will it be investigate?|04/10/2014 11:01:58|Craig Lloyd|Attended site on 03/10 changed suction set point to 172 PSI will monitor pack behaviour ;;522-02;522;Portsmouth Victory Park;South West;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT3 (label name = HT3S -- R407A) is set to 151 PSI [21.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;28193;2537;Laurent Crolard;;2014/4/10 11:03;30/09/2013 10:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:45;Craig Lloyd;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |18/06/2014 01:00:00|elutions@elutions.com|Discharge inverter at 151 PSI, current value at 173 PSI, could you review it?|04/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : We will investigate.|11/08/2014 01:00:00|elutions@elutions.com|Do you need more information? When will it be investigate?|04/10/2014 11:03:35|Craig Lloyd|Attended site on 03/10 changed discharge set point to 131 PSI;;522-01;522;Portsmouth Victory Park;South West;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HT1S -- R407A) is set to 151 PSI [21.6¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;28193;2537;Laurent Crolard;;2014/4/10 11:07;30/09/2013 10:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:45;Craig Lloyd;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Will attend site and check through settings and update|27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |18/06/2014 01:00:00|elutions@elutions.com|Discharge inverter at 151 PSI, current value at 173 PSI, could you review it?|04/08/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : We will investigate.|11/08/2014 01:00:00|elutions@elutions.com|Do you need more information? When will it be investigate?|04/10/2014 11:07:06|Craig Lloyd|Attended site and changed to 131 psi on the 3/10/14;;231-06;231;Belper Chapel Street;Midlands;Capital;Electricity;Refrigeration;New;30/09/2013 05:00:00;Floating Suction Enabled: The floating suction on pack LT1 Compressor Pack (label name = 300.0 -- R744) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 200.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 200.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;2420;218;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;17/06/2014 01:00:00;elutions@elutions.com;17/06/2014 01:00:00|elutions@elutions.com|no changes made|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured.  |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0231-05;231;Belper Chapel Street;Midlands;Capital;Electricity;Refrigeration;New;30/09/2013 05:00:00;Floating Suction Enabled: The floating suction on pack HT2 Compressor Pack (label name = 200.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 45.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 45.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;10545;949;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;17/06/2014 01:00:00;elutions@elutions.com;17/06/2014 01:00:00|elutions@elutions.com|no changes made|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured.  |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0231-04;231;Belper Chapel Street;Midlands;Capital;Electricity;Refrigeration;New;30/09/2013 04:00:00;Floating Suction Enabled: The floating suction on pack HT1 Compressor Pack (label name = 100.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 45.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 45.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;9965;897;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;17/06/2014 01:00:00;elutions@elutions.com;17/06/2014 01:00:00|elutions@elutions.com|no changes made|09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured.  |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0231-03;231;Belper Chapel Street;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 Compressor Pack (label name = 300.0 -- R744) is set to 150.0 PSI [-36.7 ¡ãC]. Floating Suction Mode = FALSE;The suction setpoint on JTL could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;4439;400;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;17/06/2014 01:00:00;elutions@elutions.com;17/06/2014 01:00:00|elutions@elutions.com|no changes made|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0231-02;231;Belper Chapel Street;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 Compressor Pack (label name = 200.0 -- R407A) is set to 150 PSI [21.4 ¡ãC]. Floating Discharge = null, Refrigerant = R407A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 131.1 PSI [17.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;14477;1303;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;17/06/2014 01:00:00;elutions@elutions.com;17/06/2014 01:00:00|elutions@elutions.com|no changes made|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0231-01;231;Belper Chapel Street;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 Compressor Pack (label name = 100.0 -- R407A) is set to 150 PSI [21.4 ¡ãC]. Floating Discharge = null, Refrigerant = R407A, Ambient Offset = null;The discharge setpoint on JTL could be changed to 131.1 PSI [17.0¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;14477;1303;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;17/06/2014 01:00:00;elutions@elutions.com;17/06/2014 01:00:00|elutions@elutions.com|no changes made|25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0089-05;89;Leeds Kirkstall;North;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;7632;687;Laurent Crolard;;2014/11/12 16:18;30/09/2013 10:00:00;;15/05/2014 10:30:00;;20/03/2015 15:10:34;Richard Lacey;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 3:00;elutions@elutions.com;06/06/2014 03:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : will attend 03/07/2014 to make adjustments |17/06/2014 03:00:00|elutions@elutions.com|Floating setpoint at 8 PSI|09/07/2014 03:00:00|elutions@elutions.com|The floating suction isn't enable and the cases aren't configured.  |11/12/2014 16:18:37|Richard Lacey|night time setback is not available with these controllers. floating suction is set up and operating.;;089-04;89;Leeds Kirkstall;North;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 54.8 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;11049;994;Laurent Crolard;;2014/11/12 16:23;30/09/2013 10:00:00;;15/05/2014 10:30:00;;20/03/2015 15:10:34;Richard Lacey;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 3:00;elutions@elutions.com;06/06/2014 03:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : will attend 03/07/2014 to make adjustments |17/06/2014 03:00:00|elutions@elutions.com|Floating setpoint at 48 PSI|09/07/2014 03:00:00|elutions@elutions.com|The floating suction is enabled and cases are configured, but the max floating diff is set to 0 PSI. The suction pressure will never change. |11/12/2014 16:23:50|Richard Lacey|night time setback is not available with these controllers. floating suction set for 4.;;089-03;89;Leeds Kirkstall;North;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 04:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;11682;1051;Laurent Crolard;;2014/10/10 12:06;30/09/2013 10:00:00;;15/05/2014 10:30:00;;26/03/2015 18:19:56;Richard Lacey;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : will attend 03/07/2014 to make adjustments |17/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 8 PSI|10/10/2014 12:06:56|Richard Lacey|Setpoint changed to 11psi.;;089-02;89;Leeds Kirkstall;North;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = LT-D -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;6151;554;Laurent Crolard;;2014/10/10 12:06;30/09/2013 10:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:47;Richard Lacey;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : will attend 03/07/2014 to make adjustments |17/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 161 PSI|10/10/2014 12:06:06|Richard Lacey|Setpoint adjusted to 153.;;089-01;89;Leeds Kirkstall;North;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R404A) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;9272;834;Laurent Crolard;;2014/10/10 12:08;30/09/2013 10:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:47;Richard Lacey;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/6/6 1:00;elutions@elutions.com;06/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : will attend 03/07/2014 to make adjustments |17/06/2014 01:00:00|elutions@elutions.com|Floating setpoint at 165 PSI|10/10/2014 12:08:05|Richard Lacey|Setpoint changed to 153psi.;;079-19;79;Huddersfield Waterloo;North;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack LT1 (label name = LT-D -- R404A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;11070;996;Laurent Crolard;;2014/11/12 16:25;30/09/2013 10:00:00;;15/05/2014 10:30:00;;20/03/2015 15:10:35;Richard Lacey;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/9/7 3:00;elutions@elutions.com;09/07/2014 03:00:00|elutions@elutions.com|The floating suction isn't enabled. The cases aren't configured.|11/12/2014 16:25:32|Richard Lacey|no night time set back is available with these controllers. floating suction is configured and enabled.;;079-18;79;Huddersfield Waterloo;North;Refrigeration;Electricity;Refrigeration;Blocked;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R422D) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 46.1 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;11421;1028;Laurent Crolard;20/08/2014 08:20:40;;30/09/2013 10:00:00;;23/06/2014 10:30:00;20/08/2014 08:20:24;20/03/2015 15:10:35;RD Admin;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;23/06/2014 01:00:00;elutions@elutions.com;23/06/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : not practicle on this site. T Gardener|25/06/2014 01:00:00|elutions@elutions.com|Why is that not practicle on this site? is it because of the pack's data or the way the installation is set?  Should it be moved to Capital or Maintenance? |07/07/2014 01:00:00|elutions@elutions.com|The floating suction is enabled and the cases are configured, but the max float diff is set to 6 and the setpoint is set to 34 PSI, the pack will never be able to reach 46 PSI. Is there a maintenance issue on this site?   ;;079-17;79;Huddersfield Waterloo;North;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 04:00:00;Suction Pressure Optimisation: The suction pressure on pack LT1 (label name = LT-D -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;16945;1525;Laurent Crolard;;21/10/2014 13:14:17;30/09/2013 10:00:00;;15/05/2014 10:30:00;;26/03/2015 18:19:56;Richard Lacey;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;17/10/2014 07:05:55;Richard Lacey;17/10/2014 07:05:55|Richard Lacey|Setpoint adjusted.|21/10/2014 13:14:17|Richard Lacey|settings implemented as requested;31/01/2015 05:00:00;079-16;79;Huddersfield Waterloo;North;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT1 (label name = LT-D -- R404A) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;9585;863;Laurent Crolard;;21/10/2014 13:15:55;30/09/2013 10:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:47;Richard Lacey;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;17/10/2014 07:06:49;Richard Lacey;17/10/2014 07:06:49|Richard Lacey|Setpoint adjusted.|21/10/2014 13:15:55|Richard Lacey|settings implemented as requested;;079-15;79;Huddersfield Waterloo;North;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R422D) is set to 148 PSI [24.8¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;10600;954;Laurent Crolard;;2014/11/12 16:27;30/09/2013 10:00:00;;23/06/2014 10:30:00;;20/03/2015 14:56:47;Richard Lacey;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;23/06/2014 03:00:00;elutions@elutions.com;23/06/2014 03:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : would create oil issues|25/06/2014 03:00:00|elutions@elutions.com|the floating setpoint is still at 148 PSI. ;;214-10;214;Penrith Brunswick Road;North;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack LT3 (label name = LT-D -- R744) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 192.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;4533;408;Laurent Crolard;;2014/9/7 11:30;30/09/2013 10:00:00;2014/9/7 12:00;2014/3/6 10:30;;20/03/2015 15:10:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is now set to 11.4 Bar (165 PSI)|09/07/2014 01:00:00|elutions@elutions.com|Changes have been made on the 3rd of July, can be seen on the historical data. The maximal value that can be reach is 174 PSI. We would recommend to increases the max float diff from 1.6 bar to 3 bar (from 23.2 to 43.5 PSI). now when it will be floating (setpoint is set to 10.4 (150 PSI) and max diff is set to 1.6 Bar (Floating setpoint at 172 PSI) we could expect if to go further, for example increasing the max float diff until 3 bar (193 PSI). |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Floating Enabled . |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).|29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Floating Enabled . ;;214-09;214;Penrith Brunswick Road;North;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack HT2 (label name = HTB-D -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;8070;726;Laurent Crolard;;2014/9/7 11:30;30/09/2013 10:00:00;2014/9/7 12:00;2014/3/6 10:30;;20/03/2015 15:10:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The Floating suction is still set to 40 PSI|09/07/2014 01:00:00|elutions@elutions.com|Changes have been made on the 3rd of July, can be seen on the historical data. The maximal value that can be reach is 44 PSI. We would recommend to increases the max float diff from 4 to 6.  |11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Floating Enabled to achieve 44psi. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Floating Enabled to achieve 44psi. ;;214-08;214;Penrith Brunswick Road;North;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R407A) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = TRUE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;6942;625;Laurent Crolard;;2014/3/6 11:30;30/09/2013 10:00:00;2014/3/6 12:00;2014/3/6 10:30;;20/03/2015 15:10:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is now set to 46 PSI|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Floating Enabled to achieve 44psi. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Floating Enabled to achieve 44psi. ;;214-07;214;Penrith Brunswick Road;North;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 04:00:00;Suction Pressure Optimisation: The suction pressure on pack LT3 (label name = LT-D -- R744) is set to 146.5 PSI [-37.3 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;9703;873;Laurent Crolard;;25/09/2014 14:37:04;30/09/2013 10:00:00;;2014/3/6 10:30;;26/03/2015 18:19:57;Kristian Sennet;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The floating setpoint is now set to 11.4 Bar (165 PSI)|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Floating Enabled. |11/07/2014 01:00:00|elutions@elutions.com|Could you increases the max float diff, this might allow the system to reduce it's consumption without risk? |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Floating Enabled. |04/08/2014 01:00:00|elutions@elutions.com|Setpoint at 150 PSI (10.4 Bar) can it be increases further? or could you increases the max float diff?|09/09/2014 11:23:09|Kristian Sennet|Cases will not achieve setpoint at 172 setpoint will be increased and monitored |25/09/2014 14:37:03|Kristian Sennet|Suction setpoint raised to 162psi unable to raise higher without effecting cases reaching setpoint;;214-06;214;Penrith Brunswick Road;North;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT2 (label name = HTB-D -- R407A) is set to 144 PSI [20.0¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;6994;629;Laurent Crolard;;2014/3/6 11:30;30/09/2013 10:00:00;2014/3/6 12:00;2014/3/6 10:30;;20/03/2015 14:56:48;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The floating discharge is set at 131 PSI|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;214-05;214;Penrith Brunswick Road;North;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R407A) is set to 144 PSI [20.0¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 131.0 PSI [17¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;6994;629;Laurent Crolard;;2014/3/6 11:30;30/09/2013 10:00:00;2014/3/6 12:00;2014/3/6 10:30;;20/03/2015 14:56:48;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The floating discharge is set at 131 PSI|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. ;;071-18;71;Warrington Greenalls Ave;Midlands;Refrigeration;Electricity;Refrigeration;Realized;30/09/2013 03:00:00;Floating Suction Enabled: The floating suction on pack HT1 (label name = HTA-D -- R422D) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on CDK, parameters could be set as follow: Max Float Diff = 37.5 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;12341;1111;Laurent Crolard;;2014/7/7 11:30;30/09/2013 10:00:00;2014/7/7 12:00;15/05/2014 10:30:00;;20/03/2015 15:10:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/4/7 1:00;elutions@elutions.com;04/07/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : floating suction is enabled. |07/07/2014 01:00:00|elutions@elutions.com|Done;;071-17;71;Warrington Greenalls Ave;Midlands;Refrigeration;Electricity;Refrigeration;Implemented;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1 (label name = HTA-D -- R422D) is set to 151 PSI [25.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 136.2 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;14284;1286;Laurent Crolard;;2014/5/9 12:40;30/09/2013 10:00:00;;15/05/2014 10:30:00;;20/03/2015 14:56:48;Richard Lacey;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;2014/4/7 1:00;elutions@elutions.com;"04/07/2014 01:00:00|elutions@elutions.com|George Barker & Co. (Leeds) Ltd said : altered to suit|07/07/2014 01:00:00|elutions@elutions.com|""No changes made still at 151 PSI. Status says """"Inhibit""""""";;574-08;574;Poynton;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 04:00:00;Suction Pressure Optimisation: The suction pressure on pack LT6,7,10 (label name = not available -- R404A) is set to 8.0 PSI [-36.1 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on CDK, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;9687;872;Laurent Crolard;;;30/09/2013 10:00:00;;2014/3/6 10:30;2014/3/6 11:00;26/03/2015 18:19:57;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|can't be seen on Tom's and Maestro|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |11/07/2014 01:00:00|elutions@elutions.com|no historical value available. The status is empty for all pack and the config part is not correct. From the config the floating suction isn't enabled. We cannot validate. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.;;574-07;574;Poynton;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack LT6,7,10 (label name = not available -- R404A) is set to 161 PSI [23.7¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;5092;458;Laurent Crolard;;;30/09/2013 10:00:00;;2014/3/6 10:30;2014/3/6 11:00;20/03/2015 14:56:49;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Not possible, fixed setpoints on FSC|03/06/2014 01:00:00|elutions@elutions.com|can't be seen on Tom's and Maestro;;574-06;574;Poynton;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 03:00:00;Discharge Pressure Optimisation: The discharge pressure on pack HT1,2,3,4,5,8,9,10 (label name = not available -- R404A) is set to 165 PSI [24.5¡ãC]. Floating Discharge = null, Refrigerant = null, Ambient Offset = null;The discharge setpoint on CDK, could be changed to 153.3 PSI [22¡ãC]. The floating discharge should be enabled. The refrigerant and the ambient offset should be adjusted.;30/09/2013 10:00:00;6396;576;Laurent Crolard;;;30/09/2013 10:00:00;;2014/3/6 10:30;2014/3/6 11:00;20/03/2015 14:56:49;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Not possible, fixed setpoints on FSC|03/06/2014 01:00:00|elutions@elutions.com|can't be seen on Tom's and Maestro;;217-09;217;Swinton Swinton Hall Road;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Floating Suction Enabled: The floating suction on pack HT800 (label name = 800.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;6877;619;Laurent Crolard;;;30/09/2013 10:00:00;;2014/2/9 11:47;25/11/2014 17:07:43;29/04/2015 14:25:21;Kristian Sennet;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |11/07/2014 01:00:00|elutions@elutions.com|no historical value available. The status is empty for all pack and the config part is not correct. From the config the floating suction isn't enabled. We cannot validate it. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.|02/09/2014 11:47:08|RD Admin|The JTL website isn't displaying value for LT packs except for the energy consumption. The value cannot be found in the Toms website as well. It there a fault on site? There is a critical alarm on the Compressor LT3. The suction Pressure optimisation is disabled on the HT pack 800. THe pressure is always below 40 PSI.|25/11/2014 17:07:42|Kristian Sennet|No optimiser boards installed;;0217-08;217;Swinton Swinton Hall Road;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Floating Suction Enabled: The floating suction on pack HT700 (label name = 700.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 45.9 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;11465;1032;Laurent Crolard;;;30/09/2013 10:00:00;;2014/2/9 11:45;25/11/2014 17:08:30;29/04/2015 14:25:21;Kristian Sennet;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |11/07/2014 01:00:00|elutions@elutions.com|no historical value available. The status is empty for all pack and the config part is not correct. From the config the floating suction isn't enabled. We cannot validate it. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.|02/09/2014 11:45:44|RD Admin|The JTL website isn't displaying value for LT packs except for the energy consumption. The value cannot be found in the Toms website as well. It there a fault on site? There is a critical alarm on the Compressor LT3. The Suction pressure optimisation is disabled on the HT pack 700. The suction pressure is always below 40 PSI.|25/11/2014 17:08:29|Kristian Sennet|No optimiser boards fitted;;0217-07;217;Swinton Swinton Hall Road;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 04:00:00;Floating Suction Enabled: The floating suction on pack LT2 (label name = 200.0 -- R404a) is not set to operate efficiently. Floating Suction = null, Max suction setpoint = null PSI, linked to CO2 = FALSE;The floating Suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 14.6 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;3384;305;Laurent Crolard;;;30/09/2013 10:00:00;;2014/2/9 11:43;25/11/2014 17:09:29;26/03/2015 18:19:58;Kristian Sennet;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |11/07/2014 01:00:00|elutions@elutions.com|no historical value available. The status is empty for all pack and the config part is not correct. From the config the floating suction isn't enabled. We cannot validate it. |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.|02/09/2014 11:43:10|RD Admin|The JTL website isn't displaying value for LT packs except for the energy consumption. The value cannot be found in the Toms website as well. It there a fault on site? There is a critical alarm on the Compressor LT3.|25/11/2014 17:09:29|Kristian Sennet|