RDM pack controller JTL monitoring only no optimisation available;;217-06;217;Swinton Swinton Hall Road;Midlands;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 04:00:00;Suction Pressure Optimisation: The suction pressure on pack LT2 (label name = 200.0 -- R404a) is set to 5.0 PSI [-39.2 ¡ãC]. Floating Suction Mode = Null;The suction setpoint on JTL, could be changed to 11.2 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;10527;947;Laurent Crolard;;;30/09/2013 10:00:00;;2014/2/9 11:42;25/11/2014 17:10:49;26/03/2015 18:19:58;Kristian Sennet;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;27/05/2014 01:00:00;elutions@elutions.com;27/05/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Complete|03/06/2014 01:00:00|elutions@elutions.com|The data could not be seen in Toms or maestro|11/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |25/07/2014 01:00:00|elutions@elutions.com|Still updated, you don't have to review ECM that are updated.  |29/07/2014 01:00:00|elutions@elutions.com|Integral UK Ltd (REFR)(PREVIOUSLY WR) said : Completed on first request. |04/08/2014 01:00:00|elutions@elutions.com|JTL site. Need to be on hold.|02/09/2014 11:42:37|RD Admin|The JTL website isn't displaying value for LT packs except for the energy consumption. The value cannot be found in the Toms website as well. It there a fault on site? There is a critical alarm on the Compressor LT3.|25/11/2014 17:10:49|Kristian Sennet|RDM pack controller JTL monitor only optimisation not available;;258-12;258;Ross On Wye Station Road;South West;Capital;Electricity;Refrigeration;New;30/09/2013 05:00:00;Floating Suction Enabled: The floating suction on pack LT Compressor Pack (label name = 300.0 -- R744) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 200.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 200.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;1927;173;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:21;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0258-11;258;Ross On Wye Station Road;South West;Capital;Electricity;Refrigeration;New;30/09/2013 05:00:00;Floating Suction Enabled: The floating suction on pack HT2 Compressor Pack (label name = 200.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 55.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 55.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;10140;913;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:21;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0258-10;258;Ross On Wye Station Road;South West;Capital;Electricity;Refrigeration;New;30/09/2013 04:00:00;Floating Suction Enabled: The floating suction on pack HT1 Compressor Pack (label name = 100.0 -- R407A) is not set efficiently. Floating Suction = FALSE, Max suction setpoint = 55.0 PSI, linked to CO2 = TRUE;The floating suction should be enabled on JTL, parameters could be set as follow: Max Setpoint = 55.0 PSI and at least 5 cases should be set in the floating suction configuration. Cases should be selected carefully and correspond to the worst scenario.;30/09/2013 10:00:00;9483;853;Laurent Crolard;;;2014/1/9 13:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:21;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;2014/1/9 13:00;;;;;WITHOUT;;MANUAL;2014/9/7 1:00;elutions@elutions.com;09/07/2014 01:00:00|elutions@elutions.com|The floating suction isn't enabled, the cases aren't configured. |25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0258-09;258;Ross On Wye Station Road;South West;Refrigeration;Electricity;Refrigeration;Updated;30/09/2013 05:00:00;Suction Pressure Optimisation: The suction pressure on pack LT Compressor Pack (label name = 300.0 -- R744) is set to 150.0 PSI [-36.7 ¡ãC]. Floating Suction Mode = FALSE;The suction setpoint on JTL could be changed to 172.5 PSI [-33¡ãC]. The floating suction mode should be enabled if possible.;30/09/2013 10:00:00;3535;318;Laurent Crolard;;;30/09/2013 10:00:00;;15/05/2014 10:30:00;25/07/2014 11:00:00;29/04/2015 14:25:21;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;30/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;25/07/2014 01:00:00;elutions@elutions.com;25/07/2014 01:00:00|elutions@elutions.com|Following discussion with the refrigeration contractors and Morrisons,  JTL pack and Floating suction on CO2 pack will be on hold until further informations. This action could still be implemented (as it is on Penrith, see ECM 214-10).;;0553-10;553;Aldershot;South West;BMS;Electricity;Shop Services;Blocked;27/09/2013 01:00:00;The lights inside the cases are sometimes switched on at full power at 08:15 and switched off at 22:30. It is sometimes fully switched on at 7:45, and partly switched off at 20:00.;Lighting schedule for cases should be adjusted homogenised with the most efficient behaviour, thus configured to always have 50% demand at 08:00 and 100% at 8:30 during the week and partly reduce the demand in the evening at 20:00 and fully at 22:00.;27/09/2013 10:00:00;1404;126;Florian Moreau;18/02/2015 19:28:50;;22/01/2015 14:21:33;;22/01/2015 14:22:14;22/01/2015 14:22:33;18/02/2015 19:28:50;Alex Graber;22/01/2015 14:21:33;;;27/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;23/06/2014 11:00:00;elutions@elutions.com;23/06/2014 11:00:00|elutions@elutions.com| said : JTL Lighting timer is set to trading hours with 20 mins offfest as per WM spec. There is no 50% option for case lighting?|23/06/2014 11:00:00|elutions@elutions.com|If it's not coming from the BMS it might be a behaviour issue as people on site might start the light? Could you confirm it?|10/07/2014 11:00:00|elutions@elutions.com|No change is seen on the load curve. Which equipements would require to switch on and off at these times? If these consumptions are coming from third party equipment and if the refrigeration contractor isn't able to reduce the consumption, will it be either maintenance or behaviour issues? More detailled information regarding what have been completed would help us understand? |27/09/2014 01:35:50|Alexandre Gabert|See 553-11.|21/10/2014 19:48:16|Jonathan Aird|Only sales floor lighting can be switched to 50%, not case lighting. JTL and the refrigeration contractor do not have control over this. Lights on cases now set for correct times - Greg Lindley, Cold Service;;348-08;348;Chippenham Cepan Park North;South West;Refrigeration;Electricity;Shop Services;Blocked;27/09/2013 01:00:00;The new shop services panel has sometimes a night consumption.;Operation schedule to be adjusted with auto setback night control and standardised to maintain minimum level during after hours.;27/09/2013 10:00:00;1924;173;Florian Moreau;20/08/2014 08:28:13;;27/09/2013 10:00:00;;27/09/2013 10:30:00;20/08/2014 08:27:45;20/08/2014 08:28:13;RD Admin;;;;27/09/2013 10:00:00;;;;;;WITHOUT;;MANUAL;13/05/2014 01:00:00;elutions@elutions.com;13/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Defrost schedule for freezers set on predictive , these times we do not control . |27/05/2014 01:00:00|elutions@elutions.com|Space Engineering Services Ltd said : Commissioning attended Site - 22.5.14, changed Set-points |06/06/2014 01:00:00|elutions@elutions.com|Not implemented yet, please could you review this.|10/07/2014 01:00:00|elutions@elutions.com|It might not have been clear enough. The new shop services DB is only lighting : the consumption goes from 0 to 9 kW. The consumption remains at 4 kW during the night of the 1st of June and the schedule start at various time in the morning. It might be a behaviour issue but what is the actual schedule for lighting? The non effecient consumption that we speak about aren't related to the defrost function. ;;348-07;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Petrol Filling Station;Updated;27/09/2013 00:00:00;The PFS reduces its demand in the morning 1h after the car park lighting. It increases also 1h before the car park lighting in the evening.;Schedule needs to be revisited and sync its operation with the car park shedule;27/09/2013 14:00:00;7280;655;Laurent Crolard;;;27/09/2013 14:00:00;;2014/8/12 18:12;2014/8/12 17:13;2014/8/12 17:13;Chicheng Zhang;;27/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 17:40;;05/06/2014 17:40:00||This may be a daylight sensor issue so it should be reassigned to Maintenance;;348-06;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Dry Cleaner;Implemented;27/09/2013 01:00:00;The dry cleaners has a night demand on Sundays. For example 9,11/3/2015  ;The Dry cleaner could be stopped at 16:15 and start at 9:55 on Sundays.;27/09/2013 14:00:00;3744;337;Laurent Crolard;;23/04/2015 08:59:14;27/09/2013 14:00:00;;25/03/2015 19:14:56;;23/04/2015 08:59:14;Amanda Ward;;27/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 19:35:48;Jiaying Zhang;25/03/2015 19:35:48|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;348-05;348;Chippenham Cepan Park North;South West;BMS;Electricity;HVAC;Realized;27/09/2013 01:00:00;The sales area AHU has at least a constant 1.6kW demand. It is besides sometimes working at full load during the night.;Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at 22:00 during the week and at 16:00 on Sunday and then to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time. at 8:00 during the week and at 10:00 on Sunday.;27/09/2013 10:00:00;5840;526;Laurent Crolard;;2013/4/11 10:30;27/09/2013 10:00:00;2013/4/11 11:00;2013/4/11 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;27/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|This is not correct. This unit has BMS logging as well and was at zero between 2200 on 26/10 and 0845 on 27th, and again from 1600 on 27th to 0630 on 28th.|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering on the 8 th of October;;348-04;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Food Preparation;Implemented;27/09/2013 01:00:00;Energy usage in the bakery within your store is above expected usage during out non-operating hours.comsumption starts increasing at 1:00 am everyday ;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.;27/09/2013 14:00:00;25550;2300;Laurent Crolard;;2015/9/4 11:08;27/09/2013 14:00:00;;25/03/2015 20:55:06;;2015/9/4 11:08;Aimee White;;27/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;25/03/2015 20:55:06;Jiaying Zhang;25/03/2015 20:55:06|Jiaying Zhang|ECM checked on 19/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'. ;2015/9/4 12:07;0348-03;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Food Preparation;Updated;27/09/2013 01:00:00;Energy usage in the food preparation within your store is above expected usage.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (25kW) which suggests the ovens or lights have been left on;27/09/2013 12:00:00;32933;2964;Laurent Crolard;;2014/4/8 13:30;27/09/2013 12:00:00;;2014/8/12 17:14;16/02/2015 15:42:49;16/02/2015 15:42:49;Amanda Ward;;27/09/2013 12:00:00;;;;;;;;WITHOUT;;MANUAL;25/09/2014 15:10:46;Amanda Ward;25/09/2014 15:10:46|Amanda Ward|Please recheck and confirm if there is still an issue. There has been an improvement and a separate ECM for the bakery has gone out this week.348-31 similar.|16/02/2015 15:42:49|Amanda Ward|Changed back to To be implemented but no note added. If there is still an issue with the bakery meter, it would be better to reissue the bakery ECM. Recent examples needed and pre-agreed text.;;258-08;258;Ross On Wye Station Road;South West;Maintenance;Electricity;HVAC;New;26/09/2013 01:00:00;MCBs 21 to 33 have various schedules from day to day, implying some periods of full consumption with low occupancy.;A site visit should be set to check all HVAC operations to find the issue causing the heat loss. Adjust operating settings to follow a demand based approach and reduce the demand during non-operating hours, when there is no occupancy.;26/09/2013 10:00:00;624;56;Laurent Crolard;;;22/07/2014 13:00:00;;28/10/2013 09:30:00;22/07/2014 11:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/09/2013 10:00:00;;22/07/2014 13:00:00;;;;;;;WITHOUT;;MANUAL;29/10/2013 00:00:00;mittons@elutions.com;"29/10/2013 00:00:00|mittons@elutions.com|We have no records for what these MCB's serve, and thus this reference is meaningless to us. Please provide more information|10/12/2013 00:00:00|elutions@elutions.com|These MCB are connected to extract and supply fans for the prep area and for the office. |12/06/2014 01:00:00|elutions@elutions.com|Have you been able to change the schedule for extract and supply fans? They still have a different schedule every day. If you can't do it it might be a behaviour issue |30/06/2014 01:00:00|mittons@elutions.com|""No changes possible, BMS does not have control of these MCBs|23/07/2014 01:00:00|elutions@elutions.com|The operations are still high during the and the temperature is still going down at night. There is still an issue on site and all HVAC operation shoud be checked carefully to find the heat loss. ";;387-04;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Lighting;Blocked;26/09/2013 01:00:00;1/3 lighting SLA has a 0.5kW balance between day and night;Lighting schedule to be standardized at all times to have a consistent demand profile. 0.5 kW decrease in demand will be saved during 8:00 to 21:00.;26/09/2013 14:00:00;2028;183;Laurent Crolard;13/01/2015 15:50:59;;26/09/2013 14:00:00;;2014/8/12 19:27;2014/8/12 18:29;13/01/2015 15:50:59;Francois DONCKELE;;26/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 3:00;mittons@elutions.com;04/11/2013 03:00:00|mittons@elutions.com|Times have been changed as above, any further works will require a site visit by the electrical contractors.|15/11/2013 03:00:00|elutions@elutions.com|This is not always on during day and not always on during night. Why this loads isn't steady?|20/05/2014 23:12:00|Amanda.Ward@morrisonsplc.co.uk|Please confirm what the issue is and what the store can do to resolve it.;;387-03;387;Lutterworth Bitteswell Road;South West;BMS;Electricity;Lighting;Realized;26/09/2013 01:00:00;Sales floor lighting SLB meter switches on at 6 and off at 23 during the week.;Sales floor lighting schedule should be changed to sync its operation with the closing times, thus configured to have day demand from 07:45 to 21:15 on weekdays.;26/09/2013 10:00:00;42432;3819;Laurent Crolard;;2013/6/11 10:30;26/09/2013 10:00:00;2013/6/11 11:00;2013/6/11 9:30;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;387-02;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Back of House;To be implemented;26/09/2013 01:00:00;DB PL1 has a night demand of 12kw on 16/3/15.Normally 9 kw  ;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;26/09/2013 14:00:00;21900;1971;Laurent Crolard;;2015/9/4 13:59;26/09/2013 14:00:00;;16/04/2015 14:27:16;;16/04/2015 14:27:16;Aimee White;;26/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;28/07/2014 12:22:17;Amanda Ward;28/07/2014 12:22:17|Amanda Ward|DB PL1 is a Food Prep meter. Please relabel.|25/03/2015 20:59:49|Jiaying Zhang|ECM checked on 25/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;387-01;387;Lutterworth Bitteswell Road;South West;BMS;Electricity;Car Park;Realized;26/09/2013 01:00:00;The car park lighting is on until midnight. It is not necessary to light so long after closing.;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 22:00 on weekdays.;26/09/2013 10:00:00;9360;842;Laurent Crolard;;23/06/2014 11:30:00;26/09/2013 10:00:00;23/06/2014 12:00:00;28/10/2013 09:30:00;;2014/12/8 12:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;16/06/2014 01:00:00|mittons@elutions.com|All BMS settings are correct;;071-16;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Back of House;Updated;26/09/2013 01:00:00;DB W has a 9kW base load;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary demand during non-working hours.;26/09/2013 14:00:00;13104;1179;Laurent Crolard;;;26/09/2013 14:00:00;;2014/4/12 21:54;2014/4/12 20:55;2014/4/12 20:55;Chicheng Zhang;;26/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;28/07/2014 12:12:58;Amanda Ward;28/07/2014 12:12:58|Amanda Ward|More detail needed before this can be progressed.;;071-15;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Back of House;Blocked;26/09/2013 01:00:00;DB V usually reaches its night level at midnight during the week;DB V schedule of operation should be changed and sync to closing time. Adjust operating settings to reduce the unnecessary demand during non-working hours.;26/09/2013 10:00:00;1872;168;Laurent Crolard;31/10/2014 16:34:32;;26/09/2013 10:00:00;;;;31/10/2014 16:34:32;Amanda Ward;;26/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;31/10/2014 16:34:31;Amanda Ward;31/10/2014 16:34:31|Amanda Ward|Store has night crew - night time consumption is expected.;;071-14;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Back of House;Blocked;26/09/2013 01:00:00;DB V has a base demand of 4kW;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary demand during non-working hours.;26/09/2013 10:00:00;6570;591;Laurent Crolard;31/10/2014 16:25:07;;26/09/2013 10:00:00;;;;31/10/2014 16:25:07;Amanda Ward;;26/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;31/10/2014 16:25:06;Amanda Ward;31/10/2014 16:25:06|Amanda Ward|Store has night crew - night time consumption is expected.;;071-13;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Back of House;Blocked;26/09/2013 01:00:00;Staff facilities DB T is half powered during the night;DB T after hours operation should be adjusted and demand could be scheduled to be from 6:00 to 21:00 on weekdays and 9:00 to 16:00 on Sundays. Adjust operating settings to reduce the unnecessary demand during non-working hours.;26/09/2013 12:00:00;9855;887;Laurent Crolard;2014/4/12 21:15;;26/09/2013 12:00:00;;;;2014/4/12 21:15;Shaobo Feng;;26/09/2013 12:00:00;;;;;;;;WITHOUT;;MANUAL;28/07/2014 10:52:32;Amanda Ward;28/07/2014 10:52:32|Amanda Ward|This is labelled as Mall and External lighting - some lights may remain on 24/7 for security.;;071-12;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Back of House;Blocked;26/09/2013 01:00:00;Staff facilities DB T could save 1h each day, switching off earlier (and on later);Schedule of DB T needs to be changed and configured to turn on from 7:00 to 22:00 on weekdays, and from 10:00 to 16:00 on Sunday.;26/09/2013 10:00:00;2912;262;Laurent Crolard;31/10/2014 16:15:19;;26/09/2013 10:00:00;;;;31/10/2014 16:15:19;Amanda Ward;;26/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;31/10/2014 16:15:18;Amanda Ward;31/10/2014 16:15:18|Amanda Ward|Store has night crew - consumption outside of opening hours is expected and may vary.;;071-11;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Food Preparation;Updated;26/09/2013 00:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.   DB M has a 10kW base load;26/09/2013 14:00:00;13140;1183;Laurent Crolard;;2014/4/8 15:30;26/09/2013 14:00:00;;2014/4/12 21:51;2014/4/12 20:52;2014/4/12 20:52;Chicheng Zhang;;26/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;2014/5/6 14:23;;05/06/2014 14:23:00||Is this still an issue? I can't find DB M but overall the consumption has dropped a little.;;071-10;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Food Preparation;Updated;26/09/2013 01:00:00;DB M begins 1h later on Sundays than during the week whereas the store opens 3h later;Schedule of operation needs to be adjusted and implemented similarly to weekly usage, saving 2h of day load on Sunday.;26/09/2013 14:00:00;2080;187;Laurent Crolard;;;26/09/2013 14:00:00;;2014/4/12 21:51;2014/4/12 20:52;2014/4/12 20:52;Chicheng Zhang;;26/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 14:21:11;Amanda Ward;25/06/2014 14:21:11|Amanda Ward|More detail needed on this. Which meter is DB M? it's not on the list. Is it every Sunday?;;071-09;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Lighting;Realized;26/09/2013 00:00:00;Display lighting DB L could save 1h each day, switching off earlier (and on later).;Lighting schedule of DB L needs to be changed and configured to turn on from 7:00 to 22:00 on weekdays, and from 10:00 to 16:00 on Sunday.;26/09/2013 10:00:00;12775;1150;Laurent Crolard;;20/02/2014 10:30:00;26/09/2013 10:00:00;20/02/2014 11:00:00;20/02/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;26/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|What is fed from DBL? External lighting will be on from 1 hour before to one hour after the end of trading as per standard specification. Please advise what this board feeds.|15/11/2013 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|04/06/2014 10:03:00||Is this still an issue?;;071-08;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Lighting;Realized;26/09/2013 01:00:00;Sales floor lighting : DB K has often 1h more at full load than a strictly opening-hours-based schedule.;DB K schedule should be changed to sync its operation with the closing times, thus configured to have day demand from 06:45 to 22:15 on weekdays and from 09:30 to 16:15 on Sunday.;26/09/2013 10:00:00;7800;702;Laurent Crolard;;20/02/2014 10:30:00;26/09/2013 10:00:00;20/02/2014 11:00:00;20/02/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;26/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|All times are correct - This could be down to operation of the managers over-ride switch.|15/11/2013 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|21/05/2014 09:16:00|Amanda.Ward@morrisonsplc.co.uk|1 override used in April and one 01/05/14 (but this was night staff at all stores were putting up promotional materials) so this can be closed.;;071-07;71;Warrington Greenalls Ave;Midlands;Capital;Electricity;Lighting;New;26/09/2013 01:00:00;1/3 lighting DB J decreases its load by 1/3 to reach its night level.;1/3 lighting after hours operation should be adjusted to consume only 1/3 of the load at night;26/09/2013 10:00:00;36036;3243;Laurent Crolard;;;26/09/2013 10:00:00;;;;2014/12/8 12:44;Laurent Crolard;;;;;26/09/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|All times are correct. Do you have knowledge of what is actually fed from this board? It may require a site visit from the main electrical contractor to diagnose|15/11/2013 00:00:00|elutions@elutions.com|The electrical installation needs to be changed to be able to switch 2/3 of the lighting during night. |10/12/2013 00:00:00|elutions@elutions.com|On DB J will be mostly essential lighting.  ;;071-06;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Lighting;Realized;26/09/2013 01:00:00;1/3 lighting DB J has sometimes 1h more at its day level.;1/3 lighting schedule should sync its operation with the closing times, configured to have day demand from 06:45 to 22:15 on weekdays.;26/09/2013 10:00:00;520;47;Laurent Crolard;;20/02/2014 10:30:00;26/09/2013 10:00:00;20/02/2014 11:00:00;20/02/2014 09:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;26/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|All times are correct - This could be down to operation of the managers over-ride switch.|15/11/2013 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|21/05/2014 09:16:00|Amanda.Ward@morrisonsplc.co.uk|1 override used in April and one 01/05/14 (but this was night staff at all stores were putting up promotional materials) so this can be closed.;;071-05;71;Warrington Greenalls Ave;Midlands;Maintenance;Electricity;HVAC;Realized;26/09/2013 01:00:00;Excluding the AHUs, the HVAC meter demand at night is higher than during the day.;Maintenance call out required to investigate and rectify potential problem with HVAC panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop as many devices as possible, at 22:00 during the week and at 16:00 on Sunday to reduce the night load.;26/09/2013 10:00:00;43680;3931;Laurent Crolard;;2014/2/4 11:30;26/09/2013 10:00:00;2014/2/4 12:00;2014/2/4 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;26/09/2013 10:00:00;;;7647729;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|Heating boiler issue is causing plant to run 24/7. Site visit required to ascertain problem. Please book through MML|10/12/2013 00:00:00|elutions@elutions.com|We will wait until the problem is solved.|15/02/2014 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes ;;071-04;71;Warrington Greenalls Ave;Midlands;Maintenance;Electricity;HVAC;Realized;26/09/2013 01:00:00;AHU 3, 4 & 5 have a constant 2.4kW demand;Maintenance call out required to investigate and rectify potential problem with AHU schedule of operation to reduce their demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at 22:00 during the week and at 16:00 on Sunday.;26/09/2013 10:00:00;6988;629;Laurent Crolard;;2014/2/4 11:30;26/09/2013 10:00:00;2014/2/4 12:00;2014/2/4 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;26/09/2013 10:00:00;;;7647725;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|Heating boiler issue is causing plant to run 24/7. Site visit required to ascertain problem. Please book through MML|10/12/2013 00:00:00|elutions@elutions.com|We will wait until the problem is solved.|15/02/2014 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes ;;071-03;71;Warrington Greenalls Ave;Midlands;Maintenance;Electricity;HVAC;Realized;26/09/2013 01:00:00;AHU 1&2 have a constant 3kW demand;Maintenance call out required to investigate and rectify potential problem with AHU schedule of operation to reduce their demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop, at 22:00 during the week and at 16:00 on Sunday.;26/09/2013 10:00:00;8736;786;Laurent Crolard;;2014/2/4 11:30;26/09/2013 10:00:00;2014/2/4 12:00;2014/2/4 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;26/09/2013 10:00:00;;;7647721;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|Heating boiler issue is causing plant to run 24/7. Site visit required to ascertain problem. Please book through MML|10/12/2013 00:00:00|elutions@elutions.com|We will wait until the problem is solved.|15/02/2014 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes ;;071-02;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Food Preparation;Updated;26/09/2013 01:00:00;The Food prep DB sometimes consumes 1h more than usually.For example, 5, 13, 20/3/15. 18 normally, 23 now  ;Schedule needs to be revisited and sync its operation with the operating time.;26/09/2013 10:00:00;624;56;Laurent Crolard;;2014/1/12 22:08;26/09/2013 10:00:00;;25/03/2015 21:05:52;22/04/2015 10:32:30;22/04/2015 10:32:30;Amanda Ward;;26/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;23/07/2014 10:32:32;Amanda Ward;23/07/2014 10:32:32|Amanda Ward|Is this still an issue? Please can we have some recent examples? It may be because staff are still working on those days.|22/04/2015 10:32:29|Amanda Ward|Please can this be rewritten using pre-agreed text? If this was issued to the store, they would struggle to understand it.;;B000071-01;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Food Preparation;Implemented;26/09/2013 01:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;26/09/2013 10:00:00;32067;2886;Laurent Crolard;;2014/4/8 11:30;26/09/2013 10:00:00;;2014/4/8 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;26/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;166-07;166;Cwmbran;South West;BMS;Electricity;HVAC;Realized;26/09/2013 01:00:00;The H&V 2 starts 2h prior to opening;Adjust and fine tune panel schedule of operation to be turned on only during operating hours in the morning. If store operation permits its schedule should follow a demand based approach and be changed operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time, at 8:00 during the week and at 10:00 on Sundays.;26/09/2013 10:00:00;1248;112;Laurent Crolard;;17/01/2014 10:30:00;26/09/2013 10:00:00;17/01/2014 11:00:00;17/01/2014 09:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/10/12 0:00;elutions@elutions.com;10/12/2013 00:00:00|elutions@elutions.com|The problem doesn't seem to be fixed. At night the consumption is always at 6 kW. If this is the minimal consumption that can be reaches please explain which equipment is required. The schedule doesn't seems right as it stops at 19:00 on sundays.|20/12/2013 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes |09/01/2014 00:00:00|mittons@elutions.com|All software appears correct and non essential systems seem to be switching off, however, logging set up in BMS to confirm everything is as it should be. Outcome will be determined W/C 13/01/2014|20/01/2014 00:00:00|elutions@elutions.com|The consumption seems to have reduce We will wait to confirm it. ;;166-06;166;Cwmbran;South West;BMS;Electricity;HVAC;Realized;26/09/2013 01:00:00;The H&V 1 starts 2h prior to opening;Adjust and fine tune panel schedule of operation to be turned on only during operating hours in the morning. If store operation permits its schedule should follow a demand based approach and be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time, at 7:45 during the week and at 9:45 on Sundays.;26/09/2013 10:00:00;1456;131;Laurent Crolard;;17/01/2014 10:30:00;26/09/2013 10:00:00;17/01/2014 11:00:00;17/01/2014 09:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/10/12 0:00;elutions@elutions.com;10/12/2013 00:00:00|elutions@elutions.com|The problem doesn't seem to be fixed. At night the consumption is always at 6 kW. If this is the minimal consumption that can be reaches please explain which equipment is required. The schedule doesn't seems right as it stops at 19:00 on sundays.|20/12/2013 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes |09/01/2014 00:00:00|mittons@elutions.com|All software appears correct and non essential systems seem to be switching off, however, logging set up in BMS to confirm everything is as it should be. Outcome will be determined W/C 13/01/2014|20/01/2014 00:00:00|elutions@elutions.com|The consumption seems to have reduce We will wait to confirm it. ;;166-05;166;Cwmbran;South West;Capital;Electricity;Lighting;New;26/09/2013 01:00:00;Sales floor lighting bus bar provides a constant 43kW power supply.;The operating schedule needs to be adjusted and certain space lighting needs to be turned off. Only 1/3 lighting should remain lit. It could be stopped at 22:15 on weekdays and 16:15 on Sunday. It should start at 9:30 on Sunday and at 7:45 on weekdays.;26/09/2013 10:00:00;74109;6670;Laurent Crolard;;;26/09/2013 10:00:00;;;;2014/12/8 12:37;Laurent Crolard;;;;;26/09/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Times are set correctly in the BMS. This will require a visit by the site electrical contractors to determine what is occuring.|15/11/2013 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes;;166-04;166;Cwmbran;South West;Capital;Electricity;Lighting;New;26/09/2013 01:00:00;Sales floor lighting DB SFLP has a night demand at 7kW.;The operating schedule needs to be adjusted and the sales floor lighting could be off during night. It could be stopped at 22:15 on weekdays and 16:15 on Sunday. It should start at 9:45 on Sunday and at 7:45 on weekdays.;26/09/2013 10:00:00;22932;2064;Laurent Crolard;;;26/09/2013 10:00:00;;;;2014/12/8 12:37;Laurent Crolard;;;;;26/09/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Times are set correctly in the BMS. This will require a visit by the site electrical contractors to determine what is occuring.|15/11/2013 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes;;166-03;166;Cwmbran;South West;Behavioural;Electricity;Petrol Filling Station;New;25/09/2013 01:00:00;The PFS has a base demand of 12kW;PFS schedule of operations needs to be adjusted and all unnecessary operation such as day lighting or night demand should be avoided by configuring set-back controls to reduce and maintain minimum demand at non operating times.;25/09/2013 10:00:00;17836;1605;Laurent Crolard;;;25/09/2013 10:00:00;;;;2014/12/8 12:37;Laurent Crolard;;25/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;166-02;166;Cwmbran;South West;BMS;Electricity;HVAC;Realized;25/09/2013 01:00:00;The H&V 1 has a 6kW base demand.;Adjust operating settings to follow a demand based approach, operate with night setback control, and reduce the demand during non-operating hours, when there is no occupancy in the store.;25/09/2013 10:00:00;7644;688;Laurent Crolard;;14/04/2014 11:30:00;25/09/2013 10:00:00;14/04/2014 12:00:00;14/04/2014 10:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;25/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/10/12 0:00;elutions@elutions.com;10/12/2013 00:00:00|elutions@elutions.com|The problem doesn't seem to be fixed. At night the consumption is always at 6 kW. If this is the minimal consumption that can be reaches please explain which equipment is required. The schedule doesn't seems right as it stops at 19:00 on sundays.|20/12/2013 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes |09/01/2014 00:00:00|mittons@elutions.com|All software appears correct and non essential systems seem to be switching off, however, logging set up in BMS to confirm everything is as it should be. Outcome will be determined W/C 13/01/2014|20/01/2014 00:00:00|elutions@elutions.com|The consumption seems to have reduce We will wait to confirm it. |14/04/2014 01:00:00|elutions@elutions.com|There is still some increases in the consumption in the morning but the average consumption is reduced. ;;166-01;166;Cwmbran;South West;Behavioural;Electricity;Customer Cafe;Blocked;25/09/2013 01:00:00;The restaurant power stops its day demand at variable times along the week.;Schedule needs to be revisited and sync its operation with the closing time.;25/09/2013 10:00:00;3120;281;Laurent Crolard;2014/4/8 12:30;;25/09/2013 10:00:00;;;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;25/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 11:26:07;Amanda Ward;25/06/2014 11:26:07|Amanda Ward|We have been advised that close down time  is 1-1 1/2 hours after cafe closes and this may vary depending on staff available. Please close.;;158-12;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Back of House;Blocked;25/09/2013 01:00:00;DB Y average night demand fluctuates from night to night between 4kW and 6kW;Operation schedule and settings to be adjusted and homogenised to reduce and maintain at the minimum demand during non-working hours. Operate also with night control to avoid unnecessary operation.;25/09/2013 10:00:00;3120;281;Laurent Crolard;15/12/2014 14:09:36;;25/09/2013 10:00:00;;;;15/12/2014 14:09:36;Amanda Ward;;25/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;15/12/2014 14:09:36;Amanda Ward;15/12/2014 14:09:36|Amanda Ward|Store has night crew.;;158-11;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Back of House;Blocked;25/09/2013 01:00:00;DB Y has a constant demand of at least 4kW;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;25/09/2013 10:00:00;8736;786;Laurent Crolard;15/12/2014 14:10:20;;25/09/2013 10:00:00;;;;15/12/2014 14:10:21;Amanda Ward;;25/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;15/12/2014 14:10:20;Amanda Ward;15/12/2014 14:10:20|Amanda Ward|Store has night crew.;;065-01;65;Harrogate Starbeck;North;Behavioural;Electricity;Back of House;Blocked;25/09/2013 01:00:00;DB N is always at a 8kW minimum night demand.;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary demand during non-working hours.;25/09/2013 10:00:00;8760;788;Laurent Crolard;31/10/2014 16:23:57;;25/09/2013 10:00:00;;;;31/10/2014 16:23:57;Amanda Ward;;25/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;31/10/2014 16:23:57;Amanda Ward;31/10/2014 16:23:57|Amanda Ward|Store has night crew - night time consumption is expected.;;158-10;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Car Park;Realized;25/09/2013 01:00:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use on the car park lighting. After being reduced at closing time the parking lighting is turned on again for 1h at full load several days per week;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently. Operation schedule to be adjusted with auto setback night control and standardized to maintain minimum level during after hours.;25/09/2013 10:00:00;416;37;Laurent Crolard;;2014/3/11 11:53;23/06/2014 13:00:00;2014/3/11 12:09;2014/3/11 11:31;23/06/2014 11:00:00;2014/3/11 12:09;Laurent CROLARD;25/09/2013 10:00:00;23/06/2014 13:00:00;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|This will be down to operation of the managers switch in the store and will be behavioural, not BMS|23/06/2014 01:00:00|elutions@elutions.com|There might be an override on the underground car park.|02/09/2014 10:01:44|Amanda Ward|Override is not Active if used several days a week. When was it last used?;;158-09;158;Crowborough Pine Grove;South East;Capital;Electricity;Lighting;New;24/09/2013 01:00:00;1/3 Ligthing : The sales lighting has a night consumption of 21 kW. It should be around 19 kW.;1/3 lighting after hours operation should be adjusted and demand could be reduced by 2kW at night. Schedule would be configured to have day demand from 06:45 to 22:15 on weekdays, and from 09:45 to 16:15 on Sunday.;24/09/2013 10:00:00;6205;558;Laurent Crolard;;;24/09/2013 10:00:00;;;;2014/12/8 12:37;Laurent Crolard;;;;;24/09/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|There will be an unequal number of light fittings between the 1/3 and other circuits, and some of these will have manual control. This will require the site electrical contractors to survay and physically re-wire. We have no ability to change this on the BMS|13/03/2014 00:00:00|elutions@elutions.com|This should be submit to the maintenance team to review. Please review this as we have not obseved any changes;;158-08;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Lighting;Realized;24/09/2013 01:00:00;Sales Floor Lighting : After being switched off at closing time the sales lighting from DB J&J1 is turned on again for 1h at full load several days per week;Operate it with auto setback night control during night after 22:15, when the store closes, during the week, or after 16:15 when the store closes on Sundays;24/09/2013 10:00:00;13104;1179;Laurent Crolard;;2014/1/5 11:30;24/09/2013 10:00:00;2014/1/5 12:00;2014/1/5 10:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;24/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|This is down to staff operating the managers over-ride switch in the managers office and as such requires staff education.|15/11/2013 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices;;158-07;158;Crowborough Pine Grove;South East;Maintenance;Electricity;HVAC;Realized;24/09/2013 01:00:00;The HV panel 52L123 is only turned off 2h each night;Operate it with auto setback night control during night after 22:00, when the store closes, during the week, or after 16:00 when the store closes on Sunday. This should be reviewed on site as some other panel are already requiring a site visit.;24/09/2013 10:00:00;7644;688;Laurent Crolard;;2014/5/3 10:30;24/09/2013 10:00:00;2014/5/3 11:00;2014/5/3 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;24/09/2013 10:00:00;;;7647746;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|This reference has no meaning to Mitton.  More information required and may require site visit in conjunction with Elutions / NGB to ascertain which panel we are referring to. Please arrange through MML|15/11/2013 00:00:00|elutions@elutions.com|HV panel 2l123 is the AHU 4 feeds from the main HV panel |10/12/2013 00:00:00|elutions@elutions.com|We will wait until the problem is solved. |21/05/2014 01:00:00|mml|Works due to be attended to 21/05/2014 15:00;;158-06;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Back of House;Blocked;24/09/2013 01:00:00;DB M has a constant demand of at least 4kW, 6kW during the night;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;24/09/2013 10:00:00;6552;590;Laurent Crolard;15/12/2014 14:11:10;;24/09/2013 10:00:00;;;;15/12/2014 14:11:10;Amanda Ward;;24/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;15/12/2014 14:11:09;Amanda Ward;15/12/2014 14:11:09|Amanda Ward|Store has night crew.;;574-05;574;Poynton;Midlands;Maintenance;Electricity;HVAC;Updated;24/09/2013 01:00:00;The Boiler panel has a 3.3kW constant consumption. It isn't controlled by Mittons. Investigation have to be carried out on site but could be hold until a control strategy is defined for plumbing panel.;The site visit might be required to correct and adjust the Boiler panel schedule of operation to reduce its demand during after hours. All unnecessary operation should be avoided by adjusting and configuring night set-back controls to stop its operation after closing time. If store operation permits its schedule should be changed to stop at closing time at 21:00 during the week and at 16:00 on Sunday, and then to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time, at 8:00 during the week and at 10:00 on Sunday.;24/09/2013 10:00:00;8008;721;Laurent Crolard;;;22/07/2014 13:00:00;;22/07/2014 13:30:00;22/07/2014 14:00:00;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;24/09/2013 10:00:00;;22/07/2014 13:00:00;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;"28/10/2013 00:00:00|mittons@elutions.com|""This store has no """"boiler"""" panel. It is electric only. The ventilation is time controlled and is turning off at night. If you wish us to investigate the load on site, we will require an instruction to proceed.""|01/11/2013 00:00:00|elutions@elutions.com|""""""Boiler"""" on site that are controled by the boiler panel it seems to be domestic hot water heater. There could be an issue with those equipment because the minimal consumption is 3 kW.""|12/06/2014 01:00:00|elutions@elutions.com|Still no change on the consumption and no more feedback from Mittons. Is it possible de gain more control on it? Is there any fault on site? |07/07/2014 01:00:00|mittons@elutions.com|No change with regards to previous comment, any further investigation will have to be carried out on site. |22/07/2014 01:0