0:00|elutions@elutions.com|Moved to Maintenance. could be on hold until action are decided for the plumbing panel. ";;214-04;214;Penrith Brunswick Road;North;Behavioural;Electricity;Back of House;Realized;23/09/2013 01:00:00;Half of the light seems to be on in the staff facilites at night. This is still 2kW during night.;Adjust operating settings to reduce the unnecessary demand during non-working hours. Operate also with night control to avoid unnecessary operation.;23/09/2013 14:00:00;5110;460;Laurent Crolard;;2014/5/12 21:39;23/09/2013 14:00:00;26/03/2015 13:58:07;2014/5/12 22:38;;26/03/2015 13:58:07;Jiaying Zhang;;23/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;;;;24/02/2015 00:00:00;214-03;214;Penrith Brunswick Road;North;Behavioural;Electricity;Food Preparation;To be implemented;23/09/2013 01:00:00;Energy usage in the food preparation within your store is above expected usage.The minimum consumption even at night is high (4kW) which suggests the ovens or lights have been left on. For example, 18/3/15  ;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  ;23/09/2013 10:00:00;23712;2134;Laurent Crolard;;2015/9/4 11:24;23/09/2013 10:00:00;;16/04/2015 14:31:27;;16/04/2015 14:31:29;Aimee White;;23/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;26/03/2015 14:04:57;Jiaying Zhang;26/03/2015 14:04:57|Jiaying Zhang|ECM checked on 26/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;259-14;259;Rubery Bristol Road South;Midlands;BMS;Electricity;Lighting;Realized;23/09/2013 01:00:00;Sales Floor Lighting : lighting SLB1 remains on 24/7.;Lighting schedule of the sales floor lighting needs to be changed and configured to turn off 15 min after closing time at 16:15 and turn on 30 min before opening time at 9:30 on sundays.;23/09/2013 10:00:00;21840;1966;Laurent Crolard;;14/11/2013 10:30:00;23/09/2013 10:00:00;14/11/2013 11:00:00;14/11/2013 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;23/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;29/11/2013 00:00:00;mittons@elutions.com;29/11/2013 00:00:00|mittons@elutions.com|Physical over-rides are active on site. These require switching off|15/12/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;259-08;259;Rubery Bristol Road South;Midlands;BMS;Electricity;Lighting;Realized;23/09/2013 01:00:00;Sales Floor Lighting : At nights, lighting SLB is switched off 45min after closing time.;Lighting schedule of the sales floor lighting needs to be changed and configured to turn off 15 min after closing time at 22:15 on weekdays and 16:15 on Sunday.;23/09/2013 10:00:00;8736;786;Laurent Crolard;;14/11/2013 10:30:00;23/09/2013 10:00:00;14/11/2013 11:00:00;14/11/2013 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;23/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|15/12/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;259-09;259;Rubery Bristol Road South;Midlands;BMS;Electricity;Lighting;Realized;23/09/2013 01:00:00;Sales Floor Lighting : At nights, lighting SLB1 is switched off 45min after closing time.;Lighting schedule of the sales floor lighting needs to be changed and configured to turn off 15 min after closing time at 22:15 on weekdays and 16:15 on Sunday.;23/09/2013 10:00:00;6318;569;Laurent Crolard;;14/11/2013 10:30:00;23/09/2013 10:00:00;14/11/2013 11:00:00;14/11/2013 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;23/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|15/12/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;259-06;259;Rubery Bristol Road South;Midlands;Maintenance;Electricity;HVAC;Realized;23/09/2013 01:00:00;The HVAC demand for the MSCP 6 during the night stays at the day level. It wasn't corrected from the BMS.;Mechanical contractor required to attend site and carry out an alteration to AHU7 time clock on MCP6. This AHU is currently set incorrectly and is operating 24/7. This AHU features a time clock which cannot be accessed remotely. The BMS has been checked.  Example problems - incorrectly set time clock, welded contactor on circuits which control the AHU;23/09/2013 10:00:00;82368;7413;Laurent Crolard;;2014/9/10 14:14;28/10/2013 12:00:00;2014/9/10 14:14;23/09/2014 09:25:05;28/10/2013 10:00:00;2014/9/10 14:14;Francois Donckele;23/09/2013 10:00:00;;28/10/2013 12:00:00;;;7724964;TRUE;TRUE;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|This reference has no meaning to Mitton.  More information required and may require site visit in conjunction with Elutions / NGB to ascertain which panel we are referring to. Please arrange through MML|10/12/2013 00:00:00|elutions@elutions.com|We also don't have the information that could link those name to yours : ¡°Rubery¡±, ¡°Rubery xtn¡±, ¡°Rubery checkout¡±, ¡°Rubery staff¡± and ¡°Air Barrier¡±. This might have to be done on site as we may not be able to link those name. So intervention can also be done from our respective office : if you switched them off for some time in a specific order we will link them. MSCP 6 is supplying AHU 7|12/06/2014 01:00:00|elutions@elutions.com|The MCB 6 is still unknown to youit should be AHU 7 and still on from 6:00 to 23:00, could you review it? Could you stop all AHU for a few hours and tell us when it was excatly? It should be dealt by the maintenance team. It should be stopped at 22:00. |09/10/2014 14:11:51|Francois Donckele|MML says: Job Complete 05/08/14 ;;259-05;259;Rubery Bristol Road South;Midlands;Maintenance;Electricity;HVAC;Blocked;23/09/2013 01:00:00;The HVAC demand for the MSCP 5 during the night stays at the day level. It wasn't corrected from the BMS.;Schedule needs to be revisited and sync its operation with the closing time. All unnecessary operation should be avoided by adjusting and configuring set-back controls to reduce the demand in afterhours and stop its operation after closing time. Site visit is requiered to correct AHU 6 schedule.;23/09/2013 10:00:00;31699;2853;Laurent Crolard;23/09/2014 09:32:03;;28/10/2013 12:00:00;;28/10/2013 09:30:00;28/10/2013 10:00:00;2014/9/10 14:11;Jonathan Aird;23/09/2013 10:00:00;;28/10/2013 12:00:00;;;7724964;;TRUE;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|This reference has no meaning to Mitton.  More information required and may require site visit in conjunction with Elutions / NGB to ascertain which panel we are referring to. Please arrange through MML|10/12/2013 00:00:00|elutions@elutions.com|We also don't have the information that could link those name to yours : ¡°Rubery¡±, ¡°Rubery xtn¡±, ¡°Rubery checkout¡±, ¡°Rubery staff¡± and ¡°Air Barrier¡±. This might have to be done on site as we may not be able to link those name. So intervention can also be done from our respective office : if you switched them off for some time in a specific order we will link them. MSCP 5 is supplying AHU 6 : |12/06/2014 01:00:00|elutions@elutions.com|The MCB 5 is still unknown to youit should be AHU 6 and still on 24/7, could you review it? Could you stop all AHU for a few hours and tell us when it was excatly? It should be dealt by the maintenance team. |23/09/2014 09:32:02|Jonathan Aird|Sames as 259-04|09/10/2014 14:11:09|Francois Donckele|MML says: Job Complete 05/08/14 ;;259-04;259;Rubery Bristol Road South;Midlands;Maintenance;Electricity;HVAC;To be implemented;23/09/2013 01:00:00;The HVAC demand for the control panel during the night stays at the day level. It wasn't corrected from the BMS.;Mechanical contractor required to attend site and carry out an alteration to AHU6 time clock on MCP5. This AHU is currently set incorrectly and is operating 24/7. This AHU features a time clock which cannot be accessed remotely. The BMS has been checked.  Example problems - incorrectly set time clock, welded contactor on circuits which control the AHU;23/09/2013 10:00:00;37440;3370;Laurent Crolard;;14/04/2015 20:04:48;28/10/2013 12:00:00;;20/04/2015 23:54:50;28/10/2013 10:00:00;20/04/2015 23:54:50;Alex Graber;23/09/2013 10:00:00;;28/10/2013 12:00:00;;;7724964;;TRUE;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|Which control panel? More information required and may require site visit in conjunction with Elutions / NGB to ascertain which panel we are referring to. Please arrange through MML|10/12/2013 00:00:00|elutions@elutions.com|There is still not modification visible on the site consumption. There might be further changes to be done or it may be some override on site?? From our perperctive the HVAC seems to be on 24/7 without regulation. The consumption is steady. The HVAC Control Panel is in the warehouse in the plant room.|12/06/2014 01:00:00|elutions@elutions.com|The MCB 5 is still unknown to youit should be AHU 6 and still on 24/7, could you review it? Could you stop all AHU for a few hours and tell us when it was excatly? It should be dealt by the maintenance team. |09/10/2014 14:08:56|Francois Donckele|MML says: Job Complete 05/08/14 |20/04/2015 23:52:56|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:11:58;0259-03;259;Rubery Bristol Road South;Midlands;Behavioural;Electricity;HVAC;Updated;23/09/2013 01:00:00;The HVAC demand for the Dry Cleaners during the night stays at the day level.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time.;23/09/2013 10:00:00;9984;899;Laurent Crolard;;;23/09/2013 10:00:00;;2014/9/9 14:21;2014/9/9 14:21;2014/9/9 14:21;Amanda Ward;;23/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|Dry Cleaners HVAC is not BMS controlled at this store|15/11/2013 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|09/09/2014 14:21:07|Amanda Ward|Please confirm this has been rechecked and is still an issue. More details needed.;;259-02;259;Rubery Bristol Road South;Midlands;BMS;Electricity;Car Park;Realized;23/09/2013 01:00:00;The car parking is lit all night long whereas the external lights stop during the night.;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 and to start at 07:30, 30 min before opening, on weekdays, still considering daylight level if not necessary to light.;23/09/2013 10:00:00;27300;2457;Laurent Crolard;;2014/12/8 14:30;23/09/2013 10:00:00;2014/12/8 15:00;22/07/2014 13:30:00;23/06/2014 11:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;23/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;16/04/2014 01:00:00;mittons@elutions.com;16/04/2014 01:00:00|mittons@elutions.com|Are you sure this is car park lighting - the signs are over-ridden on the lighting control panel|23/07/2014 01:00:00|elutions@elutions.com|The DB CP is currently still on during the night until the daylight sensor switching it off. Could you review the schedule of the Car park lighting. |05/08/2014 01:00:00|mittons@elutions.com|BMS lighting times reduced to match store opening times. |11/08/2014 01:00:00|elutions@elutions.com|Completed.;;259-01;259;Rubery Bristol Road South;Midlands;BMS;Electricity;Car Park;New;23/09/2013 01:00:00;The external lights start 1/2h before and stop 1/2h after the car park lighting.;Schedule needs to be revisited and sync its operation with parking schedule.;23/09/2013 10:00:00;1201;108;Laurent Crolard;;;23/09/2013 10:00:00;;;;19/09/2014 14:46:48;Laurent Crolard;23/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;039-07;39;Rotherham Bramley;Midlands;BMS;Electricity;HVAC;Realized;20/09/2013 01:00:00;The HV panel (H&V Supplies AHU1) is on during night;Adjust and fine tune AHU schedule of operation to shut it off during after hours. If store operation permits its schedule should be changed to stop at closing hour, at 23:00 during the week and at 16:00 on Sundays, and then to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time.;20/09/2013 10:00:00;10220;920;Laurent Crolard;;2014/6/1 10:30;20/09/2013 10:00:00;2014/6/1 11:00;28/10/2013 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|Optimiser setting changed. Please monitor and report|06/01/2014 00:00:00|elutions@elutions.com|On some night the consumption was lower before the modification but it could be explain by lower temperature will wait until mid season to see if it was useful. There is some differences since the end of october, but the consumption stays around 5 kW during night. There might be some room for further savings. There might be some fans running during night time and there is no need for it. Please you would like to go through once again and switched off everything that isn't essential.;;039-06;39;Rotherham Bramley;Midlands;BMS;Electricity;HVAC;Blocked;20/09/2013 01:00:00;The HV panel (New plant Room) is on during night;Adjust and fine tune Panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point.;20/09/2013 10:00:00;10220;920;Laurent Crolard;28/10/2013 11:30:00;;20/09/2013 10:00:00;;28/10/2013 09:30:00;28/10/2013 10:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;20/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;"28/10/2013 00:00:00|mittons@elutions.com|""This panel serves CWS and DHWS services and some prep area extracts. Water services are required 24/7. this panel will never turn """"off""""""|01/11/2013 00:00:00|elutions@elutions.com|To be discussed with the client. We feel further energy savings can be achieved. Some extract fans without inverter will only work partially through the night as well as some pumps ÿ";;039-05;39;Rotherham Bramley;Midlands;Capital;Electricity;Lighting;New;20/09/2013 01:00:00;1/3 lighting : The Sales Area lighting is on at all time (DB J);1/3 lighting after hours operation should be adjusted and demand could be reduced by 7kW from 23:15 to 6:45. The lighting system would therefore be consuming 1/3 of sales lighting.;20/09/2013 10:00:00;19162;1725;Laurent Crolard;;;20/09/2013 10:00:00;;;;2014/12/8 12:42;Laurent Crolard;;;;;20/09/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|There will be an unequal number of light fittings between the 1/3 and other circuits, and some of these will have manual control. This will require the site electrical contractors to survay and physically re-wire. We have no ability to change this on the BMS|20/01/2014 00:00:00|elutions@elutions.com|The consumption in this store isn't steady during night it goes from 30 kW to 40 before the opening time. The consumption in the front store seems too high. This may requiere electrical operation. 12/2013 : The shop may be wired diffrently than Morrisons Standard. Some retification could be made to save energy;;039-04;39;Rotherham Bramley;Midlands;Capital;Electricity;Lighting;New;20/09/2013 01:00:00;Sales floor lighting: The mall lighting system is starting at 5:00 in the morning.;Lighting schedule of the mall lighting needs to be changed and configured to start 15 min before opening time at 6:45 on weekdays and at 09:30 on Sunday.;20/09/2013 10:00:00;6843;616;Laurent Crolard;;;20/09/2013 10:00:00;;;;2014/12/8 12:42;Laurent Crolard;;;;;20/09/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Are you sure this is Mall lighting? The Car Park lighting is set to come on at 05:00. If the Mall lighting is coming on on this timed channel, the site electrical engineers will need to return and change the outgoing wiring from the BMS panel - Mittons does not have responsibility for these connections|20/01/2014 00:00:00|elutions@elutions.com|The consumption in this store isn't steady during night it goes from 30 kW to 40 before the opening time. The consumption in the front store seems too high. This may requiere electrical operation. 12/2013 : The shop may be wired diffrently than Morrisons Standard. Some retification could be made to save energy;;039-03;39;Rotherham Bramley;Midlands;Capital;Electricity;Lighting;New;20/09/2013 01:00:00;The mall lighting is always on. It goes from 15 to 23 kW during day and it's still 10 kW during night. (DB T);The operating schedule needs to be adjusted and certain space lighting needs to be turned off to reduce the night demand.;20/09/2013 10:00:00;10038;903;Laurent Crolard;;;20/09/2013 10:00:00;;;;2014/12/8 12:42;Laurent Crolard;;;;;20/09/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|All times are correct in the BMS. This can therefore only be down to the particular wiring configuration on site, and as such requires physical investigation and rectification by the site electrical contractors.|20/01/2014 00:00:00|elutions@elutions.com|The consumption in this store isn't steady during night it goes from 30 kW to 40 before the opening time. The consumption in the front store seems too high. This may requiere electrical operation. 12/2013 : The shop may be wired diffrently than Morrisons Standard. Some retification could be made to save energy;;039-02;39;Rotherham Bramley;Midlands;Behavioural;Electricity;Back of House;Updated;20/09/2013 00:00:00;The facilites is off from 18:30 until 6:30 but the night consumption is high.;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary demand during non-operating hours.;20/09/2013 14:00:00;14600;1314;Laurent Crolard;;;20/09/2013 14:00:00;;2014/4/12 20:56;2014/4/12 19:57;2014/4/12 19:57;Chicheng Zhang;;20/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;18/06/2014 11:56:52;Amanda Ward;18/06/2014 11:56:52|Amanda Ward|This store has a night crew so staff will be using facilities during night. More detail needed on why this is an issue.;;039-01;39;Rotherham Bramley;Midlands;Behavioural;Electricity;Petrol Filling Station;New;20/09/2013 01:00:00;The Petrol filling station is still consumming 13 kW during night time.;PFS schedule of operations needs to be adjusted and all unnecessary operation should be avoided by configuring set-back controls to reduce and maintain minimum demand at non operating times.;20/09/2013 10:00:00;20384;1835;Laurent Crolard;;;20/09/2013 10:00:00;;;;2014/12/8 12:42;Laurent Crolard;;20/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;217-05;217;Swinton Swinton Hall Road;Midlands;BMS;Electricity;Car Park;Realized;19/09/2013 01:00:00;The external lighting is switched on at 5:45 on weekdays in the morning, and switched off at midnight in the evening. The store opens at 8:00 and closes at 21:00;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 22:00 and to start at 07:30, 30 min before opening, on weekdays, still considering daylight level if not necessary to light.;19/09/2013 10:00:00;6864;618;Laurent Crolard;;22/07/2014 14:30:00;19/09/2013 10:00:00;22/07/2014 15:00:00;22/07/2014 13:30:00;23/06/2014 11:00:00;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|BMS times set to corporate standards|23/07/2014 01:00:00|elutions@elutions.com|Adjusted;;553-09;553;Aldershot;South West;BMS;Electricity;Car Park;Blocked;19/09/2013 01:00:00;The light stays remains on in the underground car park all night long : DB LL BASE lighting Morrisons Part DB LL BASE Lighting Retail Part;Check the possibility for the underground car park lighting schedule to sync its operation with the opening time, being configured to either reduce or stop its demand 1h after closing time, at 23:00 and to start at 07:30, 30 min before opening, on weekdays.;19/09/2013 10:00:00;140160;12614;Laurent Crolard;22/07/2014 15:30:00;;19/09/2013 10:00:00;;30/06/2014 13:30:00;22/07/2014 14:00:00;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;19/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;16/06/2014 01:00:00;mittons@elutions.com;16/06/2014 01:00:00|mittons@elutions.com|Shared car park with 24 hour lighting requirement|30/06/2014 01:00:00|elutions@elutions.com|Is it possible to discuss this requierement and reduced the demand at night?|14/07/2014 01:00:00|mittons@elutions.com|Other occupiers of this development operate 24h and utilize this car park.  |23/07/2014 01:00:00|elutions@elutions.com|Blocked ;;118-01;118;Cambridge Cambourne;South East;Behavioural;Electricity;Food Preparation;Realized;18/09/2013 01:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;18/09/2013 14:00:00;102200;9198;Laurent Crolard;;2015/9/2 23:12;18/09/2013 14:00:00;2015/9/2 23:13;2015/9/2 23:10;2014/5/12 20:21;2015/9/2 23:13;Zhaohua Tan;;18/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;17/09/2014 18:11:43;Amanda Ward;17/09/2014 18:11:43|Amanda Ward|Night time data on graphs looks odd. Is this still an issue?;;348-02;348;Chippenham Cepan Park North;South West;BMS;Electricity;Warehouse;Blocked;18/09/2013 01:00:00;The lighting Equipment stays on during night in the warehouse and pharmacy (DB PL6).;The operating schedule needs to be adjusted and lighting needs to be turned off during night. It could be stopped at 22:15 on weekdays and 16:15 on Sunday. It should start in the morning at 9:45 on Sunday and at 7:45 on weekdays.;18/09/2013 10:00:00;5876;529;Laurent Crolard;22/05/2014 12:30:00;;18/09/2013 10:00:00;;;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled;;574-04;574;Poynton;Midlands;Behavioural;Electricity;Lighting;Realized;18/09/2013 01:00:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Sales Full Sales Low Display lights;Please ensure all overrides are switched off and returned to ¡°auto mode¡± which will allow the lighting to operate efficiently;18/09/2013 10:00:00;5329;480;Laurent Crolard;;2014/4/8 11:30;18/09/2013 10:00:00;2014/3/11 11:26;2014/2/7 10:30;;2014/3/11 11:26;Laurent CROLARD;;18/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Lighting is set correctly but is being over-ridden locally by staff. Staff education is required|15/11/2013 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|25/06/2014 10:28:27|Amanda Ward|Mark visited last week and this should now be resolved.;;348-01;348;Chippenham Cepan Park North;South West;BMS;Electricity;Warehouse;Blocked;18/09/2013 01:00:00;The warehouse lighting stays on during the night on PL1;There should be no consumption when there is no occupancy during the night. Schedule needs to be revisited and sync its operation with the working time.;18/09/2013 10:00:00;6132;552;Laurent Crolard;22/05/2014 12:30:00;;18/09/2013 10:00:00;;;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;14/05/2014 01:00:00;mittons@elutions.com;14/05/2014 01:00:00|mittons@elutions.com|Only warehouse heating is BMS controlled;;574-03;574;Poynton;Midlands;Behavioural;Electricity;Lighting;Realized;18/09/2013 01:00:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Sales Full Sales Low Display lights;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently;18/09/2013 10:00:00;8736;786;Laurent Crolard;;2014/4/8 11:30;18/09/2013 10:00:00;2014/3/11 11:26;2014/2/7 10:30;;2014/3/11 11:26;Laurent CROLARD;;18/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Lighting is set correctly but is being over-ridden locally by staff. Staff education is required|15/11/2013 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|25/06/2014 10:28:04|Amanda Ward|Mark visited last week and this should now be resolved.;;574-02;574;Poynton;Midlands;Behavioural;Electricity;HVAC;Updated;18/09/2013 01:00:00;Comfort cooling is not set to operate efficiently;All none critical comfort cooling should be set to 21 degrees and turned off when not required. Admin/IT areas should be set to 21 degrees and left running 24/7.;18/09/2013 10:00:00;18720;1685;Laurent Crolard;;;28/10/2013 12:00:00;;28/10/2013 12:30:00;24/09/2014 11:58:46;24/09/2014 11:58:46;Amanda Ward;18/09/2013 10:00:00;24/09/2014 11:58:46;28/10/2013 12:00:00;;;7590843;;FALSE;TRUE;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|This is not BMS controlled|08/04/2014 01:00:00|mml|Job Complete 08/04/2014|22/04/2014 01:00:00|elutions@elutions.com|No changes on the consumption, what was done on site? People on site should be reminded about the Energy efficiency best practices : It is A/C or condensing unit for refrigeration. What's the category?|24/09/2014 09:46:25|Amanda Ward|More detail needed. Also confirmation that this has been rechecked. Mark visited a few months ago.;;574-01;574;Poynton;Midlands;Behavioural;Electricity;HVAC;Realized;18/09/2013 01:00:00;The AC panel has a constant charge of at least 1.4kW;Adjust and fine tune AC panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after closing time. If store operation permits, its schedule should be changed to stop at 21:00 during the week and at 16:00 on Sunday, and start at 7:45 during the week and at 9:45 on Sunday.;18/09/2013 10:00:00;5096;459;Laurent Crolard;;2014/1/12 21:52;18/09/2013 10:00:00;2014/1/12 21:53;2014/1/12 21:51;;2014/1/12 21:53;Chicheng Zhang;;18/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|This is not BMS controlled|15/11/2013 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|25/06/2014 10:26:15|Amanda Ward|Mark visited last week and this should now be resolved.;;041-22;41;Preston Riversway;North;Capital;Electricity;Lighting;New;18/09/2013 01:00:00;Display lighting DB X has an night consumption during the week;Lighting schedule of the display lighting needs to be changed and configured to turn off during night from 22:00 to 7:00 on weekdays;18/09/2013 10:00:00;17472;1572;Laurent Crolard;;;30/11/2013 12:00:00;;22/10/2013 10:30:00;29/11/2013 10:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/09/2013 10:00:00;;;;30/11/2013 12:00:00;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|04/11/2013 00:00:00|mittons@elutions.com|Please provides more information - we have no information as to what DB X supplies |29/11/2013 00:00:00|mittons@elutions.com|The Elutions comments to this state that this DB feeds ¡°some display and some essential lighting¡± The BMS display lighting driver is correctly controlled and switching at the correct time. The only way to improve this is to re-wire on site to move the essential lighting onto another DB. This is not, in our opinion an ongoing BMS issue. |06/01/2014 00:00:00|elutions@elutions.com|This will be completed once all non ensential part on DB X is switched off at night it. This needs to be confirmed. DB X feed some display lighting (namely Wine and Spirit, Bakery Street,...)and some essential lighting.  ;;041-21;41;Preston Riversway;North;BMS;Electricity;Lighting;Realized;18/09/2013 01:00:00;Display Lighting : DB X keeps consuming after closing time on Sunday. It also begins earlier than opening time on Sunday.;Lighting schedule of the display lighting needs to be changed and configured to start at 10:00 and stop at 16:00 on Sunday.;18/09/2013 10:00:00;3224;290;Laurent Crolard;;2013/12/12 10:30;18/09/2013 10:00:00;2013/12/12 11:00;22/10/2013 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|04/11/2013 00:00:00|mittons@elutions.com|Please provides more information - we have no information as to what DB X supplies |29/11/2013 00:00:00|mittons@elutions.com|The Elutions comments to this state that this DB feeds ¡°some display and some essential lighting¡± The BMS display lighting driver is correctly controlled and switching at the correct time. The only way to improve this is to re-wire on site to move the essential lighting onto another DB. This is not, in our opinion an ongoing BMS issue. |15/12/2013 00:00:00|elutions@elutions.com|The display lighting schedule was changed on the 08/12/13. It stops at 16:15. DB X feed some display lighting (namely Wine and Spirit, Bakery Street,...)and some essential lighting.  ;;041-20;41;Preston Riversway;North;Behavioural;Electricity;Lighting;Realized;18/09/2013 01:00:00;Display lighting : DB DLL keeps consuming until 22:15.;Lighting schedule of the display lighting needs to be changed and configured to stop at 22:00 on weekdays.;18/09/2013 10:00:00;385;35;Laurent Crolard;;2013/12/12 10:30;18/09/2013 10:00:00;2013/12/12 11:00;22/10/2013 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|04/11/2013 00:00:00|mittons@elutions.com|Display lighting is enabled 5 minutes before the start of trading, and disabled 15 minutes after close for Morrisons standard policy |15/11/2013 00:00:00|elutions@elutions.com|This match the Morrisons Standard;;041-19;41;Preston Riversway;North;BMS;Electricity;Lighting;Realized;18/09/2013 01:00:00;Sales Area Lighting : DB C and B keeps consuming until 22:30.;Lighting schedule of the sales floor lighting needs to be changed and configured to turn off 15 min after closing time at 22:15 on weekdays and 16:15 on Sunday.;18/09/2013 10:00:00;3432;309;Laurent Crolard;;16/10/2013 11:30:00;18/09/2013 10:00:00;16/10/2013 12:00:00;16/10/2013 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;041-18;41;Preston Riversway;North;Capital;Electricity;Lighting;New;18/09/2013 01:00:00;1/3 Lighting : DB A is not constant during day. It's consuming 28 kW during day and 25 kW during night.;1/3 lighting operation should be adjusted and demand could be reduced by 3kW from 5:00 to 22:00.;18/09/2013 10:00:00;17520;1577;Laurent Crolard;;;18/09/2013 10:00:00;;;;2014/12/8 12:42;Laurent Crolard;;;;;18/09/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|There will be an unequal number of light fittings between the 1/3 and other circuits, and some of these will have manual control. This will require the site electrical contractors to survay and physically re-wire. We have no ability to change this on the BMS|15/11/2013 00:00:00|elutions@elutions.com|The electrical installation needs to be changed to be able to switch 2/3 of the lighting during night;;041-17;41;Preston Riversway;North;Behavioural;Electricity;Lighting;Realized;18/09/2013 00:00:00;Display Lighting : DB DLL is on at 9:30 on sunday.;Lighting schedule of the display lighting needs to be changed and configured to start at 10:00 on Sunday.;18/09/2013 10:00:00;92;8;Laurent Crolard;;2013/11/10 11:30;18/09/2013 10:00:00;2013/11/10 12:00;2013/11/10 10:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Sunday Browsing time. Doors open at 09:30|15/11/2013 00:00:00|elutions@elutions.com|Until further notice from Morrisons this will not be implemented : Information about browsing time most be provide.|26/05/2014 10:40:00||Retail Operations have confirmed that display lighting will be used for Sunday Browsing. Please close.;;041-16;41;Preston Riversway;North;Behavioural;Electricity;Lighting;Realized;18/09/2013 00:00:00;Sales lighting night demand for DB A fluctuates from one night to the other.;Operation schedule to be adjusted to maintain minimum level during after hours and standardized.;18/09/2013 10:00:00;3744;337;Laurent Crolard;;15/02/2014 10:30:00;18/09/2013 10:00:00;15/02/2014 11:00:00;15/02/2014 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|All times are correct. This is not down to BMS control. It must be from circuits which still have manual control. Wa cannot change anything else|15/11/2013 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices|22/05/2014 16:52:00|Amanda.Ward@morrisonsplc.co.uk|If this is still an issue, please can we have some recent examples (times and dates).;;041-15;41;Preston Riversway;North;Behavioural;Electricity;HVAC;Updated;18/09/2013 01:00:00;The H+V panel has sometimes a higher night consumption. August 28th was an instance of that;Operate it with auto setback night control during night after 22:00, when the store closes, during the week, or at 16:00 when the store closes on Sundays.;18/09/2013 14:00:00;672;60;Laurent Crolard;;;18/09/2013 14:00:00;;2014/4/12 21:02;2014/4/12 20:03;2014/4/12 20:03;Chicheng Zhang;;18/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;29/10/2013 02:00:00;mittons@elutions.com;"29/10/2013 02:00:00|mittons@elutions.com|""There is a manual over-ride operated on site, shutting down the boilers. The system is trying to heat the building to non-occ levels but cannnot as the boilers are being disabled by the managers switch. The store manager needs contacting and telling to turn the heating control switch in his office back to the """"AUTO"""" position and leave it there.""|10/12/2013 02:00:00|elutions@elutions.com|As it seems to be override, people on should be reminded about the energy efficiency best practices. Night demand of the main H&V panel (excluding the AHUs and the RAHs) has been increased October 5th at 01:45 AM from 3kW to reach 6.4kW and last for all the night. It happened again Sunday 6th, starting at 21:45, Tuesday 8th and Friday 11th, beginning at 0:45, Thursday 10th and Saturday 12th at 0:15. There was no decrease on Wednesday 14th night. It did stop on Saturday evening.|21/05/2014 18:43:00|Amanda.Ward@morrisonsplc.co.uk|As this was first identified in August (and it is unlikely that the same override was used over the winter), we need confirmation that this is still and issue and clarification if this is the Summer switch.";;041-14;41;Preston Riversway;North;BMS;Electricity;HVAC;Realized;18/09/2013 01:00:00;The H+V panel remains on after closing until 23:00 during the week;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 22:00.;18/09/2013 10:00:00;1154;104;Laurent Crolard;;30/10/2013 10:30:00;18/09/2013 10:00:00;30/10/2013 11:00:00;22/10/2013 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;29/10/2013 00:00:00;mittons@elutions.com;29/10/2013 00:00:00|mittons@elutions.com|Further Changes made - please advise|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;041-13;41;Preston Riversway;North;BMS;Electricity;HVAC;Realized;18/09/2013 01:00:00;The RAHs remains on after closing hours until 23:00 during the week.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to stop its operation after 22:00.;18/09/2013 10:00:00;2808;253;Laurent Crolard;;30/10/2013 10:30:00;18/09/2013 10:00:00;30/10/2013 11:00:00;22/10/2013 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;29/10/2013 00:00:00;mittons@elutions.com;29/10/2013 00:00:00|mittons@elutions.com|Further Changes made - please advise|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;041-12;41;Preston Riversway;North;BMS;Electricity;HVAC;Realized;18/09/2013 01:00:00;During the week, all the AHUs are operating until 23:00 (18kW on the Main HV Panel);All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 22:00.;18/09/2013 10:00:00;1662;150;Laurent Crolard;;30/10/2013 10:30:00;18/09/2013 10:00:00;30/10/2013 11:00:00;22/10/2013 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;29/10/2013 00:00:00;mittons@elutions.com;29/10/2013 00:00:00|mittons@elutions.com|Further Changes made - please advise|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;041-11;41;Preston Riversway;North;Behavioural;Electricity;HVAC;Realized;18/09/2013 01:00:00;The HVAC In DB Z has recorded the same demand during after hours and during operating hours.;Schedule its operation to be reduced or stopped after 20:00. Its demand can reduced by adjusting its operation with night set-back temperature set-point.;18/09/2013 10:00:00;9360;842;Laurent Crolard;;21/11/2013 10:30:00;18/09/2013 10:00:00;21/11/2013 11:00:00;21/11/2013 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;29/10/2013 00:00:00;mittons@elutions.com;29/10/2013 00:00:00|mittons@elutions.com|The Bakery Panel at Preston Riversway is NOT controlled by the BMS|10/12/2013 00:00:00|elutions@elutions.com|The HV panel is switched off most of the time at 20:00 but still on until 18:00 on sundays. This may be link to some light or people on site : in that case they should be reminded about energy efficiency and best praticies. This is the Bakery H&V panel. Please confirm if the change to general timeclock  has affected this H&V panel as we have not observed a change. ;;041-10;41;Preston Riversway;North;Behavioural;Electricity;Food Preparation;Implemented;18/09/2013 01:00:00;Energy usage in food preparation areas within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;18/09/2013 10:00:00;13104;1179;Laurent Crolard;;2014/4/8 11:30;18/09/2013 10:00:00;;2014/4/8 10:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;041-09;41;Preston Riversway;North;Behavioural;Electricity;Food Preparation;Updated;18/09/2013 01:00:00;DB Y prep power has regular peak demand at various times of the day.;Why are those peaks for? All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop at non-operating time.;18/09/2013 14:00:00;2912;262;Laurent Crolard;;;18/09/2013 14:00:00;;2014/4/12 21:07;2014/4/12 20:08;2014/4/12 20:08;Chicheng Zhang;;18/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;21/05/2014 18:34:00;Amanda.Ward@morrisonsplc.co.uk;21/05/2014 18:34:00|Amanda.Ward@morrisonsplc.co.uk|More detail needed as to what the issue is and what the store can do to resolve. Consumption will fluctuate throughout the day as staff turn on equipment they need for certain tasks and turn off equipment when not in use.;;041-08;41;Preston Riversway;North;Behavioural;Electricity;Customer Cafe;Updated;18/09/2013 01:00:00;It has identified that energy usage in the caf¨¦ is above expected outside of the caf¨¦ opening hours;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  The minimum consumption even at night is high (11kW) which suggests the ovens or lights have been left on;18/09/2013 14:00:00;14600;1314;Laurent Crolard;;2014/4/8 15:30;18/09/2013 14:00:00;;2014/4/12 21:10;2014/4/12 20:11;2014/4/12 20:11;Chicheng Zhang;;18/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 17:28:02;Amanda Ward;25/06/2014 17:28:02|Amanda Ward|Consumption lower than when first raised. Is this still an issue?;;041-07;41;Preston Riversway;North;Behavioural;Electricity;Food Preparation;Implemented;18/09/2013 01:00:00;Energy usage in food preparation areas (oven fresh) within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;18/09/2013 10:00:00;26208;2359;Laurent Crolard;;2014/4/8 11:30;18/09/2013 10:00:00;;2014/4/8 10:30;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;041-06;41;Preston Riversway;North;Behavioural;Electricity;Food Preparation;Updated;18/09/2013 01:00:00;Locally controlled lighting in the food preparation area is on before store opens and after store closes.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;18/09/2013 10:00:00;1300;117;Laurent Crolard;;2014/4/8 11:30;18/09/2013 10:00:00;;16/03/2015 15:32:22;16/03/2015 15:32:48;16/03/2015 15:32:48;Amanda Ward;;18/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;21/05/2014 14:23:00;Amanda.Ward@morrisonsplc.co.uk;21/05/2014 14:23:00|Amanda.Ward@morrisonsplc.co.uk|Is this resolved? Please confirm.|25/06/2014 14:15:21|Amanda Ward|Consumption dropped at 16:00 last 3 Sundays. Please close.;;041-05;41;Preston Riversway;North;Behavioural;Electricity;Food Preparation;To be implemented;26/09/2013 00:00:00;Locally controlled display lighting in the food preparation area is on for 15 minutes after store closes. For example, 1-26/3/15  ;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;18/09/2013 10:00:00;1560;140;Laurent Crolard;;2015/9/4 11:48;18/09/2013 10:00:00;;16/04/2015 14:32:36;;16/04/2015 14:32:37;Aimee White;;18/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;21/05/2014 14:23:00;Amanda.Ward@morrisonsplc.co.uk;21/05/2014 14:23:00|Amanda.Ward@morrisonsplc.co.uk|Is this resolved? Please confirm.|26/03/2015 14:54:09|Jiaying Zhang|ECM checked on 26/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;041-04;41;Preston Riversway;North;Behavioural;Electricity;Customer Cafe;Blocked;18/09/2013 01:00:00;The Customer Caf¨¦ night mode begins after closing time. The Customer caf¨¦ has a different Schedule than the store. It stops at 20:00 on Thursday and Friday, at 16:00 on Sundays and at 19:00 on every other days.;Schedule needs to be revisited and sync its operation with the closing time. The night level should be achieved 15 min after the closing time.;18/09/2013 10:00:00;13260;1193;Laurent Crolard;2014/5/6 12:30;;18/09/2013 10:00:00;;;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;041-03;41;Preston Riversway;North;BMS;Electricity;Car Park;Realized;18/09/2013 01:00:00;During the week, signs in the night are lit until 1:00. It is not necessary to light more than 1h after closing time.;Lighting schedule of the signs needs to be changed and configured to stop 1h after closing time at 23:00 on weekdays.;18/09/2013 10:00:00;3370;303;Laurent Crolard;;21/05/2014 11:30:00;18/09/2013 10:00:00;26/05/2014 12:00:00;21/05/2014 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|This is not correct. BMS software checked OK;;041-02;41;Preston Riversway;North;BMS;Electricity;Car Park;Realized;18/09/2013 01:00:00;During the week, parking lighting during the night is lit until 1:00. It is not necessary to light more than 1h after closing time.;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 23:00 on weekdays.;18/09/2013 10:00:00;5928;534;Laurent Crolard;;21/05/2014 11:30:00;18/09/2013 10:00:00;26/05/2014 12:00:00;21/05/2014 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Adjusted;;041-01;41;Preston Riversway;North;BMS;Electricity;Car Park;Realized;18/09/2013 01:00:00;The signs are on later and earlier than the car park lighting. The lux sensor level might be different for those ¨¦quipements.;The signe should have the same settings as the car park lighting.;18/09/2013 10:00:00;912;82;Laurent Crolard;;21/05/2014 11:30:00;18/09/2013 10:00:00;26/05/2014 12:00:00;21/05/2014 10:30:00;;29/09/2014 14:37:28;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|Car Park lighting was set to a different time zonr. All now the same;;367-15;367;Woking Goldsworth Road;South West;Behavioural;Electricity;Food Preparation;Blocked;18/09/2013 01:00:00;Bakery oven 1 starts at various times in the night between 2:00 and 4:00;Operation schedule and settings to be adjusted and homogenised to reduce the early morning demand.;18/09/2013 12:00:00;2080;187;Laurent Crolard;2014/4/12 19:40;;18/09/2013 12:00:00;;;;2014/4/12 19:40;Shaobo Feng;;18/09/2013 12:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 17:51:19;Amanda Ward;25/06/2014 17:51:19|Amanda Ward|We can't tell the store when to start baking. Please close.;;367-14;367;Woking Goldsworth Road;South West;BMS;Electricity;HVAC;Realized;18/09/2013 01:00:00;The Staff AHU works from 3:00 to 23:00, except Fridays, though the staff facilities have their working hours demand from 6:30 to 23:00.;Schedule the staff AHU to operate on the same time table as staff working hours, starting at 6:00 in the morning during the week except Fridays.;18/09/2013 10:00:00;780;70;Laurent Crolard;;16/10/2013 11:30:00;18/09/2013 10:00:00;16/10/2013 12:00:00;16/10/2013 10:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22F