AFDAFDD;18/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Currently no action. Confirmation required from Morrisons. Building is staffed 24/7. Welfare facilities are in use throughout this period. Further consultation required.|16/10/2013 11:11:53|admin@elutions.com|One modification was made on  October 11th: the staff AHU was stopped at 22:00 during weekdays.;;217-04;217;Swinton Swinton Hall Road;Midlands;Capital;Electricity;Lighting;New;17/09/2013 01:00:00;Sales Floor Lighting : non essential busbar 2/3 is still on during night.;Everythings essential should be powered from the essential busbar. Sales floor lighting schedule should be changed to sync its operation with the closing times, thus configured to have day demand from 07:45 to 21:15 on weekdays and from 09:30 to 16:15 on weekdays.;17/09/2013 10:00:00;57487;5174;Laurent Crolard;;;17/09/2013 10:00:00;;;;2014/12/8 12:44;Laurent Crolard;;;;;17/09/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|1/3 of sales floor lighting will be on for stocking purposes. However, on-site investigation is required to mitigate risk of accidental lighting shutdown.  |04/11/2013 00:00:00|mittons@elutions.com|PLEASE NOTE - We require an instruction to proceed to carry these works out ON SITE. There is a software change we can effect to change this, but it must have been done for a reason at some point. We cannot risk changing software remotely when the result original casue could have been health and safety related. |13/03/2014 00:00:00|elutions@elutions.com|This might not be a capital investement. This has to be confirmed. To confirm we are saying that the sales area appears to set back to 2/3rds lighting and not 1/3rd lighting. Can you confirm why this is the case?;;367-13;367;Woking Goldsworth Road;South West;Behavioural;Electricity;Back of House;Realized;17/09/2013 01:00:00;Staff facilities has a permanent 10kW demand;All unnecessary operation should be avoided. Adjust operating settings to reduce the unnecessary equipment demand during non-working hours.;17/09/2013 14:00:00;32760;2948;Laurent Crolard;;2015/9/2 23:17;17/09/2013 14:00:00;2015/9/2 23:18;2015/9/2 23:16;2014/8/12 17:35;2015/9/2 23:18;Zhaohua Tan;;17/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;28/07/2014 18:17:33;Amanda Ward;28/07/2014 18:17:33|Amanda Ward|Consumption is now lower. Is this still an issue? Store has night crew so some consumption expected.;;367-12;367;Woking Goldsworth Road;South West;Capital;Electricity;Lighting;New;17/09/2013 01:00:00;1/3 lighting: DB Sales floor lighting for 1/3 lighting has a permanent demand of 23kW on Sundays. 1/3 of sales floor lighting represents 20kW;1/3 lighting after hours operation should be adjusted and demand could be reduced by 3kW apart from 09:30 to 16:15 on Sunday. The lighting system would therefore consume 1/3 of sales lighting.;17/09/2013 10:00:00;2730;246;Laurent Crolard;;;17/09/2013 10:00:00;;;;2014/12/8 12:45;Laurent Crolard;;;;;17/09/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|There will be an unequal number of light fittings between the 1/3 and other circuits, and some of these will have manual control. This will require the site electrical contractors to survay and physically re-wire. We have no ability to change this on the BMS|15/11/2013 00:00:00|elutions@elutions.com|The electrical installation needs to be changed to be able to switch 2/3 of the lighting during night;;217-03;217;Swinton Swinton Hall Road;Midlands;BMS;Electricity;HVAC;Realized;17/09/2013 01:00:00;HVAC The Heating and Ventilation plant is operating 24*7;All unnecessary operation should be avoided by adjusting and to operate intermittently, as required to maintain night setback temperature, configuring set-back controls to either reduce the demand in afterhours or stop its operation after 21:00 during the week and after 16:00 on Sundays, and achieve required store temperature at opening time.;17/09/2013 10:00:00;30112;2710;Laurent Crolard;;18/09/2014 16:17:31;17/09/2013 10:00:00;30/09/2014 13:27:27;18/09/2014 16:08:02;;30/09/2014 13:27:27;Alexandre Gabert;18/09/2014 16:08:02;;17/09/2013 10:00:00;;;7590959;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|This store has had a catastrophic boiler plant failure, and the remaining plant was enabled 24/7 to try and maintain the building envelope. We have tried to trim this but until the new boiler plant is installed (scheduled for Nov  /Dec 2013) There is extremely limited scope for adjustment|10/12/2013 00:00:00|elutions@elutions.com|We will wait until the problem is solved.|06/01/2014 00:00:00|elutions@elutions.com|There was a modification on the site on the 2nd of january. The boiler plant failure may be corrected. Could you please look at the schedule again.  The AHU 2 is still on 24/7 at full speed could you reduce its consumption at night. |16/04/2014 01:00:00|mml|Job Complete 16/04/2014|18/09/2014 16:26:18|Jonathan Aird|Boiler plant replacement now complete. Settings correct.|30/09/2014 13:27:27|Alexandre Gabert|Issue solved.;;367-11;367;Woking Goldsworth Road;South West;BMS;Electricity;Lighting;Realized;17/09/2013 01:00:00;Sales floor Lighting: DB SLB 70% lighting sales floor lighting starts at 9:00 on Sundays;DB SLB 70% lighting schedule could be changed and configured to begin at 9:30 on Sundays, 15min before opening the store,;17/09/2013 10:00:00;1453;131;Laurent Crolard;;2013/6/11 10:30;17/09/2013 10:00:00;2013/6/11 11:00;22/10/2013 10:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Lighitng time delay adjusted and now set to switch on at 09:25 as per spec.|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;217-02;217;Swinton Swinton Hall Road;Midlands;Maintenance;Electricity;HVAC;Realized;17/09/2013 01:00:00;HVAC DB CC 16L123 for the Customer cafe ventilation is operational 24*7.;Mechanical contractor required to attend site and carry out an alteration to local customer cafe AHU time clock, currently set incorrectly.   This AHU features a time clock which cannot be accessed remotely. The customer caf¨¦ AHU should be set to operate during the cafe opening times.;17/09/2013 10:00:00;20075;1807;Laurent Crolard;;29/10/2014 14:26:23;17/09/2013 10:00:00;29/10/2014 14:26:56;16/09/2014 17:48:26;;29/10/2014 14:27:20;Francois DONCKELE;;;17/09/2013 10:00:00;;;7590959;TRUE;TRUE;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|This store has had a catastrophic boiler plant failure, and the remaining plant was enabled 24/7 to try and maintain the building envelope. We have tried to trim this but until the new boiler plant is installed (scheduled for Nov  /Dec 2013) There is extremely limited scope for adjustment|10/12/2013 00:00:00|elutions@elutions.com|We will wait until the problem is solved.|06/01/2014 00:00:00|elutions@elutions.com|There was a modification on the site on the 2nd of january. The boiler plant failure may be corrected. Could you please look at the schedule again. It's still on 1 hour after the closing time. |16/04/2014 01:00:00|mml|Job Complete 16/04/2014|29/10/2014 14:27:20|Francois DONCKELE|Realized ECM ;;367-10;367;Woking Goldsworth Road;South West;Capital;Electricity;Lighting;New;17/09/2013 01:00:00;1/3 lighting has a permanent demand of 23kW. 1/3 of sales floor lighting represents 20kW.;1/3 lighting after hours operation should be adjusted and demand could be reduced by 3kW apart from 06:45 to 22:15 on weekdays. The lighting system would therefore consume 1/3 of sales lighting during the night.;17/09/2013 10:00:00;13255;1193;Laurent Crolard;;;17/09/2013 10:00:00;;;;2014/12/8 12:45;Laurent Crolard;;;;;17/09/2013 10:00:00;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|There will be an unequal number of light fittings between the 1/3 and other circuits, and some of these will have manual control. This will require the site electrical contractors to survay and physically re-wire. We have no ability to change this on the BMS|15/11/2013 00:00:00|elutions@elutions.com|The electrical installation needs to be changed to be able to switch 2/3 of the lighting during night;;367-09;367;Woking Goldsworth Road;South West;BMS;Electricity;HVAC;Realized;17/09/2013 01:00:00;Mechanical panel from PLA1 operates at the same demand level even after 1 hour since the operation of the store has ceased;Schedule needs to be revisited and sync its operation with the closing time. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 22:00 during the week and 16:00 on Sundays.;17/09/2013 10:00:00;1400;126;Laurent Crolard;;16/10/2013 11:30:00;17/09/2013 10:00:00;16/10/2013 12:00:00;16/10/2013 10:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Please advise which HVAC panel is fed from DB PLA1. Mitton have no Distribution Board references. |15/11/2013 00:00:00|elutions@elutions.com|There is an HV panel feed from PLA1 19 L123 (in the Front of store switch room, supplying AHU2, AHU 5&6). These AHU could be changed to stop at 22:00 and operate intermittently, as required to maintain night setback temperature for office, and achieve required store temperature at the opening time.|10/12/2013 00:00:00|elutions@elutions.com|Changed have been made and it's now switched at 22:00 as required. ;;217-01;217;Swinton Swinton Hall Road;Midlands;Behavioural;Electricity;HVAC;Updated;17/09/2013 01:00:00;Comfort cooling is not set to operate efficiently;All none critical comfort cooling should be set to 21 degrees and turned off when not required. Admin/IT areas should be set to 21 degrees and left running 24/7.;17/09/2013 10:00:00;3840;346;Laurent Crolard;;;17/09/2013 10:00:00;;23/09/2014 10:41:24;30/09/2014 08:05:36;30/09/2014 08:05:36;Amanda Ward;;30/09/2014 08:05:36;17/09/2013 10:00:00;;;7590959;;;;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|Not BMS controlled|15/12/2013 00:00:00|elutions@elutions.com|People on site should be reminded about the Energy efficiency best practices, it can be changed by the maintenance team or by capital investment.|16/04/2014 01:00:00|mml|Job Complete 16/04/2014|30/09/2014 08:05:34|Amanda Ward|More detail needed. Which units are affected? What is the issue? Has this been rechecked?;;367-08;367;Woking Goldsworth Road;South West;BMS;Electricity;HVAC;Updated;17/09/2013 01:00:00;H+V panel 2 has a constant 8kW demand at night. ;Operate it with auto setback night control during night after 22:00, when the store closes, during the week, or at 16:00 when the store closes on Sundays. Site visit is requiered to review the setback control and to found information about the control on site then send these informations to Mittons.;17/09/2013 10:00:00;5824;524;Laurent Crolard;;;28/10/2013 12:00:00;;23/09/2014 09:59:06;2014/11/11 9:53;2014/11/11 9:53;Ian Barraclough;17/09/2013 10:00:00;;28/10/2013 12:00:00;;;;;;;WITHOUT;;MANUAL;21/10/2013 01:00:00;elutions@elutions.com;21/10/2013 01:00:00|elutions@elutions.com|The HV panel 2 is fed directly  from the main switch room and it powering some mechanical equipment in the shop. It could be changed to stop at 22:00 and operate intermittently, as required to maintain night setback temperature for office, and achieve required store temperature at the opening time.|28/10/2013 00:00:00|mittons@elutions.com|This will require a site visit to identify the equipment fed from this panel and allow changes, if any, to be made. We require the metering contractors to identify which panel this is physically on site to ensure that we are looking at the same equipment. Arrange site visit in co-ordination with Elutions / NGB via MML.|01/11/2013 00:00:00|elutions@elutions.com|Why is it not possible to control by BMS? |10/12/2013 00:00:00|elutions@elutions.com|To be discussed with the client. We feel further energy savings can be achieved. Fans without inverter will only work partially through the night, night setback can be implementedÿ |12/06/2014 01:00:00|elutions@elutions.com|This should be reviewed by the maintenance team if Mittons is not able to change any things from distance. |11/11/2014 09:53:05|Ian Barraclough|This could have been due to the Boiler panel Trend unit power supply having tripped due to water ingress to the panel. Panel has been dried out and Trend BMS connection re-instated. Panel is now running correctly from BMS perspective.;;367-07;367;Woking Goldsworth Road;South West;BMS;Electricity;HVAC;Realized;17/09/2013 01:00:00;The sales AHU operates at the same demand level even after 1 hour since the operation of the store has ceased;Schedule needs to be revisited and sync its operation with the closing time. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 22:00 during the week.;17/09/2013 10:00:00;4836;435;Laurent Crolard;;2013/12/12 10:30;17/09/2013 10:00:00;2013/12/12 11:00;22/10/2013 10:30:00;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|What is the energy demand level?. A site visit is required to rectify an on site issues - instruction required via MML|20/01/2014 00:00:00|elutions@elutions.com|Correct Please review this as we have not obseved any changes, the consumption is steady at all time.  Why is it not possible to control by BMS?;;258-07;258;Ross On Wye Station Road;South West;Behavioural;Electricity;Petrol Filling Station;New;17/09/2013 01:00:00;The petrol filling station consumption remains high on Saturday nights.;Saturday schedule needs to be revisited and sync its operation with the other days.;17/09/2013 10:00:00;4160;374;Laurent Crolard;;;17/09/2013 10:00:00;;;;2014/12/8 12:42;Laurent Crolard;;17/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;367-06;367;Woking Goldsworth Road;South West;Capital;Electricity;HVAC;New;17/09/2013 01:00:00;Bakery AHU is recorded to have 7 kW demand 24*7. This needs to be investigated and operation needs to be validated.;This needs to be investigated and operation needs to be validated. Its operation should be reduced when the ovens 1 and 4 have been stopped at 16:00 during the week and at noon on Sundays.;17/09/2013 10:00:00;15288;1376;Laurent Crolard;;;2014/4/8 13:00;;2014/4/8 10:30;2014/4/8 11:00;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;17/09/2013 10:00:00;;;2014/4/8 13:00;;;;;WITHOUT;;MANUAL;21/10/2013 01:00:00;elutions@elutions.com;21/10/2013 01:00:00|elutions@elutions.com|The HV panel 2 is fed directly  from the main switch room and it powering some mechanical equipment in the shop. It could be changed to stop at 22:00 and operate intermittently, as required to maintain night setback temperature for office, and achieve required store temperature at the opening time.|28/10/2013 00:00:00|mittons@elutions.com|To carry out these works we require an instruction to proceed and a purchase order.|01/11/2013 00:00:00|elutions@elutions.com|Why is it not possible to control by BMS? |10/12/2013 00:00:00|elutions@elutions.com|To be discussed with the client. We feel further energy savings can be achieved. Fans without inverter will only work partially through the night, night setback can be implementedÿ ;;367-05;367;Woking Goldsworth Road;South West;BMS;Electricity;HVAC;Realized;17/09/2013 01:00:00;H+V panel 2 operates at the same demand level even after 1 hour since the operation of the store has ceased.;Schedule needs to be revisited and sync its operation with the closing time. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 22:00 during the week;17/09/2013 10:00:00;8736;786;Laurent Crolard;;2013/12/12 10:30;17/09/2013 10:00:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;21/10/2013 01:00:00;elutions@elutions.com;21/10/2013 01:00:00|elutions@elutions.com|The HV panel 2 is fed directly  from the main switch room and it powering some mechanical equipment in the shop. It could be changed to stop at 22:00 and operate intermittently, as required to maintain night setback temperature for office, and achieve required store temperature at the opening time.|28/10/2013 00:00:00|mittons@elutions.com|This will require a site visit to identify the equipment fed from this panel and allow changes, if any, to be made. We require the metering contractors to identify which panel this is physically on site to ensure that we are looking at the same equipment. Arrange site visit in co-ordination with Elutions / NGB via MML.|10/12/2013 00:00:00|elutions@elutions.com|Changed done in october. Now switched at 22:00 ;;258-06;258;Ross On Wye Station Road;South West;BMS;Electricity;Lighting;Realized;17/09/2013 01:00:00;DIsplay Lighting : On Sundays, the DB 1/3 is switched on at 09:00 when the store opens at 10:00.;Lighting schedule of the display lighting needs to be changed and configured to start at 10:00 on Sunday.;17/09/2013 10:00:00;1377;124;Laurent Crolard;;14/11/2013 10:30:00;17/09/2013 10:00:00;14/11/2013 11:00:00;14/11/2013 09:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Adjusted so lighting turns on at 09:25 for browsing time|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;367-04;367;Woking Goldsworth Road;South West;Behavioural;Electricity;Food Preparation;To be implemented;17/09/2013 01:00:00;Energy usage in the food preparation within your store is above expected usage.The minimum consumption even at night is high (40kW) which suggests the ovens or lights have been left on;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.  ;17/09/2013 10:00:00;14560;1310;Laurent Crolard;;2015/9/4 13:49;17/09/2013 10:00:00;;16/04/2015 14:34:01;;16/04/2015 14:34:01;Aimee White;;17/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;26/03/2015 15:17:31;Jiaying Zhang;26/03/2015 15:17:31|Jiaying Zhang|ECM checked on 26/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'. ;2015/1/4 0:00;0367-03;367;Woking Goldsworth Road;South West;Behavioural;Electricity;Food Preparation;Blocked;17/09/2013 01:00:00;Bakery oven 4 starts at various times in the night between 2:00 and 4:00;Operation schedule and settings to be adjusted and homogenised to reduce the early morning demand.;17/09/2013 12:00:00;7280;655;Laurent Crolard;2014/4/12 19:39;;17/09/2013 12:00:00;;;;2014/4/12 19:39;Shaobo Feng;;17/09/2013 12:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 17:50:41;Amanda Ward;25/06/2014 17:50:41|Amanda Ward|We can't tell the store when to start baking. Please close.;;258-05;258;Ross On Wye Station Road;South West;Maintenance;Electricity;HVAC;New;17/09/2013 01:00:00;The ventilation panel is working during night time almost at full power.;A site visit should be set to check all HVAC operations to find the issue causing the heat loss. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation at least after 21:00 during the week and 16:00 on Sunday.;17/09/2013 10:00:00;9855;887;Laurent Crolard;;;22/07/2014 13:00:00;;29/10/2013 09:30:00;22/07/2014 11:00:00;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;22/07/2014 13:00:00;;;;;;;WITHOUT;;MANUAL;29/10/2013 00:00:00;mittons@elutions.com;29/10/2013 00:00:00|mittons@elutions.com|The AHU is optimised and the BMS will calculate the turn on time for the AHU to be able to have the store at the occupied setpoint for the start of trading. However we are looking at this further and will make further comment|01/11/2013 00:00:00|elutions@elutions.com|This is linked to the main AHU, some optimisation could be made to reduced the power demand during night time. The hot area is already in temperature, only the cold area should be heated. |07/07/2014 01:00:00|mittons@elutions.com|See 258-34. No changes made, BMS operation correct and settings are to corporate standard.  This store regularly passes the night setpoint, even during the summer, which will have the effect of running the plant overnight, although we are not seeing this often at present. |23/07/2014 01:00:00|elutions@elutions.com|The operations are still high during the and the temperature is still going down at night. There is still an issue on site and all HVAC operation shoud be checked carefully to find the heat loss. ;;367-02;367;Woking Goldsworth Road;South West;Behavioural;Electricity;Food Preparation;Implemented;17/09/2013 01:00:00;Energy usage associated with the bakery is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all none essential equipment. This includes any locally controlled lighting and ventilation. Where possible, Bakery equipment should be switched off when not in use. Ensure that any time clocks are set to the right times.;17/09/2013 10:00:00;43680;3931;Laurent Crolard;;2014/4/8 11:30;17/09/2013 10:00:00;;2014/4/8 10:30;;2014/12/8 12:45;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;17/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;367-01;367;Woking Goldsworth Road;South West;Behavioural;Electricity;Dry Cleaner;Implemented;17/09/2013 01:00:00;The Dry cleaners have a higher level some nights during the week. For example, 27/2/15  ;Operation schedule to be adjusted to maintain minimum level during after hours and standardized.;17/09/2013 14:00:00;1576;142;Laurent Crolard;;23/04/2015 09:01:44;17/09/2013 14:00:00;;26/03/2015 15:40:23;;23/04/2015 09:01:44;Amanda Ward;;17/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;26/03/2015 15:40:22;Jiaying Zhang;26/03/2015 15:40:22|Jiaying Zhang|ECM checked on 26/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;258-04;258;Ross On Wye Station Road;South West;BMS;Electricity;HVAC;Updated;17/09/2013 01:00:00;The AHU starts early in the night, and sometimes remains on the whole night.;Adjust operating settings to follow a demand based approach and reduce the demand during non-operating hours, when there is no occupancy in the store. All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 21:00 during the week.;17/09/2013 10:00:00;1498;135;Laurent Crolard;;;17/09/2013 10:00:00;;29/10/2013 09:30:00;2014/9/9 16:50;2014/9/9 16:50;Tom Matthews;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;29/10/2013 00:00:00;mittons@elutions.com;29/10/2013 00:00:00|mittons@elutions.com|The AHU is optimised and the BMS will calculate the turn on time for the AHU to be able to have the store at the occupied setpoint for the start of trading. However we are looking at this further and will make further comment|10/12/2013 00:00:00|elutions@elutions.com|Do you have any idea why is there so much heat loss into that store. As far as we could see on the sitewalk this wasn't obvious. Is there any way that is could come from the ventilation system (Damper open too wide, extract fans on at all time...) The temperatures reachs 18¡ãC in the hot area but the temperature is too low in the cold area. That might keeps the AHU on during night. There might be an issue with the night blind or with the sensor. The average temperature could be used before heating. The dampers opening could also be an issue.|12/06/2014 01:00:00|elutions@elutions.com|The AHU is still on 24/7, could you review it? |09/09/2014 16:50:21|Tom Matthews|No changes made, BMS operation correct. We have graphical evidence of the AHU inverter consumption suggesting otherwise.;;258-03;258;Ross On Wye Station Road;South West;Maintenance;Electricity;HVAC;New;17/09/2013 01:00:00;The Main AHU is working from 7:30 until 23:00. This should only work when the shop is opened. Trend unable to connect to site, visit required.;Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at closing time at 21:00 during the week and at 16:00 on Sunday and then to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time, at 8:00 during the week and at 10:00 on Sunday. This have to be check and changed in order to reduce the HV Panel consumption once the setpoint is reached.;17/09/2013 10:00:00;5749;517;Laurent Crolard;;;17/09/2013 10:00:00;;;;2014/12/8 12:42;Laurent Crolard;;;17/09/2013 10:00:00;;;7590915;;;;WITHOUT;;MANUAL;29/10/2013 00:00:00;mittons@elutions.com;29/10/2013 00:00:00|mittons@elutions.com|The AHU is optimised and the BMS will calculate the turn on time for the AHU to be able to have the store at the occupied setpoint for the start of trading. Also the thermal decay of the building is huge once the heating shuts off, meaning that it is off for only a couple of hours before reaching the night setback temperature and turning back on again. The building requires investigation to find out why it has sucha  high thermal loss.|10/12/2013 00:00:00|elutions@elutions.com|Do you have any idea why is there so much heat loss into that store. As far as we could see on the sitewalk this wasn't obvious. Is there any way that is could come from the ventilation system (Damper open too wide, extract fans on at all time...)|15/01/2014 00:00:00|elutions@elutions.com|The temperatures reachs 18¡ãC in the hot area but the temperature is too low in the cold area. That might keeps the AHU on during night. There might be an issue with the night blind or with the sensor. The average temperature could be used before heating. The dampers opening could also be an issue. |29/04/2014 01:00:00|mml|Mitton's have advised already been arranged for 29th April by all parties so does not need an mml job raising.  - job cancelled (being carried out via Mitton Mechanical);;008-07;8;Bradford Thornbury;North;Behavioural;Electricity;Lighting;Realized;17/09/2013 01:00:00;The night level for sales lighting is at 60% of full lighting.;Adjust the operating control to reverse that level, and set after hours lighting only at 40% power.;17/09/2013 10:00:00;18200;1638;Laurent Crolard;;2013/2/11 10:30;17/09/2013 10:00:00;2013/2/11 11:00;2013/2/11 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;17/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;29/11/2013 00:00:00;mittons@elutions.com;29/11/2013 00:00:00|mittons@elutions.com|The Mall and customer toilet lighting is on over-ride at this store. The sales driver is switching between 0 and 100. If there is an issue, it could be a welded contactor. It isn¡¯t BMS. Requires site visit - physical over-rides are turned on on the lighting control panel.|06/01/2014 00:00:00|elutions@elutions.com|This will be completed once all non ensential part on is switched off at night it. The override needs to be pull out.;;008-06;8;Bradford Thornbury;North;BMS;Electricity;Lighting;Realized;17/09/2013 01:00:00;Sales Floor Lighting : Sales lighting stops at 21:30 during the week and 16:30 on Sunday.;Lighting schedule of the store needs to be changed and configured to turn off at 21:15 on weekday and 16:15 on Sunday.;17/09/2013 10:00:00;2532;228;Laurent Crolard;;2013/12/12 10:30;17/09/2013 10:00:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering on the 15/11/13|29/11/2013 00:00:00|mittons@elutions.com|The sales lighting is correctly programmed, and the driver log shows it going off 15 minutes after closing time (screen shot of log graph attached). Adjusted. Requires ongoing monitoring. Logged through BMS and checked OK.;;008-05;8;Bradford Thornbury;North;BMS;Electricity;HVAC;Realized;17/09/2013 01:00:00;The mechanical supply to 1st floor stops at midnight though the admin stops earlier;Schedule needs to be revisited and sync its operation with the occupation time to reduce the demand at the minimum while the admin reduces its power consumption.;17/09/2013 10:00:00;9360;842;Laurent Crolard;;28/10/2013 10:30:00;17/09/2013 10:00:00;28/10/2013 11:00:00;17/09/2013 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|Amended to operate from a different time channel|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;258-02;258;Ross On Wye Station Road;South West;Behavioural;Electricity;Customer Cafe;Blocked;17/09/2013 01:00:00;The Customer cafe opens at 8:00. The Customer cafe could start before but everything don't have to start at 6:00.;Adjust operating settings to follow a demand based approach and reduce the demand before opening. The Customer caf¨¦ should start 1 hour before the opening time at 7:00 on weekdays and at 8:30 on Sundays.;17/09/2013 10:00:00;8760;788;Laurent Crolard;2014/4/8 12:30;;17/09/2013 10:00:00;;;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;17/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;25/06/2014 11:27:52;Amanda Ward;25/06/2014 11:27:52|Amanda Ward|We have been advised that preparation time before cafe opens is 1-1 1/2 hours before opening and this may vary depending on staff available. If consumption increases at 6am this will be beacuse staff are working. Please close.;;008-04;8;Bradford Thornbury;North;BMS;Electricity;HVAC;Updated;17/09/2013 01:00:00;The first floor admin finishes at various times during the week.;All unnecessary operation should be avoided by adjusting and configuring set-back controls to either reduce the demand in afterhours or stop its operation after 16:00.;17/09/2013 10:00:00;2340;211;Laurent Crolard;;;17/09/2013 10:00:00;;28/10/2013 09:30:00;2014/11/9 16:48;2014/11/9 16:48;Tom Matthews;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|Amended to operate from a different time channel|06/01/2014 00:00:00|elutions@elutions.com|It seems that the activity stops around 16:00 or 18:00 on Thursday. The HV Panel could be controled by the activity in the first floor. The schedule is correct but can be optimize once the electric demand of the staff area is take into account.|11/09/2014 16:48:02|Tom Matthews|No further changes made, BMS operation cannot be reduced any more as the system supplies heating to areas staffed after Admin finishes such as changing areas and the staff canteen.;;008-03;8;Bradford Thornbury;North;BMS;Electricity;HVAC;Realized;17/09/2013 01:00:00;The customer caf¨¦ air handling stops at midnight every day.;Its operation should be ceased or demand should be reduced after closing at 20:00 on Fridays, at 16:00 on Sundays, and at 18:00 the other days.;17/09/2013 10:00:00;2059;185;Laurent Crolard;;28/10/2013 10:30:00;17/09/2013 10:00:00;28/10/2013 11:00:00;17/09/2013 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|Amended to operate from a different time channel|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;258-01;258;Ross On Wye Station Road;South West;BMS;Electricity;Car Park;New;17/09/2013 01:00:00;There are two levels of lighting. The car park is at full power from 19:00 until 22:20 and it goes on at a lower levels until 00:00.;Lighting schedule of the parking needs to be changed and configured to stop 1h after closing time at 22:00 on weekdays.;17/09/2013 10:00:00;2652;239;Laurent Crolard;;;17/09/2013 10:00:00;;;;2014/12/8 12:42;Laurent Crolard;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;008-02;8;Bradford Thornbury;North;BMS;Electricity;HVAC;Realized;17/09/2013 01:00:00;The bakery mechanical panel is powered until midnight every days.;Adjust and fine tune AHU schedule of operation to follow a demand based approach to reduce its demand during non-operating hours.;17/09/2013 10:00:00;2184;197;Laurent Crolard;;28/10/2013 10:30:00;17/09/2013 10:00:00;28/10/2013 11:00:00;17/09/2013 10:30:00;;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|This is set to standard time settings. The staff have a local control panel for them to be able to turn the ventilation off when the area is not in production as production schedules change. Staff education is required, not BMS intervention|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering, but some more savings could be achieved by staff education. It stops at 23:00 now.;;008-01;8;Bradford Thornbury;North;BMS;Electricity;Car Park;Blocked;17/09/2013 01:00:00;The parking is lit during the night outside of opening hours.;Car Park Lighting schedule needs to be changed and configured to stop 1h after closing time at 22:00 on weekdays and to start at 7:30 if required.;17/09/2013 10:00:00;10920;983;Laurent Crolard;22/07/2014 12:30:00;;17/09/2013 10:00:00;;23/06/2014 10:30:00;23/06/2014 11:00:00;2014/12/8 12:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;15/04/2014 01:00:00;mittons@elutions.com;15/04/2014 01:00:00|mittons@elutions.com|Times are set for H&S so that PFS staff have safe access to and egress from PFS kiosk to store.|23/07/2014 01:00:00|elutions@elutions.com|Blocked for H&S reason.;;158-05;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Petrol Filling Station;New;17/09/2013 01:00:00;The petrol filling station opening hours are 6:00 to 22:30. But the site start consuming at 5:00 until 23:30.;Schedule needs to be revisited and sync its operation with the opening time.;17/09/2013 10:00:00;7300;657;Laurent Crolard;;;17/09/2013 10:00:00;;;;2014/12/8 12:37;Laurent Crolard;;17/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;553-08;553;Aldershot;South West;Maintenance;Electricity;General;New;17/09/2013 01:00:00;Travelators are powered all night long.;Travelators' schedule should sync its operation with the closing times, configured to have day demand from 07:45 to 22:15 on weekdays, and from 09:45 to 16:15 on Sunday.;17/09/2013 10:00:00;8736;786;Laurent Crolard;;;2014/4/8 13:00;;2014/4/8 10:30;2014/4/8 11:00;15/09/2014 20:05:47;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;17/09/2013 10:00:00;;;2014/4/8 13:00;;;;;WITHOUT;;MANUAL;2014/4/8 1:00;elutions@elutions.com;04/08/2014 01:00:00|elutions@elutions.com|changed to capital;;553-07;553;Aldershot;South West;Behavioural;Electricity;Back of House;Implemented;17/09/2013 01:00:00;Night time energy usage in the back of house area is above expected usage.For example, 3/2/2015   ;Please ensure that when the store closes, checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting and ventilation;17/09/2013 14:00:00;2496;225;Laurent Crolard;;2015/9/4 11:15;17/09/2013 14:00:00;;26/03/2015 15:48:11;;2015/9/4 11:15;Aimee White;;17/09/2013 14:00:00;;;;;;;;WITHOUT;;MANUAL;26/03/2015 15:48:11;Jiaying Zhang;26/03/2015 15:48:11|Jiaying Zhang|ECM checked on 26/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;158-04;158;Crowborough Pine Grove;South East;BMS;Electricity;Lighting;Realized;17/09/2013 01:00:00;Sales Floor Lighting : DB J&J1 is turned on at 6:00. The shop only opens at 7:00;Lighting schedule of the store needs to be changed and configured to start 15 min before opening time at 6:45 during the week and at 09:30 on Sunday.;17/09/2013 10:00:00;13140;1183;Laurent Crolard;;14/11/2013 10:30:00;17/09/2013 10:00:00;14/11/2013 11:00:00;14/11/2013 09:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering, on the 4/11/13. Only a part of the lighting system is switched at the right time.;;553-06;553;Aldershot;South West;BMS;Electricity;Lighting;Realized;17/09/2013 01:00:00;Sales Floor Lighting : FOH lighting is at full power 1h before opening time;Lighting schedule of the Sales Floor lighting needs to be changed and configured to start at 7:45 during the week and at 09:30 on Sunday.;17/09/2013 10:00:00;3285;296;Laurent Crolard;;2013/6/11 10:30;17/09/2013 10:00:00;2013/6/11 11:00;2013/6/11 9:30;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|15/11/2013 00:00:00|elutions@elutions.com|The consumption is reduced between 7:00 to 8:00, there might still be some space for further savings. Please have another look.;;158-03;158;Crowborough Pine Grove;South East;Maintenance;Electricity;HVAC;Realized;17/09/2013 01:00:00;The HV panel for the first floor in the ceiling is on at all time.;Adjust and fine tune HV panel schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at closing time and then to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time, at 8:00 during the week and at 10:00 on Sunday, and stop at 22:00 during the week and at 16:00 on Sunday. This is due to an equipment failure and requires a site visit.;17/09/2013 10:00:00;49275;4435;Laurent Crolard;;2014/5/3 10:30;17/09/2013 10:00:00;2014/5/3 11:00;2014/5/3 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;17/09/2013 10:00:00;;;7647742;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|This is due to an equipment failure and requires a site visit. Require job logging through MML|10/12/2013 00:00:00|elutions@elutions.com|We will wait until the problem is solved.|15/02/2014 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes |16/05/2014 01:00:00|mml|Job Complete 16/05/2014;;553-05;553;Aldershot;South West;BMS;Electricity;Lighting;Realized;17/09/2013 01:00:00;Display Lighting : The display lighting is switched on 1h before opening time;Lighting schedule of the display lighting needs to be changed and configured to start at 8:00 during the week and at 10:00 on Sunday.;17/09/2013 10:00:00;5824;524;Laurent Crolard;;2013/6/11 10:30;17/09/2013 10:00:00;2013/6/11 11:00;2013/6/11 9:30;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|15/11/2013 00:00:00|elutions@elutions.com|The display lighting starts later but it stop later than before (22:15 now and it used to be 22:00);;158-02;158;Crowborough Pine Grove;South East;Maintenance;Electricity;HVAC;Realized;17/09/2013 01:00:00;The main AHU is working all the time;Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to stop at closing time and then to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time, at 8:00 during the week and at 10:00 on Sunday, and stop at 22:00 during the week and at 16:00 on Sunday. This is due to an equipment failure and requires a site visit.;17/09/2013 10:00:00;45990;4139;Laurent Crolard;;24/01/2014 10:30:00;17/09/2013 10:00:00;24/01/2014 11:00:00;24/01/2014 09:30:00;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;17/09/2013 10:00:00;;;7647750;TRUE;FALSE;TRUE;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|This is due to an equipment failure and requires a site visit. Require job logging through MML|10/12/2013 00:00:00|elutions@elutions.com|We will wait until the problem is solved.|15/02/2014 00:00:00|elutions@elutions.com|Please review this as we have not obseved any changes |16/05/2014 01:00:00|mml|Job Complete 16/05/2014;;553-04;553;Aldershot;South West;BMS;Electricity;HVAC;Blocked;17/09/2013 01:00:00;The plant room H+V panel has a 3 3kW step demand during the day.;All unnecessary operation should be avoided by adjusting and configuring set-back temperature controls to reduce the demand during the day. Operation schedule to be adjusted to maintain minimum and standardised day level.;17/09/2013 10:00:00;7644;688;Laurent Crolard;2013/1/12 11:30;;17/09/2013 10:00:00;;30/11/2013 09:30:00;2013/1/12 10:00;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|This site utilises waste heat from the refrigeration system as its heating medium. It can therefore bring the system on at any time of night or day to prevent having to run the refrigeration packs in heat pump mode, rather than using waste heat. It is in no way a standard store. and does not conform to standard operating principals. Software cahnges cannot be made in isolation as the system controls as a whole. We can review the entire store implementation, but there is a project underway which will change the refrigeration control system and will require a total BMS software re-write, thus we do not see the logic in changing software now that will be reducdant in months, unless we receive a specific instruction to proceed.|01/12/2013 00:00:00|elutions@elutions.com|We know that there is a specific heating system over there and some analysis needs to be done before any modification;;553-03;553;Aldershot;South West;BMS;Electricity;HVAC;Blocked;17/09/2013 01:00:00;AHU 1 is running all night long and with peak demands.;Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point, and avoiding unnecessary operation with auto setback night control. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at opening time.;17/09/2013 10:00:00;8008;721;Laurent Crolard;2013/1/12 11:30;;17/09/2013 10:00:00;;30/11/2013 09:30:00;2013/1/12 10:00;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|This site utilises waste heat from the refrigeration system as its heating medium. It can therefore bring the system on at any time of night or day to prevent having to run the refrigeration packs in heat pump mode, rather than using waste heat. It is in no way a standard store. and does not conform to standard operating principals. Software cahnges cannot be made in isolation as the system controls as a whole. We can review the entire store implementation, but there is a project underway which will change the refrigeration control system and will require a total BMS software re-write, thus we do not see the logic in changing software now that will be reducdant in months, unless we receive a specific instruction to proceed.|01/12/2013 00:00:00|elutions@elutions.com|We know that there is a specific heating system over there and some analysis needs to be done before any modification;;158-01;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Car Park;Realized;17/09/2013 01:00:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The car park lighting is always on. Mittons said that is was coming from a override.;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently;17/09/2013 10:00:00;17885;1610;Laurent Crolard;;2014/3/11 11:53;22/07/2014 13:00:00;2014/3/11 12:09;2014/3/11 11:33;13/10/2014 13:31:21;2014/3/11 12:09;Laurent CROLARD;17/09/2013 10:00:00;22/07/2014 13:00:00;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|Is this the underground car park?|23/06/2014 01:00:00|elutions@elutions.com|There might be an override on the underground car park. Override?|30/06/2014 01:00:00|mittons@elutions.com|BMS settings and operation correct, basement car park lights override is active. |23/07/2014 01:00:00|elutions@elutions.com|The car park light are still overridden.  |26/08/2014 10:05:52|Amanda Ward|Turned off 16/08/14|07/10/2014 16:05:29|Alexandre Gabert|Schedule is correct but there is a remaining constant power of 2kW at night, and a constant 6.7kW during day time.|13/10/2014 13:31:21|Mark McCusker|If they are off, then this might be a maintenance issue?;;553-02;553;Aldershot;South West;BMS;Electricity;HVAC;Blocked;17/09/2013 01:00:00;The Plant room H+V panel has a regular 5kW peak demand;Operate it with auto setback night control during night after 22:00, when the store closes, during the week, or after 16:00 when the store closes on Sunday;17/09/2013 10:00:00;7280;655;Laurent Crolard;2013/1/12 11:30;;17/09/2013 10:00:00;;30/11/2013 09:30:00;2013/1/12 10:00;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|This site utilises waste heat from the refrigeration system as its heating medium. It can therefore bring the system on at any time of night or day to prevent having to run the refrigeration packs in heat pump mode, rather than using waste heat. It is in no way a standard store. and does not conform to standard operating principals. Software cahnges cannot be made in isolation as the system controls as a whole. We can review the entire store implementation, but there is a project underway which will change the refrigeration control system and will require a total BMS software re-write, thus we do not see the logic in changing software now that will be reducdant in months, unless we receive a specific instruction to proceed.|01/12/2013 00:00:00|elutions@elutions.com|We know that there is a specific heating system over there and some analysis needs to be done before any modification;;553-01;553;Aldershot;South West;Maintenance;Electricity;HVAC;Blocked;17/09/2013 01:00:00;The Front of house panel has a regular 10kW peak demand;Maintenance call ou