t required to investigate and rectify potential problem with auto setback night control during night after 22:00, when the store closes, during the week, or after 16:00 when the store closes on Sundays;17/09/2013 10:00:00;14560;1310;Laurent Crolard;2014/10/6 12:30;;17/09/2013 10:00:00;;;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;17/09/2013 10:00:00;;;7647833;;FALSE;FALSE;WITHOUT;;MANUAL;30/11/2013 00:00:00;mittons@elutions.com;30/11/2013 00:00:00|mittons@elutions.com|This site utilises waste heat from the refrigeration system as its heating medium. It can therefore bring the system on at any time of night or day to prevent having to run the refrigeration packs in heat pump mode, rather than using waste heat. It is in no way a standard store. and does not conform to standard operating principals. Software cahnges cannot be made in isolation as the system controls as a whole. We can review the entire store implementation, but there is a project underway which will change the refrigeration control system and will require a total BMS software re-write, thus we do not see the logic in changing software now that will be reducdant in months, unless we receive a specific instruction to proceed.|15/12/2013 00:00:00|elutions@elutions.com|We know that there is a specific heating system over there and some analysis needs to be done before any modification;;214-02;214;Penrith Brunswick Road;North;BMS;Electricity;Lighting;Realized;17/09/2013 01:00:00;Sales floor lighting : The lighting system is on from 8:00 to 22:40.;Lighting schedule of both sales floor lightings DB J and DB K needs to be changed and configured to turn off 15 min after closing time at 22:15 on weekdays .;17/09/2013 10:00:00;5148;463;Laurent Crolard;;2013/6/11 10:30;17/09/2013 10:00:00;2013/6/11 11:00;2013/6/11 9:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/4/11 0:00;mittons@elutions.com;04/11/2013 00:00:00|mittons@elutions.com|Adjusted. Requires ongoing monitoring|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;214-01;214;Penrith Brunswick Road;North;BMS;Electricity;HVAC;Realized;17/09/2013 01:00:00;The RAH are working from 7:00 to 22:00.;Adjust and fine tune RAH schedule of operation to shut them off during after hours. If store operation permits its schedule should be changed to stop at 22:00 during the week and at 16:00 on Sunday, and to start at 7:45 during the week and at 9:45 on Sunday.;17/09/2013 10:00:00;1825;164;Laurent Crolard;;2013/12/12 10:30;17/09/2013 10:00:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;17/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|RAH's are part of the optimised heating system at this store. Sunday browsing time begins at 09:30. Times are set correctly|15/11/2013 00:00:00|elutions@elutions.com|The RAH seems to work correctly but on some night it stays on all night.  Exemple : 25th & 30th of October, the temperature reaches 22¡ãC at 5:45.|10/12/2013 00:00:00|elutions@elutions.com|The schedule was changed and it stops at 22:00 during night. ;;079-14;79;Huddersfield Waterloo;North;BMS;Natural Gas;HVAC;Blocked;16/09/2013 01:00:00;The heating system was on until June 7. The temperature wasn't too low in may and june. (it reachs 18¡ãC on May 7).;The heating device was working at full speed, this should have been used only when needed.;16/09/2013 10:00:00;45000;1575;Laurent Crolard;2013/10/12 11:30;;16/09/2013 10:00:00;;28/10/2013 09:30:00;2013/10/12 10:00;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|Heating system is warm air and moves a large volume of make up air for the extracted dirty systems. To maintain building at setpoint when external ambient is below c.18 deg C, requires heat imparting into the air stream.|10/12/2013 00:00:00|elutions@elutions.com|To be discussed with the client. We feel further energy savings can be achieved. Fans without inverter will only work partially through the night, night setback can be implementedÿ;;079-13;79;Huddersfield Waterloo;North;BMS;Natural Gas;HVAC;Realized;16/09/2013 01:00:00;In winter the heating device is on until 22:00 the Sunday;if the outside temperature aren't too low. there is no need to keep the shop warm after the closure. This should be turn off when leaving.;16/09/2013 10:00:00;120000;4200;Laurent Crolard;;20/01/2014 10:30:00;16/09/2013 10:00:00;20/01/2014 11:00:00;20/01/2014 09:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|Is this from historic data? Operational times have been amended|15/11/2013 00:00:00|elutions@elutions.com|To be discussed with client. We feel further energy savings can be achieved. When the heat loss will be lower, we will look if the heating system is switched off soon before the closing time.;;079-12;79;Huddersfield Waterloo;North;BMS;Natural Gas;HVAC;Blocked;16/09/2013 01:00:00;The gas demand seems too high on sunday;The heating devices needs to be stoped before the closure. the shop needs to stay in temperature only during the opening time.;16/09/2013 10:00:00;10400;364;Laurent Crolard;2013/10/12 11:30;;16/09/2013 10:00:00;;28/10/2013 09:30:00;2013/10/12 10:00;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|Store Heating is active until 1600, then goes to setback until optimisation for Monday occupancy. Again store is occupied 24/7 and maintained at c.16 deg C for night staff|10/12/2013 00:00:00|elutions@elutions.com|To be discussed with the client. We feel further energy savings can be achieved. Fans without inverter will only work partially through the night, night setback can be implementedÿ;;079-11;79;Huddersfield Waterloo;North;BMS;Natural Gas;HVAC;Blocked;16/09/2013 01:00:00;The gas consumption during the night is around 12kW. This should be null during summer time. The network doesn't need to stay hot;This should be turn off during night time.;16/09/2013 10:00:00;15360;538;Laurent Crolard;2013/10/12 11:30;;16/09/2013 10:00:00;;28/10/2013 09:30:00;2013/10/12 10:00;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;28/10/2013 00:00:00;mittons@elutions.com;28/10/2013 00:00:00|mittons@elutions.com|The Store is occupied 24/7 by night crew. 12kW could be radiated losses from DHWS - DHW required for hygiene purposes|10/12/2013 00:00:00|elutions@elutions.com|To be discussed with the client. We feel further energy savings can be achieved. Fans without inverter will only work partially through the night, night setback can be implementedÿ;;079-10;79;Huddersfield Waterloo;North;Behavioural;Electricity;Customer Cafe;Blocked;16/09/2013 01:00:00;The dishwasher starts every day at 8:00 even sometimes on Sunday.;The operating schedule needs to be adjusted and it should follow a demand based approach, being launched only at full capacity.;16/09/2013 10:00:00;1092;98;Laurent Crolard;21/10/2014 19:46:38;;16/09/2013 10:00:00;;;;21/10/2014 19:46:38;Jonathan Aird;;16/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2014/11/8 15:35;Amanda Ward;11/08/2014 15:35:15|Amanda Ward|No longer starting every day at 6am and when it does it will be because staff are preparing for opening. Is this is still is still an issue, we can discuss further.|21/10/2014 19:46:38|Jonathan Aird|We can't send ECMs out for the dishwashers being used over night. They stack the dishwashers all day then set them running on a night time and empty them first thing in a morning. This cycle repeats every day.;;079-09;79;Huddersfield Waterloo;North;BMS;Electricity;Car Park;Realized;16/09/2013 01:00:00;On Sundays, the parking lights are at a weekly level between 19:00 and 21:00 though the shop closes at 16:00.;Lighting schedule on Sunday needs to be adjusted as the similar usage results in un-optimised behaviour.;16/09/2013 10:00:00;312;28;Laurent Crolard;;22/05/2014 11:30:00;16/09/2013 10:00:00;26/05/2014 12:00:00;22/05/2014 10:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;15/05/2014 01:00:00;mittons@elutions.com;15/05/2014 01:00:00|mittons@elutions.com|All BMS programming is correct to corporate standards. Possible use of managers override?;;079-08;79;Huddersfield Waterloo;North;Capital;Electricity;HVAC;New;16/09/2013 01:00:00;The Customer caf¨¦ stops at 20:00 on Thursdays and Fridays and at 19:00 every other weekdays.;The Schedule of operations should be adjusted and sync with the closing time. It linked to the optmised time channel and should be changed to have its own time channel;16/09/2013 10:00:00;9984;899;Laurent Crolard;;;16/09/2013 10:00:00;;;;2014/12/8 12:39;Laurent Crolard;;;;;16/09/2013 10:00:00;;;;;WITHOUT;;MANUAL;25/03/2014 00:00:00;mittons@elutions.com;25/03/2014 00:00:00|mittons@elutions.com|AHU3 (Restaurant) is hardwire linked to the Optimised time channel. Changing this will require a panel modification and a software change|14/04/2014 01:00:00|elutions@elutions.com|if it requiere a panel modification it should be capital investment.;;079-07;79;Huddersfield Waterloo;North;BMS;Electricity;Lighting;Realized;16/09/2013 01:00:00;Sales Floor Lighting : It's on during the night. (DB K : sales area lighting);The operating schedule needs to be adjusted and certain space lighting needs to be turned off. The sales floor lighting could be off during night. It could be stopped at 22:15 on weekdays and 16:15 on Sunday. It should start at 9:30 on Sunday and at 7:45 on weekdays.;16/09/2013 10:00:00;55480;4993;Laurent Crolard;;2014/11/2 10:30;16/09/2013 10:00:00;2014/11/2 11:00;2014/11/2 9:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/10/12 0:00;elutions@elutions.com;10/12/2013 00:00:00|elutions@elutions.com|We think that this have to be try at night to look if there is any issue with this implementation. 11/13 : To confirm we are saying that the sales area appears to set back to 2/3rds lighting and not 1/3rd lighting. Can you confirm why this is the case?|08/01/2014 00:00:00|mittons@elutions.com|This was implemented on or around 12 December and verified on the telephone with the store manager. All BMS programming is now correct. If there is still an issue it requires investigation out of hours by the store electrical maintenance contractors.;;079-06;79;Huddersfield Waterloo;North;Behavioural;Electricity;Lighting;Realized;16/09/2013 00:00:00;Display Lighting : Food prep lighting is switched on before needed on Sundays.;Lighting schedule of the display lighting needs to be adjusted and configured to start at 10:00 on Sunday.;16/09/2013 10:00:00;1147;103;Laurent Crolard;;2013/1/10 11:30;16/09/2013 10:00:00;2013/1/10 12:00;2013/1/10 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;16/09/2013 10:00:00;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Food prep lighting is not BMS Linked.|15/11/2013 00:00:00|elutions@elutions.com|This will be on hold|04/06/2014 10:09:00||Lighting will be needed in food prep areas before store opens as departments need to prepare. Please close.;;079-05;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Realized;16/09/2013 01:00:00;Similar level of HVAC usage recorded during the weekend and weekdays. It's working the same way Sunday and weekday. (except the HV panel for Food Prep).;Schedule of operation on Sunday needs to be drafted and implemented as the similar usage results in optimized behaviour;16/09/2013 10:00:00;1365;123;Laurent Crolard;;14/11/2013 10:30:00;16/09/2013 10:00:00;14/11/2013 11:00:00;22/10/2013 10:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Plant operation changed. Requires ongoing monitoring and maybe further adjustment.|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;079-04;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Realized;16/09/2013 01:00:00;Unnecessary extended HVAC operation when the space is not utilized or empty. The AHU 3 is running from 1:00 to 22:00 for the customer caf¨¦;Adjust and fine tune AHUs to be turned on only during operating hours at 7:00 in the morning during the week. Follow a demand based approach to reduce its demand during non-operating hours.;16/09/2013 10:00:00;2000;180;Laurent Crolard;;16/10/2013 11:30:00;16/09/2013 10:00:00;16/10/2013 12:00:00;16/10/2013 10:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|This unit is linked to the optimised time channel. Please see 079-02|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;079-03;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Blocked;16/09/2013 01:00:00;Unnecessary extended HVAC operation when the space is not utilized or empty. The AHU 4 (staff accommodation) is running from 5:30 to 23:30.;Adjust and fine tune AHUs to be turned on only during operating hours at 7:00 in the morning during the week. Follow a demand based approach to reduce its demand during non-operating hours.;16/09/2013 10:00:00;227;20;Laurent Crolard;2013/10/12 11:30;;16/09/2013 10:00:00;;2013/11/10 10:30;2013/10/12 10:00;22/04/2015 09:21:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Currently no action. Confirmation required from Morrisons. Building is staffed 24/7. Welfare facilities are in use throughout this period. Further consultation required.|10/12/2013 00:00:00|elutions@elutions.com|To be discussed with the client. We feel further energy savings can be achieved. Fans without inverter will only work partially through the night, night setback can be implementedÿ|22/04/2015 09:21:41|Florian MOREAU|Mass Edit;;079-02;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Realized;16/09/2013 01:00:00;The RAH 1,2,3 are on from 1:00 to 22:00 during the week and from 2:00 to 18:00 on Sundays. The average demand when turned on is at 3.8kW.;Adjust and fine tune RAH schedule of operation to shut them off during after hours. Its schedule should be changed to switch on 15 minutes before opening hour, at 7:45 during the week and at 9:45 on Sundays.;16/09/2013 10:00:00;9571;861;Laurent Crolard;;16/10/2013 11:30:00;16/09/2013 10:00:00;16/10/2013 12:00:00;16/10/2013 10:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Optimisation settings changed. These units are linked to the Optimsed time channel. Maximum preheat set to 90 minutes.|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;079-01;79;Huddersfield Waterloo;North;BMS;Electricity;HVAC;Realized;16/09/2013 01:00:00;After hours operation of the main AHU is observed during night. Average demand of 5.9kW is recorded.;Adjust and fine tune AHU schedule of operation to reduce its demand during after hours and operate on setback temperature set-point. If store operation permits its schedule should be changed to operate intermittently, as required to maintain night setback temperature, and achieve required store temperature at 8:00 during the week.;16/09/2013 10:00:00;1776;160;Laurent Crolard;;16/10/2013 11:30:00;16/09/2013 10:00:00;16/10/2013 12:00:00;16/10/2013 10:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/09/2013 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2013/11/10 1:00;mittons@elutions.com;11/10/2013 01:00:00|mittons@elutions.com|Plant operation changed. Requires ongoing monitoring and maybe further adjustment.|15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;054-0009;54;Coalville Whitwick Road;Midlands;Behavioural;Electricity;Food Preparation;To be implemented;2014/1/7 14:38;On most nights since the 13th of June, locally controlled lighting in the food preparation area is left on overnight.For example, 12, 14,20,23/3/15  ;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;30/06/2014 10:00:00;7488;674;Laurent Crolard;;2015/9/4 10:56;30/06/2014 10:00:00;;16/04/2015 14:35:07;;16/04/2015 14:35:07;Aimee White;;30/06/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;26/03/2015 16:02:12;Jiaying Zhang;26/03/2015 16:02:12|Jiaying Zhang|ECM checked on 26/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;359-0023;359;Reading Rose Kiln Way;South West;Behavioural;Electricity;Food Preparation;To be implemented;2014/1/7 15:01;Locally controlled lighting in the food preparation area is being left on overnight several nights per month for example on 18th and 21st July.17/3/15.  Normally 5 kw, now 25 kw ;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;30/06/2014 10:00:00;7200;648;Laurent Crolard;;2015/9/4 11:23;30/06/2014 10:00:00;;16/04/2015 14:42:06;29/08/2014 14:00:00;16/04/2015 14:42:06;Aimee White;;30/06/2014 10:00:00;;;;7590902;;FALSE;TRUE;WITHOUT;;MANUAL;27/08/2014 09:56:58;Francois Donckele;"27/08/2014 09:56:58|Francois Donckele|Change into ""To be implemented"" because the night level is ketpt sometimes at 20kW for example 22th and 23th of August and the 15th and 16th of August|26/03/2015 16:31:44|Jiaying Zhang|ECM checked on 26/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.";;050-14;50;Stoke Ridgeway Drive;Midlands;Behavioural;Electricity;Back of House;Implemented;2014/3/6 10:00;Night time energy usage in the back of house area is above expected usage.  Office lighting sometimes stays on overnight for example 23-24/06/14.;Please ensure that when the store closes, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting for example in offices.;2014/3/6 10:00;3640;328;Laurent Crolard;;2014/4/8 11:30;2014/3/6 10:00;;2014/4/8 10:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/3/6 10:00;;;;;;;;WITHOUT;;MANUAL;;;;;089-24;89;Leeds Kirkstall;North;Behavioural;Electricity;Food Preparation;To be implemented;2014/4/6 10:00;ECM - 089 - C 9 It has been observed on site on Friday 9th of May that the Prep areas stays illuminated after store closure.For example, 23/2/15,21/3/15  ;Operational Function to be Addressed by the Store Team Lighting is not being switched by the Staff as Design Intent.;2014/4/6 21:00;600;54;Laurent Crolard;;2015/9/4 22:42;2014/4/6 21:00;;17/04/2015 19:43:29;;17/04/2015 19:43:29;Aimee White;;2014/4/6 21:00;;;;;;;;WITHOUT;;MANUAL;28/03/2015 03:09:13;Jiaying Zhang;28/03/2015 03:09:13|Jiaying Zhang|ECM checked on 27/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;089-25;89;Leeds Kirkstall;North;Refrigeration;Electricity;Shop Services;Implemented;2014/4/6 10:00;ECM - 089 - C 10 It has been observed on site on Friday 9th of May that 3 no refrigerated cases illuminated after store closure;Amend setting/control via JTL system or local wiring on site to be addressed by refrigeration contractor Time Schedule Issue Resolution By JTL / Refrigeration Contractor. It could be stopped at 22:20 on weekdays and 16:20 on Sunday. It should start at 9:20 on Sunday and at 7:40 on weekdays.;2014/4/6 10:00;7280;655;Florian Moreau;;2014/10/10 12:09;2014/4/6 10:00;;2014/3/10 11:33;;2014/10/10 12:09;Richard Lacey;;;;2014/4/6 10:00;;;;;;WITHOUT;;MANUAL;29/08/2014 12:54:00;Mark McCusker;29/08/2014 12:54:00|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|03/10/2014 11:29:15|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|10/10/2014 12:09:47|Richard Lacey|Lighting times changed as requested.;;176-16;176;Edinburgh Portobello Road;Scotland;BMS;Electricity;Car Park;Realized;16/06/2014 10:00:00;The external lighting and signs are switched on at 7:00 on weekdays in the morning, The store opens at 8:00.;Lighting schedule of the parking needs to be changed and configured to start at 07:30, 30min before opening, on weekdays.;16/06/2014 10:00:00;375;34;Laurent Crolard;;2014/7/10 16:08;16/06/2014 10:00:00;2014/7/10 16:08;2014/7/10 16:06;28/08/2014 16:23:51;2014/7/10 16:08;Alexandre Gabert;16/06/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;30/06/2014 01:00:00;mittons@elutions.com;"30/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings are already to corporate standard, one hour prior to opening. No questionnaire result for this site at present so deviation not reccommended.|23/07/2014 01:00:00|elutions@elutions.com|""Quote from Morrisons email to the store manager :  """"corporate standard ( """"On"""" 30 Minutes prior to opening and """"Off"""" 1 hour after closing, subject to daylight conditions). """" do you have an other time in mind? Do you need to speak with Morrisons? ""|28/07/2014 01:00:00|mittons@elutions.com|""No requirement to check, the times stated in the email are not correct|11/08/2014 01:00:00|elutions@elutions.com|Will require Morrisons light on it.|28/08/2014 16:23:50|Tom Matthews|Corporate standard for car park lighting has been confirmed by M.McCusker as 1 hour prior to opening and 1 hour after trading has ceased. |07/10/2014 16:06:46|Alexandre Gabert|Issue irrelevant according to new corporate standards.";;217-25;217;Swinton Swinton Hall Road;Midlands;Behavioural;Electricity;Lighting;Realized;18/06/2014 10:00:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Sales Full Sales Low & Display lighting;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently;18/06/2014 10:00:00;219000;19710;Laurent Crolard;;2014/7/7 11:30;18/06/2014 10:00:00;2014/7/7 12:00;2014/2/7 10:30;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/06/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;231-15;231;Belper Chapel Street;Midlands;Maintenance;Electricity;Lighting;To be implemented;2014/3/6 10:00;1/3 & Sales Floor Lighting: the lighting demand has increased by 1kW during the night and 2kW during the day. The schedule is still at the CS but some more equipment have been added.;Electrical contractor required to attend site, investigate and resolve why The sales floor lighting consumption has increased. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all sales floor lighting lighting circuits being fed from the BMS time channel and resolve any problems found. The 2/3 lighting circuit should be switched on 5mins before store opening and switch off 15mins after store close.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;2014/3/6 10:00;13505;1216;Laurent Crolard;;;22/07/2014 16:00:00;;13/01/2015 17:10:00;22/07/2014 14:00:00;13/01/2015 17:10:00;Laurent CROLARD;2014/3/6 10:00;;22/07/2014 16:00:00;;;;;;;WITHOUT;;MANUAL;30/06/2014 03:00:00;mittons@elutions.com;30/06/2014 03:00:00|mittons@elutions.com|Could you explain a bit more? |07/07/2014 03:00:00|mittons@elutions.com|See 231-16. This store is now exibiting totally normal heating operations for this time of year. Heating is only operational when it is below 18¡ãC outside, for the last ten days here this is most mornings. |23/07/2014 03:00:00|elutions@elutions.com|The increases in the power demand might be coming from lighting being changed or others equipment added to the sales floor lighting. This might not be BMS controlled. ;;231-16;231;Belper Chapel Street;Midlands;BMS;Electricity;Lighting;Realized;2014/3/6 10:00;Sales Floor & Display Lighting is often switched on 1h before opening time;Adjust lighting schedule to sync full store lighting with opening times;2014/3/6 10:00;3744;335;Laurent Crolard;;23/06/2014 11:30:00;2014/3/6 10:00;23/06/2014 12:00:00;2014/3/6 10:30;;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/3/6 10:00;;;;;;;;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;19/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS settings and times correct to corparate standard, no overrides active.;;259-24;259;Rubery Bristol Road South;Midlands;BMS;Electricity;Lighting;Realized;27/05/2014 10:00:00;Lighting Essential Busbar has increased its night demand in May.;Adjust lighting schedule and operation to reduce the night demand back to the standard;27/05/2014 10:00:00;5460;491;Laurent Crolard;;2014/2/6 11:30;27/05/2014 10:00:00;2014/2/6 12:00;27/05/2014 10:30:00;;2014/12/8 12:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;27/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;;;;;317-25;317;St. Albans Hatfield Road;South East;Behavioural;Electricity;Back of House;To be implemented;2014/3/6 10:00;The manager¡¯s override which turns on lighting / heating for 1 hour is being used frequently. For example: 20/07/2014 03:08:00 13/07/2014 00:17:00 14/3/15 ;Please note, the manager¡¯s override should only be used in exceptional circumstances.;2014/3/6 10:00;29200;2628;Laurent Crolard;;2014/4/8 11:30;2014/3/6 10:00;;27/03/2015 15:12:34;;27/03/2015 15:12:34;Jiaying Zhang;;2014/3/6 10:00;;;;;;;;WITHOUT;;MANUAL;16/02/2015 15:11:56;Amanda Ward;16/02/2015 15:11:56|Amanda Ward|Re-issued with 317-0047 which includes impact on Sales Floor lighting.|27/03/2015 15:12:34|Jiaying Zhang|ECM checked on 27/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;348-53;348;Chippenham Cepan Park North;South West;Capital;Electricity;Lighting;New;18/06/2014 10:00:00;The lighting is set to come at 6:30 due to non suffisant lighting in the produce area at night. (an override was used for some time to correct this issue but this is generating overconsumption). ;a capital investment needs to be planned to avoid user to turn on the light too early in the morning. A study must be done on site to see how the light could be adjusted as best as possible without generating overconsumption.;18/06/2014 10:00:00;21840;1966;Laurent Crolard;;;15/04/2015 09:35:12;;18/06/2014 10:30:00;25/08/2014 15:49:30;15/04/2015 09:35:12;Laurent CROLARD;18/06/2014 10:00:00;25/08/2014 15:49:30;;;15/04/2015 09:35:12;;;;;WITHOUT;;MANUAL;30/06/2014 01:00:00;mittons@elutions.com;30/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS times and operation correct and to corporate standard. Site questionnaire states a 5AM bakery start, 6AM start for admin and 6.30AM start for caf¨¦ kitchen, management plant extend is possibly being used causing this and earlier related issues. |23/07/2014 01:00:00|elutions@elutions.com|This is a lighting issue as the schedule of the sales floor lighting is starting at 6:30, 1:30 before the store opening time. It doesn't look lije a behaviour issue. The Sunday's schedule could also be reviewed.|28/07/2014 01:00:00|mittons@elutions.com|Please read previous comments, the earliest the lighting is set for is 7am, for signs and carpark etc., shop floor lighting has a 55 minute delay from the same timer. This is not BMS activity. |12/08/2014 01:00:00|elutions@elutions.com|This store has been overidden for some time. it was cause by some unefficient behaviour. If it's not a BMS issue it will be a behaviour issue.|25/08/2014 15:49:30|Amanda Ward|This is not due to manager's overrides. The lighting is set to come on at 6:30 as there is no lighting in the produce area at night (previously the override was used). It would be good to get a more permanent solution for this issue.|15/04/2015 09:35:11|Laurent CROLARD|moved to capital;;0352-18;352;Gosport Walpole Road;South West;BMS;Electricity;Car Park;Realized;2014/5/6 10:00;The store questionnaire has been returned with the mention that car park lighting is scheduled between 5:00 and 23:00. The records show that lighting is switched on only at 7:00 if required and switched off at 22:00.;Adjust lighting schedule to sync with the store car park lighting standards mentioned in the questionnaire. Car park could be lit from 5:00 in the morning and until 23:00 in the evening on weekdays.;2014/5/6 10:00;0;0;Laurent Crolard;;22/07/2014 11:30:00;2014/5/6 10:00;22/07/2014 12:00:00;2014/5/6 10:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/5/6 10:00;;;;;;;;;WITHOUT;;MANUAL;30/06/2014 01:00:00;mittons@elutions.com;30/06/2014 01:00:00|mittons@elutions.com|Although we agree with the proposed changes in principle, in line with the store questionnaire, we feel it would not be prudent to make these changes until either the store request them or we return to GMT at the end of October, thereby saving the store energy over the summer.|23/07/2014 01:00:00|elutions@elutions.com|Not implemented but will not generate savings;;365-13;365;Tunbridge Wells Vale Road;South East;BMS;Electricity;Lighting;Realized;18/06/2014 10:00:00;Sales Floor Lighting : The lights are on at various time about 6:00 and sometime about 7:00. On Sundays the lights are on about 8:00.;The lighting Schedule should be adjusted and sync with the opening time. All lights should be switched on at 6:55 on weekdays and at 9:25 on Sundays.;18/06/2014 10:00:00;18250;1643;Laurent Crolard;;22/07/2014 11:30:00;18/06/2014 10:00:00;22/07/2014 12:00:00;18/06/2014 10:30:00;;2014/12/8 12:44;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;18/06/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;30/06/2014 01:00:00;mittons@elutions.com;30/06/2014 01:00:00|mittons@elutions.com|BMS lighting timezone returned to corporate standard.;;367-53;367;Woking Goldsworth Road;South West;Behavioural;Electricity;Lighting;Realized;18/06/2014 10:00:00;Locally controlled lighting is being left on after store closes.;Please ensure that all locally controlled lighting is switched off when not in use;18/06/2014 10:00:00;16848;1517;Laurent Crolard;;2014/4/8 11:30;18/06/2014 10:00:00;27/03/2015 15:16:08;2014/2/7 10:30;;27/03/2015 15:16:08;Jiaying Zhang;;18/06/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;2015/2/3 0:00;417-21;417;Wrexham;Midlands;Behavioural;Electricity;Lighting;Realized;18/06/2014 10:00:00;Locally controlled lighting is being left on after store closes.;Please ensure that all locally controlled lighting is switched off when not in use;18/06/2014 10:00:00;25550;2300;Laurent Crolard;;2014/4/8 11:30;18/06/2014 10:00:00;2014/1/12 21:49;2014/4/8 10:30;;2014/1/12 21:49;Chicheng Zhang;;18/06/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;16/09/2014 10:12:39;Amanda Ward;16/09/2014 10:12:39|Amanda Ward|Override used last week and when this was turned off 12/09/14, consumption dropped to levels seen in June.;;471-20;471;Hadleigh Suffolk;South East;Maintenance;Electricity;Lighting;To be implemented;26/05/2014 10:00:00;Display Lighting (DB DL) is lit 24/7 when the sales floor lighting is switched off at night. Mittons doesn't think it's overridden and it might be contactors issue.;Electrical contractor required to attend site, investigate and resolve why the display lighting is not switched off at night. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all display lighting lighting circuits being fed from the BMS time channel and resolve any problems found. The display lighting circuit should be switched on 5mins before store opening and switch off 15mins after store close.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;26/05/2014 10:00:00;41940;3775;Laurent Crolard;;14/04/2015 19:57:50;22/07/2014 13:00:00;;20/04/2015 23:54:51;22/07/2014 11:00:00;20/04/2015 23:54:51;Alex Graber;26/05/2014 10:00:00;;22/07/2014 13:00:00;;;7873750;;TRUE;;WITHOUT;;MANUAL;2014/7/7 1:00;mittons@elutions.com;07/07/2014 01:00:00|mittons@elutions.com|See 471-05. No changes made, BMS operation and settings correct to corporate standard. No overrides active.|23/07/2014 01:00:00|elutions@elutions.com|Changed to Maintenance. Some operations are switched off at night the issue might be coming from a welded contactor.|09/10/2014 13:28:41|Francois Donckele|MML says: RAISED ON 06/10/14 |20/04/2015 23:52:56|Alex Graber|Work Order previously raised, ECM not Implemented.;14/04/2015 21:05:01;0471-21;471;Hadleigh Suffolk;South East;BMS;Electricity;Lighting;Updated;18/06/2014 10:00:00;Sales Floor lighting schedule for weekdays has been changed June 11th to start 20 min earlier and stop 15 min later.;Adjust schedule of operation to go back to the company standards, and start lighting 15 min before store opening and stop 15 min after store closing.;18/06/2014 10:00:00;1560;141;Laurent Crolard;;;18/06/2014 10:00:00;;18/06/2014 10:30:00;28/08/2014 17:00:04;28/08/2014 17:00:04;Tom Matthews;18/06/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/7 1:00;mittons@elutions.com;07/07/2014 01:00:00|mittons@elutions.com|See 471-05. No changes made, BMS operation and settings correct to corporate standard. No overrides active.|23/07/2014 01:00:00|elutions@elutions.com|These lights are swiched on at the same time every weekdays. It looks like a schedule issue. Both Sales floor lighting rear and Front have been affected. |28/07/2014 01:00:00|mittons@elutions.com|See 471-05. |04/08/2014 01:00:00|elutions@elutions.com|Can you see if the manager's override is being activated every day at the same time?|28/08/2014 16:57:46|Tom Matthews|For the last 10 days we can see the BMS command for the sales lights has been at the correct times on and off, this would include the manager's override as it is linked to the same output. We have provided graphical evidence of this. A survey by electrical maintenance will be required to investigate further.;;516-18;516;Glasgow Barrack Street;Scotland;Behavioural;Electricity;Lighting;Implemented;26/05/2014 10:00:00;Locally controlled lighting is being left on after store closes. Sales Floor Lighting is not completely switched off every night.from after the store closes to 5 am next mornig, the power is 10 kw higher than after 5:00 am everyday ;Please ensure that all lighting is switched off when not in use at 22:15 on weekdays and at 20:15 on Sundays.;26/05/2014 10:00:00;13104;1180;Laurent Crolard;;2015/9/4 11:27;30/06/2014 13:00:00;;27/03/2015 15:41:44;23/06/2014 11:00:00;2015/9/4 11:27;Aimee White;26/05/2014 10:00:00;30/06/2014 13:00:00;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|All BMS settings correct.|30/06/2014 01:00:00|elutions@elutions.com|Changed to behaviour|11/08/2014 15:49:16|Amanda Ward|Is this still an issue? No recent data.|27/03/2015 15:41:43|Jiaying Zhang|ECM checked on 27/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'. ;2015/9/4 12:27;0516-19;516;Glasgow Barrack Street;Scotland;Refrigeration;Electricity;Shop Services;Realized;2014/5/6 10:00;Shop services night demand is not at its minimal level every night;Lighting schedule for cases should be adjusted and homogenised to ensure all cases are switched off at night.;2014/5/6 10:00;12480;1124;Florian Moreau;;25/09/2014 12:14:42;2014/5/6 10:00;25/09/2014 12:15:00;25/09/2014 12:14:19;29/08/2014 12:47:44;25/09/2014 12:15:00;Alexandre Gabert;;;;2014/5/6 10:00;;;;;;WITHOUT;;MANUAL;29/08/2014 12:47:44;Mark McCusker;29/08/2014 12:47:44|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail as not all shop services loads are attributable to lighting Thanks.|25/09/2014 10:59:26|Alexandre Gabert|Issue solved.;;518-23;518;Houghton Regis;South East;Behavioural;Electricity;Lighting;Realized;28/05/2014 10:00:00;The manager¡¯s override which turns on lighting / heating for 1 hour is being used frequently. For example: This was previously a BMS issue as it was too frequent to be a behaviour issue. On some day it start 5 min before, this is coming from the manager override being pressed.;Please note, the manager¡¯s override should only be used in exceptional circumstances.;28/05/2014 14:00:00;7488;674;Laurent Crolard;;2014/8/12 19:00;22/07/2014 17:00:00;27/03/2015 15:49:02;2014/8/12 19:52;22/07/2014 15:00:00;27/03/2015 15:49:06;Jiaying Zhang;28/05/2014 14:00:00;22/07/2014 17:00:00;;;;;;;;WITHOUT;;MANUAL;2014/12/6 5:00;mittons@elutions.com;12/06/2014 05:00:00|mittons@elutions.com|All BMS settings correct.|26/06/2014 05:00:00|elutions@elutions.com|Some day lighting does start 1h before, Wednesdays 18th and 25th of June or Monday the 16th and this is automatic because all lights has an increase at that time. Can it be the case of an override? |14/07/2014 05:00:00|mittons@elutions.com|This is not automatic action from the BMS, no overrides active currently or when checked. The manager's plant extend could bring about these sorts of occurances. |23/07/2014 05:00:00|elutions@elutions.com|The time can change from one day to another, it might be the manger override being used.  ;2015/3/3 0:00;545-15;545;Birmingham Edgbaston Hagley Road;Midlands;Behavioural;Electricity;Lighting;Realized;16/06/2014 10:00:00;Sales Floor Lighting : there are Active Lighting override(s) in use at your store but there is also a trial on this store. the lighting Schedule has been changed. The store closes now at 22:00 and opens at 8:00 on weekdays.;Please could you make sure that all the Schedule are correct. Display and Sales floor Lighting could be switched on at 7:55 and switched off at 22:15 on weekdays.;16/06/2014 10:00:00;0;0;Laurent Crolard;;23/06/2014 11:30:00;16/06/2014 10:00:00;23/06/2014 12:00:00;16/06/2014 10:30:00;;16/04/2015 17:10:04;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;16/06/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;23/04/2014 01:00:00;mittons@elutions.com;23/04/2014 01:00:00|mittons@elutions.com|Lighting times are correct to opening schedule.|26/06/2014 01:00:00|elutions@elutions.com|correct scheduling;;B008545-16;545;Birmingham Edgbaston Hagley Road;Midlands;Behavioural;Electricity;Food Preparation;Updated;30/06/2014 10:00:00;Locally controlled lighting in the food preparation area is on before store opens and after store closes.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;30/06/2014 14:00:00;1200;108;Laurent Crolard;;;30/06/2014 14:00:00;;2014/8/12 20:26;2014/8/12 19:26;2014/8/12 19:26;Chicheng Zhang;;30/06/2014 14:00:00;;;;;;;;WITHOUT;;MANUAL;2014/2/9 14:16;Amanda Ward;02/09/2014 14:16:31|Amanda Ward|How do we know this is lighting when there isn't a separate meter for Food Prep lighting?;;556-15;556;Lowestoft North Quay Retail Park;South East;Maintenance;Electricity;Lighting;To be implemented;26/05/2014 10:00:00;Locally controlled lighting is being switched on before store opens and is left on after store closes.  Sales Floor and Display lighting : Less lights are being switched off at night than on Sundays. The difference is important around 16 kW. This occures every weekdays and so doesn't look like a behaviour issue. lights were switch on the 20th of July and on the 6th of July. They aren't frequently switched off at night.;Electrical contractor required to attend site, investigate and resolve why the sales floor lighting circuit is not switched off at night. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all sales floor lighting circuits being fed from the BMS time channel and resolve any problems found. The lighting circuit should be switched on 5mins before store opening and switch off 15mins after store close.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock. ;26/05/2014 14:00:00;88452;7961;Laurent Crolard;;;22/07/2014 17:00:00;;14/01/2015 09:04:21;2014/8/12 19:37;14/01/2015 09:04:21;Alexandre Gabert;26/05/2014 14:00:00;22/07/2014 17:00:00;14/01/2015 09:04:21;;;;;;;WITHOUT;;MANUAL;2014/12/6 7:00;mittons@elutions.com;"12/06/2014 07:00:00|mittons@elutions.com|No changes made, BMS system and times already set to CS. No overrides active when checked, but suggest this is the issue out of hours.|26/06/2014 07:00:00|elutions@elutions.com|Since April 14, in the night of Sunday to Monday, the demand is lower than in some nights during weekdays. Is it set in the BMS? Does this come from the dimming system? Who controls the dimming system? |07/07/2014 07:00:00|mittons@elutions.com|""Please see previous comments|23/07/2014 07:00:00|elutions@elutions.com|Changed to behaviour |02/09/2014 14:41:15|Amanda Ward|Please assign to Maintenance so an engineer can attend to investigate further. Details provided to GM on 14/08/14.|14/01/2015 09:04:21|Alexandre Gabert|Changed to maintenance.";;089-18;89;Leeds Kirkstall;North;Capital;Electricity;Lighting;Realized;2014/4/6 10:00;Display Lighting : ECM - 089 - C1 Entrance up lighters illuminated during daylight trading hours.;Amend circuit to operate via ( Day Light Saving ) DLS Chanel Installation cost : ¡ê268.48;2014/4/6 10:00;4997;450;Laurent Crolard;;2014/4/6 11:30;2014/4/6 10:00;2014/4/6 12:00;2014/4/6 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;;2014/4/6 10:00;;;;;WITHOUT;;MANUAL;;;;;089-20;89;Leeds Kirkstall;North;Capital;Electricity;Lighting;New;2014/4/6 10:00;Display Lighting : ECM - 089 - C 5 The light fittings adjacent to floating bulkhead can be removed to meet current WMS specification;The extra lights could be Isolated or removed from the ceilling as they do not meet current WMS specification. It could be stopped at 22:15 on weekdays and 16:15 on Sunday. It should start at 9:30 on Sunday and at 7:55 on weekdays. Investement cost : ¡ê496.42;2014/4/6 10:00;2950;266;Laurent Crolard;;;2014/4/6 10:00;;;;2014/12/8 12:39;Laurent Crolard;;;;;2014/4/6 10:00;;;;;WITHOUT;;MANUAL;;;;;089-21;89;Leeds Kirkstall;North;Capital;Electricity;Lighting;New;2014/4/6 10:00;Display lighting : ECM - 089 - C 6 Display Lighting to colour band can be removed to meet current WMS specification which states that only text and graphics should be illuminated;The extra lights could be Isolated or removed from the ceilling as they do not meet current WMS specification. Investement cost : ¡ê1 074.84;2014/4/6 10:00;9997;900;Laurent Crolard;;;2014/4/6 10:00;;;;2014/12/8 12:39;Laurent Crolard;;;;;2014/4/6 10:00;;;;;WITHOUT;;MANUAL;;;;;089-22;89;Leeds Kirkstall;North;Capital;Electricity;Lighting;Realized;2014/4/6 10:00;Display Lighting : ECM 089 - C 7 Decorative mall lighting is illuminated 24 hours;Lighting could be switched down via DLS during daylight trading hours and off during the night. It could be stopped at 22:15 on weekdays and 16:15 on Sunday. It should start at 9:30 on Sunday and at 7:55 on weekdays. Investement Cost : ¡ê552.18;2014/4/6 10:00;5467;492;Laurent Crolard;;2014/4/6 11:30;2014/4/6 10:00;2014/4/6 12:00;2014/4/6 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;;2014/4/6 10:00;;;;;WITHOUT;;MANUAL;;;;;089-23;89;Leeds Kirkstall;North;Capital;Electricity;Lighting;Realized;2014/4/6 10:00;Essential Lighting : ECM - 089 - C 8 Flower shop general lighting illuminated after store closure.;The Essential Lighting will be reduced to meet the WMS specification. The Flower shop general lighting will be switched off during the night. It could be stopped at 22:15 on weekdays and 16:15 on Sunday. It should start at 9:30 on Sunday and at 7:55 on weekdays. Investment Cost : 176 ¡ê.;2014/4/6 10:00;987;89;Laurent Crolard;;2014/4/6 11:30;2014/4/6 10:00;2014/4/6 12:00;2014/4/6 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;;2014/4/6 10:00;;;;;WITHOUT;;MANUAL;;;;;089-26;89;Leeds Kirkstall;North;Capital;Electricity;Lighting;Realized;2014/4/6 10:00;Essential Lighting : ECM - 089 - C 11 Cigaret kiosk fully illuminated after store closure;Amend wiring/contro.l It could be stopped at 22:15 on weekdays and 16:15 on Sunday. It should start at 9:30 on Sunday and at 7:45 on weekdays. Investement Cost : ¡ê233.17;2014/4/6 10:00;1874;169;Laurent Crolard;;2014/4/6 11:30;2014/4/6 10:00;2014/4/6 12:00;2014/4/6 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;;2014/4/6 10:00;;;;;WITHOUT;;MANUAL;;;;;089-27;89;Leeds Kirkstall;North;Capital;Electricity;Lighting;Realized;2014/4/6 10:00;Essential Lighting : ECM - 089 - C 12 Out of hours illumination levels to sales area;Trial further reduction to 20% by switching additional circuits off over night It could be stopped at 22:15 on weekdays and 16:15 on Sunday. It should start at 9:30 on Sunday and at 7:55 on weekdays. Investement Cost : ¡ê961.10;2014/4/6 10:00;12149;1093;Laurent Crolard;;2014/4/6 11:30;2014/4/6 10:00;2014/4/6 12:00;2014/4/6 10:30;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;;2014/4/6 10:00;;;;;WITHOUT;;MANUAL;;;;;217-23;217;Swinton Swinton Hall Road;Midlands;Refrigeration;Electricity;Shop Services;Realized;25/03/2014 09:00:00;Shop services lighting  begins  partially at 7:00 and stops at 17:00 on Sundays. On weekdays, the lights are turned on at 6:00, this wasn't resolved during the first modification.;Schedule of operation should be adjusted to reduce lighting demand during non operating hours and start at 9:20  and stop at 16:20 on Sundays . The light could start at 7:40 on weekdays.;25/03/2014 09:00:00;8186;737;Florian Moreau;;18/06/2014 11:30:00;25/03/2014 09:00:00;18/06/2014 12:00:00;25/03/2014 09:30:00;;2014/12/8 12:46;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;;25/03/2014 09:00:00;;;;;;WITHOUT;;MANUAL;;;;;559-18;559;Wells;South West;BMS;Electricity;Car Park;Realized;18/06/2014 10:00:00;The car park lighting starts at 7:00 on weekdays and at 8:30 on sundays.;The Schedule should be changed to start the car park lighting 30 min before the opening time at 7:30 on weekdays and at 9:00 on Sundays as the corporate standard recommends.;18/06/2014 10:00:00;50;4;Laurent Crolard;;2014/7/10 15:59;18/06/2014 10:00:00;2014/7/10 15:59;2014/7/10 15:59;22/07/2014 11:00:00;2014/7/10 15:59;Alexandre Gabert;18/06/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;30/06/2014 01:00:00;mittons@elutions.com;30/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS operation and settings are already to corporate standard, one hour prior to opening. No questionnaire result for this site at present so we cannot recommend a deviation from normal.|23/07/2014 01:00:00|elutions@elutions.com|can't be seen, will wait for shorter days.|07/10/2014 15:59:13|Alexandre Gabert|Issue solved according to new corporate standards.;;014-13;14;Beverley;North;Behavioural;Electricity;Lighting;Realized;18/06/2014 10:00:00;There are Active Lighting overrides in use at your store. The following overrides are cu