rrently in use: Sales Full Sales Low Display lighting;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently;18/06/2014 10:00:00;241800;21762;Laurent Crolard;;2014/8/7 14:30;18/06/2014 10:00:00;2014/8/7 15:00;2014/8/7 13:30;23/06/2014 11:00:00;2014/12/8 12:35;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/06/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;055-16;55;Kendal Old Showground;North;BMS;Electricity;Lighting;Realized;26/05/2014 10:00:00;Sales Floor Lighting : The Mall Lighting - DB V is sometimes less switched off than usually. It remains at a higher demand level during the night.;The lighting schedule should be adjusted to ensure all sales floor lights in the mall are switched off at night;26/05/2014 10:00:00;1720;155;Laurent Crolard;;23/06/2014 11:30:00;26/05/2014 10:00:00;23/06/2014 12:00:00;26/05/2014 10:30:00;;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;26/05/2014 10:00:00;;;;;;;;;WITHOUT;;MANUAL;2014/12/6 1:00;mittons@elutions.com;12/06/2014 01:00:00|mittons@elutions.com|All BMS settings correct and normal.|26/06/2014 01:00:00|elutions@elutions.com|In June, back to normal;;056-13;56;Skipton Broughton Road;North;BMS;Electricity;Lighting;Realized;2014/3/6 10:00;Sales Floor & Display Lighting is switched off 1h after closing time on weekdays;Adjust lighting schedule to sync full store lighting with opening times though switching off at 21:15 during the week;2014/3/6 10:00;21840;1966;Laurent Crolard;;22/07/2014 11:30:00;2014/3/6 10:00;22/07/2014 12:00:00;2014/3/6 10:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/3/6 10:00;;;;;;;;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;19/06/2014 01:00:00|mittons@elutions.com|Lighting times reduced to match store hours, all other BMS settings normal.|26/06/2014 01:00:00|elutions@elutions.com|No change can be seen on the load curve, the demand is decreasing only at 22:15 in the evening on weekdays, on Sunday this is correct|14/07/2014 01:00:00|mittons@elutions.com|This is no longer BMS related, a survey by the site's electrical contractors is necessary to investigate this issue further. |22/07/2014 01:00:00|elutions@elutions.com|It has been adjusted on the 7th of July. ;;056-14;56;Skipton Broughton Road;North;BMS;Electricity;Lighting;Realized;2014/3/6 10:00;Sales Floor Lighting : Mall Lighting is switched on at 6:15 on weekdays and 7:00 on Sundays;Adjust lighting schedule to stop night level only 15 min before store opening, at 7:45 on weekdays and 9:15 on Sundays;2014/3/6 10:00;6030;543;Laurent Crolard;;23/06/2014 11:30:00;2014/3/6 10:00;23/06/2014 12:00:00;2014/3/6 10:30;;2014/12/8 12:43;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/3/6 10:00;;;;;;;;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;19/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS times were set correctly (see 056-13), no overrides active but suggest this is the issue here.;;056-15;56;Skipton Broughton Road;North;Behavioural;Electricity;Lighting;Realized;2014/4/6 10:00;Lighting overrides are being used frequently. For example: Mall & Front Store Lighting - DB G is unasually high on some occasion (from the 1st to the 5th or from the 6th to the 9th or on the 15th, 18th and 20th of July);Please note, lighting overrides should only be used in exceptional circumstances.;2014/4/6 10:00;40150;3614;Laurent Crolard;;27/08/2014 10:25:53;22/07/2014 13:00:00;2014/1/12 9:45;22/07/2014 13:30:00;22/07/2014 11:00:00;2014/1/12 9:45;Laurent CROLARD;2014/4/6 10:00;22/07/2014 13:00:00;;;;;;;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;19/06/2014 01:00:00|mittons@elutions.com|No changes made, BMS system and times already set to CS (see 056-13). No overrides active when checked.|26/06/2014 01:00:00|elutions@elutions.com|do you know if you have control on this DB G Mall and Front of store lighting? |07/07/2014 01:00:00|mittons@elutions.com|We would require the electrical contractor to survey the site to ascertain that information.  |22/07/2014 01:00:00|elutions@elutions.com|This will be a behaviour issue as the night level isn't steady. On some Night override are being used. ;;065-33;65;Harrogate Starbeck;North;Behavioural;Electricity;Lighting;Realized;18/06/2014 10:00:00;There are Active Lighting overrides in use at your store. The following overrides are currently in use : Sales Full & Sales Low;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently;18/06/2014 10:00:00;66250;5963;Laurent Crolard;;2014/10/7 11:30;18/06/2014 10:00:00;2014/10/7 12:00;2014/2/7 10:30;;2014/12/8 12:38;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;18/06/2014 10:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;071-29;71;Warrington Greenalls Ave;Midlands;Behavioural;Electricity;Lighting;Realized;2014/3/6 10:00;Locally controlled lighting in the food preparation area is on before store opens and after store closes. Display Lighting : DB J increase its demand 1h before the store opening time and doesn't stops always at the same time. It might be food prep lighting, on some night the display lighting isn't switched off for example : 6th of July and every sunday's of June.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/3/6 10:00;2190;198;Laurent Crolard;;2014/1/12 21:23;22/07/2014 13:00:00;2014/1/12 21:27;2014/1/12 21:22;22/07/2014 11:00:00;2014/1/12 21:27;Chicheng Zhang;2014/3/6 10:00;22/07/2014 13:00:00;;;;;;;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;19/06/2014 01:00:00|mittons@elutions.com|See 071-29, BMS settings and times correct to corparate standard, no overrides active.|26/06/2014 01:00:00|elutions@elutions.com|Is it possible to say what are you switched on and off at this store? May be this particular circuit is not controlled by the BMS? |14/07/2014 01:00:00|mittons@elutions.com|We would require the electrical contractors to survey the site to find out that information.  |23/07/2014 01:00:00|elutions@elutions.com|it might be a behaviour issue as there is a slight change in the schedule from one night to the other. This demand could be coming from the food prep lighting which might be localy controlled. Changed to behaviour. |16/09/2014 10:53:05|Amanda Ward|Last used 26/08/14;;072-22;72;Sheffield Ecclesfield;Midlands;Behavioural;Electricity;Lighting;Realized;2014/4/6 10:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Customer Toilet lights;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently;2014/4/6 10:00;26280;2366;Laurent Crolard;;2014/4/8 14:30;30/06/2014 13:00:00;2014/3/11 11:31;2014/2/7 13:30;23/06/2014 11:00:00;2014/3/11 11:31;Laurent CROLARD;2014/4/6 10:00;30/06/2014 13:00:00;;;;;;;;WITHOUT;;MANUAL;19/06/2014 01:00:00;mittons@elutions.com;19/06/2014 01:00:00|mittons@elutions.com|Could this be the toilets lights: they are currently overridden on site. All other BMS settings and times are normal.|30/06/2014 01:00:00|elutions@elutions.com|moved to Behaviour|16/09/2014 09:53:10|Amanda Ward|Customer Toilet override now off. Is there any other issue that needs to be raised? Winter override on - ECM created on our spreadsheet and will be issued.;;140-15;140;Strood;South East;Maintenance;Electricity;Lighting;To be implemented;2014/4/6 10:00;Display Lighting - DB J1 has increased its constant daytime demand since early May additional lights are switched on during the day. 10 kW have been added on the main Lighting meter.;Electrical contractor required to attend site, investigate and resolve why the consumption increases during the day on DB J1. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all sales floor lighting lighting circuits being fed from the BMS time channel and resolve any problems found. The 2/3 lighting circuit should be switched on 5mins before store opening and switch off 15mins after store close.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;2014/4/6 10:00;30660;2760;Laurent Crolard;;;22/07/2014 16:00:00;;13/01/2015 17:25:36;22/07/2014 14:00:00;13/01/2015 17:30:44;Laurent CROLARD;2014/4/6 10:00;;22/07/2014 16:00:00;;;;;;;WITHOUT;;MANUAL;19/06/2014 05:00:00;mittons@elutions.com;19/06/2014 05:00:00|mittons@elutions.com|No changes made, BMS system and times already set to CS. No overrides active when checked. Suggest welded contactor or additional equipment has been added.|30/06/2014 05:00:00|elutions@elutions.com|What can be done? Is it coming from extra lights that have been implemented?|14/07/2014 05:00:00|mittons@elutions.com|We would require the electrical contractors to survey the site to ascertain that information. |23/07/2014 05:00:00|elutions@elutions.com|Changed to maintenance. ;;317-24;317;St. Albans Hatfield Road;South East;Behavioural;Electricity;Lighting;Blocked;26/05/2014 10:00:00;Lighting overrides are being used frequently. For example: 1/3 Lighting : Front of house DB SL EL & Checkouts essential lighting has been reduced one night 22nd of May. If there had not been any specific operation, this could be set as a standard;Please note, lighting overrides should only be used in exceptional circumstances.;26/05/2014 12:00:00;18200;1638;Laurent Crolard;2014/4/12 20:47;;30/06/2014 15:00:00;;26/05/2014 12:30:00;23/06/2014 13:00:00;2014/4/12 20:47;Shaobo Feng;26/05/2014 12:00:00;30/06/2014 15:00:00;;;;;;;;WITHOUT;;MANUAL;2014/12/6 3:00;mittons@elutions.com;12/06/2014 03:00:00|mittons@elutions.com|This reduction is not related to BMS. Most likely electrical work being carried out and not normal ops.|30/06/2014 03:00:00|elutions@elutions.com|Can this be Morrisons staff that reduced the consumption by switching a breaker at night? Maybe the lights was unnessary and could be switched off every night.;;089-19;89;Leeds Kirkstall;North;Capital;Electricity;Customer Cafe;New;2014/4/6 10:00;ECM - 089 - C 4 Customer Resturant lighting fully illuminated 3 hours after closure, it might be coming from Timeclock that are connected flower shop and customer caf¨¦ have the same schedule).;This could be switched off at night by the staff personnel, if this isn't corrected an automated option could be adopted or site operational issues could be addressed. It could be stopped at 20:15 (on Thuesday and Friday) at 19:15 (on Monday, Tuesday, Wednesday) at 18:15 on Saturday and at 16:15 on Sunday. It should start at 9:30 on Sunday and at 7:55 on weekdays.;2014/4/6 10:00;8840;796;Laurent Crolard;;;2014/4/8 13:00;;2014/4/8 10:30;2014/4/8 11:00;2014/12/8 12:39;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/4/6 10:00;;;2014/4/8 13:00;;;;;WITHOUT;;MANUAL;;;;;303-15;303;London Camden Town;South East;Behavioural;Electricity;Customer Cafe;Implemented;26/05/2014 10:00:00;Energy usage in the customer cafe within your store is above expected usage. Data is available in the Jan of 2015. The minimum night consumption has been observed on the 23rd and 29th of Jan and it has not been achieved on some days, e.g. the 26th and 27th of Jan and the 22th, 23th of March, 2015.;Please ensure that at close of department checks are put into place to turn off all non-essential equipment. This includes any locally controlled lighting, ovens, equipment and ventilation in these areas.;26/05/2014 14:00:00;22932;2064;Laurent Crolard;;2015/9/4 11:31;26/05/2014 14:00:00;;27/03/2015 17:15:08;2014/8/12 16:43;2015/9/4 11:31;Aimee White;;26/05/2014 14:00:00;;;;;;;;WITHOUT;;MANUAL;2015/9/2 23:26;Zhaohua Tan;09/02/2015 23:26:48|Zhaohua Tan|Data is available in the Jan of 2015. The minimum night consumption has been observed on the 23rd and 29th of Jan and it has not been achieved on some days, e.g. the 26th and 27th of Jan.|27/03/2015 17:15:07|Zhaohua Tan|ECM checked on the 27th of March, 2015. Unsuccessful implementation observed. Status changed back to 'to be implemented';2015/9/4 12:30;0140-0016;140;Strood;South East;Behavioural;Electricity;Food Preparation;Updated;2014/3/7 10:00;Energy usage in food preparation areas within your store is above expected usage during the night on the 2nd of July. The consumption reached 15 kW at midnight.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/3/7 14:00;1040;94;Laurent Crolard;;;2014/3/7 14:00;;2014/5/12 21:33;2014/5/12 20:35;2014/5/12 20:35;Chicheng Zhang;;2014/3/7 14:00;;;;;;;;WITHOUT;;MANUAL;2014/8/7 19:41;Amanda Ward;08/07/2014 19:41:02|Amanda Ward|More detail needed. Was it just 2nd July? We can't issue an ECM because consumption on one night is unusual.;;298-0015;298;Gravesend Coldharbour Road;South East;Refrigeration;Electricity;Shop Services;Implemented;2014/3/7 10:30;On weekdays, the consumption is usually higher at night than on Sundays. Some lights might not be switched off at night on weekdays. The night level on Sundays is also different from one night to another. sometimes the night level reached 9 kW and some others night it stays below 4 kW.;The schedule of operations should be adjusted and all lights must be switched off at night. The minimal night level should be reached every night.;2014/3/7 10:00;9600;864;Florian Moreau;;29/09/2014 15:53:55;2014/3/7 10:00;;26/09/2014 11:22:21;29/08/2014 11:39:31;29/09/2014 15:53:55;Neil Phillips;;;;2014/3/7 10:00;;;;;;WITHOUT;;MANUAL;29/08/2014 11:39:31;Mark McCusker;29/08/2014 11:39:31|Mark McCusker|Please check settings on JTL/CDK to confirm this is incorrectly programmed and not a maintenance ECM. If it is programmed incorrectly please supply detail, Thanks.|26/09/2014 11:22:21|Alexandre Gabert|Settings can't be shown on JTL, issue may not be linked to JTL lighting schedule.|29/09/2014 15:53:54|Neil Phillips|Refrigeration lighting all correct;;546-15;546;Eastbourne;South East;BMS;Electricity;Lighting;Realized;2014/3/7 17:17;Sales floor lighting : The whole lighting system in on at 9:00 on sunday. the shop only opened at 10:00;Lighting schedule of the sales floor lighting needs to be changed and configured to start 15 min before opening time at 09:30 on Sunday.;2013/2/10 10:00;1530;138;Laurent Crolard;;2013/12/12 10:30;2013/2/10 10:00;2013/12/12 11:00;2013/12/12 9:30;;2014/12/8 12:37;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2013/2/10 10:00;;;;;;;;;WITHOUT;;MANUAL;15/11/2013 00:00:00;elutions@elutions.com;15/11/2013 00:00:00|elutions@elutions.com|Savings observed on metering;;342-0015;342;Wincanton Aldermeads;South West;Behavioural;Electricity;Lighting;Realized;2014/1/6 8:55;The Lighting Meters consumption is above the threshold during night (18 kW). Some operations have been left on during non operating hours at 70.5kW at 7/1/2014 7:20:00 AM.;The lighting consumption is above the threshold, the light should have been left on after the closing. Operations needs to be checked and corrected.;2014/1/7 7:20;96422.88113;8678.059301;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;22/09/2014 13:15:55;2014/1/7 7:20;22/09/2014 13:16:07;22/09/2014 13:15:38;;22/09/2014 13:16:07;RD Admin;;2014/1/7 7:20;;;;;;;;WITHOUT;;ALARM;;;;;359-0024;359;Reading Rose Kiln Way;South West;Behavioural;Electricity;Lighting;Realized;18/08/2014 00:00:00;The manager¡¯s override which turns on lighting / heating for 1 hour is being used frequently. For example: 10th, 17th, 18th and 19th of August.;Please note, the manager¡¯s override should only be used in exceptional circumstances.;2014/6/7 8:05;6192.10485;557.2894365;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;13/11/2014 21:30:48;2014/6/7 8:05;27/03/2015 17:33:46;19/08/2014 11:36:55;;27/03/2015 17:33:46;Jiaying Zhang;;2014/6/7 8:05;;;;;;;;WITHOUT;;ALARM;;;;2015/2/3 0:00;225-23;225;Chesterfield Chatsworth Road;Midlands;Maintenance;Electricity;Customer Cafe;New;21/07/2014 21:00:00;At night, it has been noticed on site that some lights in the customer caf¨¦ remains on 24/7.;All the lights in the customer caf¨¦ area should be switched off at the same time, this might not be a BMS issue and should be fixed on site.;21/07/2014 21:00:00;1314;118;Laurent Crolard;;;21/07/2014 21:00:00;;;;2014/12/8 23:36;Laurent Crolard;;;21/07/2014 21:00:00;;;;;;;WITHOUT;;MANUAL;;;;;036-08;36;Leeds Guiseley;North;Behavioural;Electricity;Customer Cafe;Implemented;2014/2/7 21:00;It has been identified that energy usage in the cafe is above expected outside of the cafe opening hours. Cafe lighting is sometimes left on until 4:30am or later (for example 09/07/14 and 15/07/14, 6/2/2015, 14/3/15 .;Please ensure all equipment is switched off when not in use and that all lighting and local ventilation controls are switched off outside of store opening hours.;2014/2/7 10:00;8760;788;Laurent Crolard;;2015/9/4 11:38;2014/2/7 10:00;;27/03/2015 17:41:17;;2015/9/4 11:38;Aimee White;;2014/2/7 10:00;;;;;;;;WITHOUT;;MANUAL;27/03/2015 17:41:16;Jiaying Zhang;27/03/2015 17:41:16|Jiaying Zhang|ECM checked on 27/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;225-24;225;Chesterfield Chatsworth Road;Midlands;Capital;Electricity;Food Preparation;New;21/07/2014 21:00:00;It has been noticed on site that lights in the prep area were linked to the same schedule as the Display and Sales Floor Lighting. These 100W lights weren't needed once the food prep is closed.;The food prep lighting without direct uses for the customer should be switched off either by the staff or by a timeclock. This could be done as part of a bigger modification regarding the Display Lighting.;21/07/2014 21:00:00;730;65;Laurent Crolard;;;21/07/2014 21:00:00;;;;2014/12/8 23:36;Laurent Crolard;;;;;21/07/2014 21:00:00;;;;;WITHOUT;;MANUAL;;;;;333-30;333;Plymstock Pomphlett Road;South West;Behavioural;Electricity;Food Preparation;Implemented;2014/10/7 21:00;Energy usage in food preparation areas within your store is above expected usage. Ovens are left on during all evening and night. Ex : Oven 2 on 11th, 13th, 17th and 20th of June,19, 23/3/15  . Oven 5 is always on.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/10/7 10:00;13830;1244;Laurent Crolard;;2015/9/4 11:39;2014/10/7 10:00;;27/03/2015 18:26:57;;2015/9/4 11:39;Aimee White;;2014/10/7 10:00;;;;;;;;WITHOUT;;MANUAL;27/03/2015 18:26:57;Jiaying Zhang;27/03/2015 18:26:57|Jiaying Zhang|ECM checked on 27/3/2015. Unsuccessful implementation observed. Status changed back to ¡®to be implemented' from 'implemented'.;;056-17;56;Skipton Broughton Road;North;Behavioural;Electricity;Food Preparation;Realized;2014/7/7 0:00;Energy usage in food preparation areas (Pie shop) on Saturday (5th july) within your store is above expected usage.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas.;2014/10/7 10:00;1560;140;Laurent Crolard;;2014/4/8 11:30;2014/10/7 10:00;27/03/2015 21:11:45;2014/4/8 10:30;;27/03/2015 21:11:45;Jiaying Zhang;;2014/10/7 10:00;;;;;;;;WITHOUT;;MANUAL;;;;17/03/2015 00:00:00;225-26;225;Chesterfield Chatsworth Road;Midlands;Behavioural;Electricity;HVAC;Implemented;21/07/2014 21:00:00;There are Active override(s) in use at your store. The following override(s) are currently in use: The plumbing panel (boilers & Pumps) is overridden, all operations are set to manual.;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the HVAC to operate efficiently.;21/07/2014 14:00:00;1460;131;Laurent Crolard;;2014/5/12 21:16;21/07/2014 14:00:00;;2014/5/12 22:15;;2014/5/12 21:16;Jiaying Zhang;;21/07/2014 14:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;225-30;225;Chesterfield Chatsworth Road;Midlands;Capital;Electricity;HVAC;New;21/07/2014 21:00:00;All HVAC operations are stopped at the same time on weekdays. Different schedules should be added to control more efficiently the E&S fans of the prep area and customer caf¨¦.;Unnecessary operations should be adjusted and configured to stopped at the best time. The customer caf¨¦ supply fan in the kitchen should be stopped at 20:00 on Fridays and Thursdays and at 19:00 every others weekdays. The food prep area extract and supply fans should be stopped 1 hours before the closing time at 21:00 as the food prep is already closed.;21/07/2014 21:00:00;2912;262;Laurent Crolard;;;13/08/2014 00:00:00;;21/07/2014 21:30:00;2014/12/8 22:00;2014/12/8 23:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;21/07/2014 21:00:00;;;;13/08/2014 00:00:00;;;;;WITHOUT;;MANUAL;28/07/2014 12:00:00;mittons@elutions.com;28/07/2014 12:00:00|mittons@elutions.com|No changes made, BMS operation correct and to corporate standard. AHUs and associated systems are controlled in unison and would require multiple fundamental BMS upgrades for each system to achieve this.|12/08/2014 12:00:00|elutions@elutions.com|changed to Capital as it might requiere a BMS upgrade.;;225-28;225;Chesterfield Chatsworth Road;Midlands;Maintenance;Electricity;Lighting;To be implemented;21/07/2014 21:00:00;At night, it has been noticed on site that the front of house lighting stays on 24/7 (some were switched off). Almost no light were being switched off in the cig kiosk area.;Electrical contractor required to attend site, investigate and resolve why the sales floor lighting (mall lighting) circuit is not switched off at night. The Trend BMS has been checked and found to be set up correctly. Electrical contractor to investigate all sales floor lighting lighting circuits being fed from the BMS time channel and resolve any problems found. The 2/3 lighting circuit should be switched on 5mins before store opening and switch off 15mins after store close.  Example problems could be - Welded contactor, incorrect wiring or problem with local time clock.;21/07/2014 10:00:00;36500;3285;Laurent Crolard;;;21/07/2014 10:00:00;;13/01/2015 10:36:40;;13/01/2015 17:29:32;Laurent CROLARD;;;21/07/2014 10:00:00;;;;;;;WITHOUT;;MANUAL;;;;;225-33;225;Chesterfield Chatsworth Road;Midlands;BMS;Electricity;Lighting;Realized;21/07/2014 21:00:00;Sales Floor and Display Lighting : At night, during the survey, the Sales Floor and Display Lighting were switched off at 22:25. The toilet lights were switched off after that time.;The schedule of display and sales floor lighting could be adjusted and sync with Morrisons standard to switch off at 22:15. It might be coming from an incorrect time in the BMS.;21/07/2014 21:00:00;3041;274;Laurent Crolard;;2014/12/8 22:30;21/07/2014 21:00:00;2014/12/8 23:00;21/07/2014 21:30:00;;2014/12/8 23:36;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;21/07/2014 21:00:00;;;;;;;;;WITHOUT;;MANUAL;28/07/2014 12:00:00;mittons@elutions.com;"28/07/2014 12:00:00|mittons@elutions.com|""BMS time was indeed ten minutes out and has be reset|12/08/2014 12:00:00|elutions@elutions.com|The lighting schedule is now correct. This might not generate savings.";;512-11;512;Kirkby In Ashfield;Midlands;Behavioural;Electricity;Lighting;Realized;2014/4/7 21:00;There are Active Lighting override(s) at your store. The following overrides are currently in use: Display;Please ensure the overrides are switched off and returned to ¡°auto mode¡± which will allow the lighting to operate at a reduced level at night-time.;2014/4/7 10:00;80300;7227;Laurent Crolard;;2014/4/8 11:30;2014/4/7 10:00;2014/3/11 11:32;2014/7/7 10:30;;2014/3/11 11:32;Laurent CROLARD;;2014/4/7 10:00;;;;;;;;WITHOUT;;MANUAL;16/09/2014 10:14:11;Amanda Ward;16/09/2014 10:14:11|Amanda Ward|Mittons have confirmed no overrides are active. If this is still an issue, could it be locally controlled lighting?;;556-17;556;Lowestoft North Quay Retail Park;South East;BMS;Electricity;Lighting;Blocked;2014/4/7 21:00;Sales Floor and Display lighting : On weekdays, less lights are being switched off at night than on Sundays. The difference is important around 16 kW. This occures every weekdays and so doesn't look like a behaviour issue.;Please could you review the settings from the BMS. Could you make sure that the night level is identical every night and that the BMS is correctly set.;2014/4/7 21:00;88452;7961;Laurent Crolard;22/07/2014 23:30:00;;2014/4/7 21:00;;2014/7/7 21:30;22/07/2014 22:00:00;2014/12/8 23:40;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/7 21:00;;;;;;;;;WITHOUT;;MANUAL;2014/7/7 12:00;mittons@elutions.com;"07/07/2014 12:00:00|mittons@elutions.com|""No changes made, not a Mitton implemented site however software is operating to corporate standards|23/07/2014 12:00:00|elutions@elutions.com|blocked";;061-15;61;Rotherham Parkgate;Midlands;BMS;Electricity;Lighting;Realized;2014/4/7 21:00;Sales Floor and Display Lighting : On Weekdays, lights are swtiched off at 22:15. On sundays, Lights are switched off at 17:15.;The Schedule of operation could be adjusted and sync with the closing time. all non essential lights should be swtiched off at 21:15 (on sundays, 16:15).;2014/4/7 21:00;31025;2792;Laurent Crolard;;2014/12/8 22:30;2014/4/7 21:00;2014/12/8 23:00;2014/4/7 21:30;;2014/12/8 23:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/7 21:00;;;;;;;;;WITHOUT;;MANUAL;;;;;342-14;342;Wincanton Aldermeads;South West;Behavioural;Electricity;Lighting;Realized;2014/3/7 21:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: Sales Full;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently;2014/3/7 10:00;240900;21681;Laurent Crolard;;2014/4/8 11:30;2014/3/7 10:00;2014/3/11 11:28;2014/3/7 10:30;;2014/3/11 11:28;Laurent CROLARD;;2014/3/7 10:00;;;;;;;;WITHOUT;;MANUAL;26/08/2014 10:30:13;Amanda Ward;26/08/2014 10:30:13|Amanda Ward|Essential Refrigeration Replacement began 04/08/14 and will complete 06/10/14. Overrides expected while work is happening. Please close.;;225-27;225;Chesterfield Chatsworth Road;Midlands;Behavioural;Electricity;Refrigeration;Implemented;21/07/2014 21:00:00;Once store is closed, the night blinds are installed on refrigeration cases but were not used. Only the fruits and vegetables cases were closed at night.;Please ensure that when the store closes, checks are put into place to close all cases with night blinds.;21/07/2014 14:00:00;12775;1150;Laurent Crolard;;2014/5/12 21:19;21/07/2014 14:00:00;;2014/5/12 22:18;;20/03/2015 09:05:24;Jiaying Zhang;;21/07/2014 14:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;225-25;225;Chesterfield Chatsworth Road;Midlands;Behavioural;Electricity;Warehouse;Implemented;21/07/2014 21:00:00;During the site visit, it has been noticed that some lights (near the bakery and the plantroom access) manually switched remains on 24/7. There were also various ineffective behaviour as the coldroom door was opened and its lights were on 24/7 (may be linked to the door);Please ensure that when the store closes, checks are put into place to turn off all nonessential equipment. Doors must be closed when possible and lights shouldn't stay on 24/7 when not needed.;21/07/2014 14:00:00;7300;657;Laurent Crolard;;2014/5/12 21:21;21/07/2014 14:00:00;;2014/5/12 22:20;;2014/5/12 21:21;Jiaying Zhang;;21/07/2014 14:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;225-29;225;Chesterfield Chatsworth Road;Midlands;Behavioural;Electricity;Back of House;Implemented;21/07/2014 21:00:00;It has been noticed that during the site visit the night bling were not used and the lights remains on 24/7 in the staff canteen.;Please ensure that when the store closes, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting for example in offices.;21/07/2014 14:00:00;2190;197;Laurent Crolard;;2014/5/12 21:14;21/07/2014 14:00:00;;2014/5/12 22:13;;2014/5/12 21:14;Jiaying Zhang;;21/07/2014 14:00:00;;;;;;;;WITHOUT;;MANUAL;;;;;225-31;225;Chesterfield Chatsworth Road;Midlands;Capital;Electricity;Back of House;New;21/07/2014 21:00:00;At night, some equipment weren't needed but can't be switched off by the staff. The flower warehouse and some entrance equipment should be switched off at night via a timeclock.;Some slight electrical modification could reduce the night consumption. A small capital investment could add a better control on these equipment via a timeclock.;21/07/2014 21:00:00;1825;164;Laurent Crolard;;;21/07/2014 21:00:00;;;;2014/12/8 23:36;Laurent Crolard;;;;;21/07/2014 21:00:00;;;;;WITHOUT;;MANUAL;;;;;225-22;225;Chesterfield Chatsworth Road;Midlands;Maintenance;Electricity;Dry Cleaner;New;21/07/2014 21:00:00;At night, it has been seen on site that all lights were off in the dry cleaners but a small demand remains at night, coming from 1 pump, all extract fans, and in the photo processing part, one computer were still on.;At night, all unnecessary operation should be avoided : the pump could be switched off, some extract fans could be switched off (some might be needed 24/7 for H&S) and the computer could also be on the same timeclock. Most of these equipment might not be controlled by the BMS and might require a slight modification on site.;21/07/2014 21:00:00;5475;492;Laurent Crolard;;;21/07/2014 21:00:00;;;;2014/12/8 23:36;Laurent Crolard;;;21/07/2014 21:00:00;;;;;;;WITHOUT;;MANUAL;;;;;231-17;231;Belper Chapel Street;Midlands;Behavioural;Electricity;Lighting;Realized;2014/4/7 21:00;The manager¡¯s override which turns on lighting / heating for 1 hour is being used frequently. For example: 17/07/2014 07:07:00 16/07/2014 07:06:00;Please note, the manager¡¯s override should only be used in exceptional circumstances.;2014/4/7 10:00;8320;748;Laurent Crolard;;2014/4/8 11:30;2014/4/7 10:00;2014/1/12 21:36;2014/4/7 10:30;;2014/1/12 21:36;Chicheng Zhang;;2014/4/7 10:00;;;;;;;;WITHOUT;;MANUAL;;;;;225-32;225;Chesterfield Chatsworth Road;Midlands;Capital;Electricity;Lighting;New;21/07/2014 21:00:00;During the survey, it has been noticed that the Market Street lighting was only composed of high consuming lamps, similar to display lighting. During the night, 1/3 of this lighting were still on for H&S. The lux level in the food hall was about 100-150 Lux. Otherwise, the lux level in the sales area was higher, about 190-230 Lux.;The lighting system in the market street should be replaced by energy efficient lighting. In the sales area, More lights could be switched off to follow the corporate standards about lux level during the night.;21/07/2014 21:00:00;63266;5694;Laurent Crolard;;;21/07/2014 21:00:00;;;;2014/12/8 23:36;Laurent Crolard;;;;;21/07/2014 21:00:00;;;;;WITHOUT;;MANUAL;;;;;522-23;522;Portsmouth Victory Park;South West;Behavioural;Electricity;Lighting;Realized;2014/7/7 21:00;Lighting overrides are being used frequently. For example: on the 1st, 3rd and 6th of July, lights have been left on at night until 6:00 (00:30 on the 6th).;Please note, lighting overrides should only be used in exceptional circumstances.;2014/7/7 14:00;14400;1296;Laurent Crolard;;2014/8/12 19:53;2014/7/7 14:00;22/04/2015 18:22:42;2014/8/12 20:52;;22/04/2015 18:22:42;Jiaying Zhang;;2014/7/7 14:00;;;;;;;;WITHOUT;;MANUAL;;;;16/04/2015 00:00:00;B000574-14;574;Poynton;Midlands;Behavioural;Electricity;Lighting;Realized;2014/4/7 21:00;Lighting overrides are being used frequently. For example, the Sales Floor lighting has been overriden most days since 7th July.;Please ensure all overrides are switched off and returned to ¡°auto mode¡± which will allow the lighting to operate efficiently. Please note, lighting overrides should only be used in exceptional circumstances.;2014/4/7 10:00;1000;90;Laurent Crolard;;2014/4/8 11:30;2014/4/7 10:00;13/01/2015 14:47:26;2014/7/7 10:30;;13/01/2015 14:47:26;Laurent CROLARD;;2014/4/7 10:00;;;;;;;;WITHOUT;;MANUAL;;;;;240-0011;240;Aberystwyth Parc Y Llyn;Midlands;Behavioural;Electricity;Lighting;Realized;2014/4/8 21:20;Locally controlled lighting is being switched on before store opens and is left on after store closes. The Lighting Meters consumption is at 19,8427734375kW at 04/08/2014 21:20:00 above the night threshold (15 kW).;Please ensure that all locally controlled lighting is switched off when not in use.;2014/5/8 8:20;2154.209585;193.8788626;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;28/04/2015 19:49:52;2014/5/8 8:20;28/04/2015 19:50:13;28/04/2015 19:49:25;22/10/2014 19:48:09;28/04/2015 19:50:14;Laurent CROLARD;;2014/5/8 8:20;;;;;;;;WITHOUT;;ALARM;22/10/2014 08:48:09;Jonathan Aird;22/10/2014 08:48:09|Jonathan Aird|Aberystwyth store closes at 10pm now. Please could you provide recent examples if this is still happening;28/04/2015 09:50:21;B000320-0011;320;Bath London Road;South West;Behavioural;Electricity;Lighting;Realized;2014/4/8 21:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 27,193359375kW at 04/08/2014 21:20:00 above the night threshold (12,19335938 kW). ;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 21:20;19144.34343;1722.990909;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2015/8/1 13:43;2014/4/8 21:20;2015/8/1 13:44;2015/8/1 13:43;;2015/8/1 13:44;Laurent CROLARD;;2014/4/8 21:20;;;;;;;;WITHOUT;;ALARM;;;;2015/6/1 0:00;321-0020;321;Bideford Kingsley Road;South West;Behavioural;Electricity;Lighting;Blocked;2014/4/8 22:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 17,09765625kW at 04/08/2014 22:20:00 above the night threshold (13,9 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 22:20;5938.420525;534.4578473;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/10/11 16:27;;2014/4/8 22:20;;;;2015/3/3 17:12;Aimee White;;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;2014/10/11 16:27;Aimee White;10/11/2014 16:27:55|Aimee White|Not a consistent issue ;;545-0018;545;Birmingham Edgbaston Hagley Road;Midlands;Behavioural;Electricity;Lighting;Blocked;2014/4/8 22:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 26,71875kW at 04/08/2014 22:20:00 above the night threshold (21,7734375 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 22:20;5567.124537;501.0412084;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/10/11 16:31;;2014/4/8 22:20;;;;2015/9/4 14:41;Aimee White;;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;2014/10/11 16:31;Aimee White;10/11/2014 16:31:12|Aimee White|Not a consistent issue ;;552-0012;552;Coleshill;South West;Behavioural;Electricity;Lighting;Blocked;2014/5/8 6:45;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 5,15625kW at 04/08/2014 21:20:00 above the night threshold (2,015625 kW).;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 23:20;675.8589933;60.82730939;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/4/12 20:03;;2014/4/8 23:20;;;;28/04/2015 11:04:16;Shaobo Feng;;2014/4/8 23:20;;;;;;;;WITHOUT;;ALARM;2014/4/12 20:03;Shaobo Feng;04/12/2014 20:03:00|Shaobo Feng|The store is still operating at this time. ;;354-0014;354;Horndean Lakesmere Road;South West;Behavioural;Electricity;Lighting;New;2014/4/8 22:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 28,5kW at 04/08/2014 22:20:00 above the night threshold (19,96875 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 22:20;9865.909938;887.9318944;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/8 22:20;;;;2014/10/11 9:05;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;;;;;079-0035;79;Huddersfield Waterloo;North;Behavioural;Electricity;Lighting;New;2014/4/8 22:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 87,375kW at 04/08/2014 22:20:00 above the night threshold (27,375 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 22:20;56590.08531;5093.107678;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/8 22:20;;;;28/04/2015 11:04:19;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;;;;;107-0020;107;Hull Anlaby;North;BMS;Electricity;Lighting;Updated;2014/4/8 22:20;The current schedule of the lighting doesn't follow the current opening hours. The lights are switched on 10 min before the opening time.;Please ensure all schedule are correct and adjusted to the opening hours. ;2014/4/8 22:20;6791.773085;611.2595777;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/8 22:20;;2015/8/1 16:38;22/01/2015 11:51:38;22/01/2015 11:51:38;Ian Barraclough;2015/8/1 16:38;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;;;;;089-0028;89;Leeds Kirkstall;North;Behavioural;Electricity;Lighting;New;2014/4/8 22:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 87,375kW at 04/08/2014 22:20:00 above the night threshold (28,5 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 22:20;10806.97841;972.628057;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/8 22:20;;;;13/11/2014 06:16:23;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;;;;;113-0011;113;London Erith;South East;Behavioural;Electricity;Lighting;Realized;2014/4/8 22:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 22,4765625kW at 04/08/2014 22:20:00 above the night threshold (17,0390625 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 22:20;7772.798052;699.5518247;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;22/09/2014 13:17:03;2014/4/8 22:20;22/09/2014 13:17:14;22/09/2014 13:16:49;;22/09/2014 13:17:14;RD Admin;;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;;;;;286-0023;286;Lowestoft Tower Road;South East;Behavioural;Electricity;Lighting;New;2014/4/8 21:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 89,15625kW at 04/08/2014 21:20:00 above the night threshold (35,765625 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 21:20;14139.79989;1272.58199;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/8 21:20;;;;2015/9/4 14:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/4/8 21:20;;;;;;;;WITHOUT;;ALARM;;;;;387-0036;387;Lutterworth Bitteswell Road;South West;Behavioural;Electricity;Lighting;Realized;2014/4/8 21:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 17,53125kW at 04/08/2014 21:20:00 above the night threshold (11,71875 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 21:20;11481.67056;1033.350351;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;13/01/2015 15:52:10;2014/4/8 21:20;13/01/2015 15:52:47;13/01/2015 15:51:43;;13/01/2015 15:52:47;Francois DONCKELE;;2014/4/8 21:20;;;;;;;;WITHOUT;;ALARM;;;;;551-0009;551;Middlewich;Midlands;Behavioural;Electricity;Lighting;Updated;2015/12/1 0:00;Locally controlled lighting in the food preparation area is on before store opens and after store closes. The lighting consumption doesn't reached the night level every night and the consumption can stop too late or start too early in the morning.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas. ;2014/4/8 21:20;9896.912213;890.7220992;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/8 21:20;;13/01/2015 14:34:14;17/02/2015 11:26:50;2015/9/4 14:41;Amanda Ward;;2014/4/8 21:20;;;;;;;;WITHOUT;;ALARM;22/10/2014 16:49:53;Jonathan Aird;"22/10/2014 16:49:53|Jonathan Aird|This store closes at 10pm now, please could you provide some recent examples of when the override is used after 10pm|22/01/2015 09:53:46|Amanda Ward|Response from Ryan at Mittons ""No overrides are currently active at the store.I have checked the lighting times and the only anomaly was Sunday mornings, where the lights were coming on an hour early.I have adjusted this as required"".  |22/01/2015 10:26:53|Amanda Ward|Original text ""Lighting overrides are being used frequently. For example: The Lighting Meters consumption is at 12,9375kW at 04/08/2014 21:20:00 above the night threshold (9,375 kW). it was also used on the 10th of August, some Locally controlled lighting is being switched on before store opens and is left on after store closes."" Identified 04/08/14. Emailed Mittons to check for overrides and confirm lighting times correct. Occurrences times look odd. Night time consumption has increased and lighting is on at 6am but this could be bakery (no separate meter). Worst performing store so we need to find out why. OK to issue.|17/02/2015 11:26:50|Amanda Ward|Please confirm if this is still an issue. Last occurence logged was 10/01/15 but this looks fine - the data drops then increases to the normal night time level.";;057-0016;57;Oldham Chadderton;North;BMS;Electricity;Lighting;Blocked;2014/4/8 22:20;The current schedule of the lighting doesn't follow the current opening hours. The lights are switched on 1 hour before the opening time and off 1 hour after the closing time.;Please ensure all schedule are correct and adjusted to the opening hours.;2014/4/8 22:20;36625.1405;3296.262645;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2015/12/2 18:19;;2014/4/8 22:20;;2015/8/1 16:49;22/01/2015 11:59:56;28/04/2015 11:04:27;Alex Graber;2015/8/1 16:49;2014/4/8 22:20;;;;;;;;HIGH;;ALARM;22/01/2015 12:59:56;Ian Barraclough;22/01/2015 12:59:56|Ian Barraclough|Times found to be set correctly;;333-0031;333;Plymstock Pomphlett Road;South West;BMS;Electricity;Lighting;Updated;2014/4/8 22:20;The current schedule of the lighting doesn't follow the current opening hours. The lights are switched off 1 hour after the closing time.;Please ensure all schedule are correct and adjusted to the opening hours.;2014/4/8 22:20;69263.50101;6233.715091;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/8 22:20;;2015/8/1 16:42;22/01/2015 12:01:02;22/04/2015 16:33:25;Ian Barraclough;2015/8/1 16:42;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;22/01/2015 12:01:02;Ian Barraclough;22/01/2015 12:01:02|Ian Barraclough|Remote access unavailable - we will investigate when communications restored;;522-0024;522;Portsmouth Victory Park;South West;Behavioural;Electricity;Lighting;New;2014/4/8 22:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 40,03125kW at 04/08/2014 22:20:00 above the night threshold (19,875 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 22:20;6652.546704;598.7292034;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/8 22:20;;;;2015/4/5 10:46;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;;;;;574-0015;574;Poynton;Midlands;Behavioural;Electricity;Lighting;Realized;2014/4/8 21:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 14,15625kW at 04/08/2014 21:20:00 above the night threshold (1,88 kW). On some night the night level isn't reached with shows that few lights aren't being switched off. The night level was reached on the 11th of August. ;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/5/8 1:20;4628.077549;416.5269794;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/12/12 16:21;2014/5/8 1:20;13/01/2015 14:48:39;2014/12/12 17:21;;13/01/2015 14:48:39;Laurent CROLARD;;2014/5/8 1:20;;;;;;;;WITHOUT;;ALARM;;;;;068-0018;68;Shrewsbury Whitchurch Road;Midlands;BMS;Electricity;Lighting;Realized;2014/5/8 6:15;The current schedule of the lighting doesn't follow the current opening hours. The lights are switched off 1 hour after the closing time.;Please ensure all schedule are correct and adjusted to the opening hours.;2014/4/8 21:20;1302.335659;117.2102093;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;13/01/2015 16:19:00;2014/4/8 21:20;13/01/2015 16:19:13;2015/8/1 16:18;;13/01/2015 16:19:13;Laurent CROLARD;2015/8/1 16:18;2014/4/8 21:20;;;;;;;;WITHOUT;;ALARM;;;;;050-0015;50;Stoke Ridgeway Drive;Midlands;Behavioural;Electricity;Lighting;New;2014/4/8 22:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 51,515625kW at 04/08/2014 22:20:00 above the night threshold (33 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 22:20;6593.721492;593.4349342;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/8 22:20;;;;2014/10/11 9:18;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;;;;;047-0016;47;Sunderland Seaburn;Scotland;BMS;Electricity;Lighting;Updated;2014/4/8 21:20;The current schedule of the lighting doesn't follow the current opening hours. The lights are switched off 1 hour after the closing time. ;Please ensure all schedule are correct and adjusted to the opening hours. ;2014/4/8 21:20;14439.0699;1299.516291;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/8 21:20;;2015/8/1 15:22;22/01/2015 12:01:47;22/04/2015 16:33:29;Ian Barraclough;2015/8/1 15:22;2014/4/8 21:20;;;;;;;;WITHOUT;;ALARM;22/01/2015 12:01:47;Ian Barraclough;22/01/2015 12:01:47|Ian Barraclough|Times found to be set correctly;;365-0014;365;Tunbridge Wells Vale Road;South East;Behavioural;Electricity;Lighting;New;2014/4/8 21:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 24,75kW at 04/08/2014 21:20:00 above the night threshold (13,3125 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 21:20;65813.97949;5923.258154;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/8 21:20;;;;13/11/2014 08:20:57;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/4/8 21:20;;;;;;;;WITHOUT;;ALARM;;;;;064-0025;64;Tynemouth Preston Grange;Sc