otland;Behavioural;Electricity;Lighting;Implemented;2014/4/8 22:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 48,140625kW at 04/08/2014 22:20:00 above the night threshold (30,75 kW).  ;Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 22:20;12243.8856;1101.949704;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;14/11/2014 09:11:46;2014/4/8 22:20;;14/11/2014 09:10:22;;22/04/2015 18:33:57;Aimee White;;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;14/11/2014 09:11:46;Aimee White;14/11/2014 09:11:46|Aimee White|This was issued with our text as this text isnt approved;2015/5/4 0:00;B000559-0019;559;Wells;South West;BMS;Electricity;Lighting;Realized;2014/4/8 21:20;The current schedule of the lighting doesn't follow the current opening hours. The lights are switched on 1 hour before the opening time and off 1 hour after the closing time.;Please ensure all schedule are correct and adjusted to the opening hours. ;2014/4/8 21:20;3386.509059;304.7858153;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2015/8/1 16:38;2014/4/8 21:20;2015/12/1 9:51;2015/8/1 14:35;;2015/12/1 9:51;Laurent CROLARD;2015/8/1 14:35;2014/4/8 21:20;;;;;;;;WITHOUT;;ALARM;2015/8/1 17:38;Ian Barraclough;08/01/2015 17:38:01|Ian Barraclough|Times Adjusted;;319-0010;319;Welwyn G City Black Fan Road;South East;Behavioural;Electricity;Lighting;New;2014/4/8 22:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 62,765625kW at 04/08/2014 22:20:00 above the night threshold (47,109375 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 22:20;5100.119289;459.010736;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/8 22:20;;;;2015/10/1 3:13;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;;;;;220-0014;220;West Kirby Dee Lane;Midlands;Behavioural;Electricity;Lighting;Realized;2014/5/8 7:00;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 30,65625kW at 04/08/2014 21:20:00 above the night threshold (24,84375 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 21:20;16128.2729;1451.544561;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;14/08/2014 10:34:54;2014/4/8 21:20;14/08/2014 10:35:08;14/08/2014 10:34:36;;19/08/2014 09:28:31;RD Admin;;2014/4/8 21:20;;;;;;;;WITHOUT;;ALARM;;;;;345-0016;345;Basingstoke Thorneycroft;South West;Behavioural;Electricity;Lighting;Blocked;2014/4/8 23:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 22,546875kW at 04/08/2014 23:20:00 above the night threshold (7,078125 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 23:20;15297.04785;1376.734306;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/10/11 16:19;;2014/4/8 23:20;;;;13/11/2014 08:54:29;Aimee White;;2014/4/8 23:20;;;;;;;;WITHOUT;;ALARM;2014/10/11 16:19;Aimee White;10/11/2014 16:19:33|Aimee White|Consumption never reaches night threshold at time stated on 4 seperate occasions.;;179-0024;179;Glasgow Anniesland;Scotland;Behavioural;Electricity;Lighting;Realized;2014/5/8 5:55;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 146,8125kW at 04/08/2014 22:20:00 above the night threshold (34,16162109 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 22:20;189356.1186;17042.05067;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;13/08/2014 11:37:21;2014/4/8 22:20;13/08/2014 11:37:37;13/08/2014 11:36:52;;19/08/2014 02:52:11;RD Admin;;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;;;;;318-0030;318;Sutton Cheam Road;South East;Behavioural;Electricity;Lighting;Realized;2014/4/8 22:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 72,94921875kW at 04/08/2014 22:20:00 above the night threshold (20,85058594 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 22:20;9757.445074;878.1700567;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;13/08/2014 11:30:58;2014/4/8 22:20;13/08/2014 11:31:14;13/08/2014 11:30:45;;19/08/2014 07:33:38;RD Admin;;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;;;;;254-0022;254;Malvern Roman Way;South West;Behavioural;Electricity;Lighting;Realized;2014/4/8 22:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 41,3394927978516kW at 04/08/2014 22:20:00 above the night threshold (8,807453156 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 22:20;10825.82227;974.324004;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;13/01/2015 15:57:39;2014/4/8 22:20;13/01/2015 15:58:25;13/01/2015 15:56:17;;13/01/2015 15:58:26;Francois DONCKELE;;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;;;;;039-0024;39;Rotherham Bramley;Midlands;Behavioural;Electricity;Lighting;Realized;2014/4/8 23:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 59,765625kW at 04/08/2014 23:20:00 above the night threshold (27,28125 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 23:20;5783.16195;520.4845755;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;13/01/2015 14:59:48;2014/4/8 23:20;13/01/2015 15:00:08;13/01/2015 14:59:19;;13/01/2015 15:00:08;Laurent CROLARD;;2014/4/8 23:20;;;;;;;;WITHOUT;;ALARM;;;;;071-0030;71;Warrington Greenalls Ave;Midlands;BMS;Electricity;Lighting;Updated;2014/4/8 22:20;The current schedule of the lighting doesn't follow the current opening hours. The lights are switched off 1 hour after the closing time.;Please ensure all schedule are correct and adjusted to the opening hours.;2014/4/8 22:20;13450.61367;1210.55523;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/8 22:20;;2015/8/1 14:37;22/01/2015 12:02:27;22/04/2015 16:33:29;Ian Barraclough;2015/8/1 14:37;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;22/01/2015 12:02:27;Ian Barraclough;22/01/2015 12:02:27|Ian Barraclough|Times found to be set correctly;;360-0014;360;Reigate Bell Street;South East;Behavioural;Electricity;Lighting;New;2014/4/8 22:20;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 45,544189453125kW at 04/08/2014 22:20:00 above the night threshold (1,074645996 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/4/8 22:20;25395.75205;2285.617684;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/4/8 22:20;;;;28/04/2015 11:04:28;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/4/8 22:20;;;;;;;;WITHOUT;;ALARM;;;;;076-0015;76;Scarborough Eastfield;North;BMS;Electricity;Lighting;Realized;2014/4/8 23:30;The current schedule of the lighting doesn't follow the current opening hours. The lights are switched on 1/2 hour before the opening time and off 1 hour after the closing time.;Please ensure all schedule are correct and adjusted to the opening hours.;2014/4/8 23:30;27033.37233;2433.00351;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;23/01/2015 10:40:32;2014/4/8 23:30;23/01/2015 10:40:48;23/01/2015 10:39:54;14/01/2015 09:37:36;23/01/2015 10:40:48;Alexandre Gabert;2015/8/1 16:24;2014/4/8 23:30;;;;;;;;WITHOUT;;ALARM;;;;;317-0026;317;St. Albans Hatfield Road;South East;Behavioural;Electricity;Lighting;Realized;2014/5/8 4:35;Lighting overrides are being used frequently. For example: The Lighting Meters consumption is at 23,8154296875kW at 05/08/2014 04:35:00 above the night threshold (18,03808594 kW).    #EOPENERGY[Electricity];Please note, lighting overrides should only be used in exceptional circumstances.;2014/5/8 4:35;12113.1346;1090.182114;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;13/01/2015 16:30:36;2014/5/8 4:35;14/01/2015 10:19:27;2015/8/1 16:14;;14/01/2015 10:19:27;Alexandre Gabert;;2014/5/8 4:35;;;;;;;;WITHOUT;;ALARM;;;;;231-0018;231;Belper Chapel Street;Midlands;Behavioural;Electricity;Lighting;Blocked;2014/5/8 7:30;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 43kW at 05/1/2015 above the night threshold (9,477539063 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/5/8 7:30;12076.93522;1086.92417;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/10/11 16:26;;2014/5/8 7:30;;;;2015/9/4 14:41;Aimee White;;2014/5/8 7:30;;;;;;;;WITHOUT;;ALARM;2014/10/11 17:26;Aimee White;10/11/2014 17:26:30|Aimee White|Not a consistent issue ;;269-0015;269;Cardiff Ty Glas Road;South West;Behavioural;Electricity;Lighting;Blocked;2014/5/8 6:45;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 11,8125kW at 05/08/2014 06:45:00 above the night threshold (8,90625 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/5/8 6:45;23561.17212;2120.505491;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2014/10/11 16:50;;2014/5/8 6:45;;;;2015/4/5 10:46;Aimee White;;2014/5/8 6:45;;;;;;;;WITHOUT;;ALARM;2014/10/11 16:50;Aimee White;10/11/2014 16:50:28|Aimee White|Not a consistent issue ;;348-0054;348;Chippenham Cepan Park North;South West;Behavioural;Electricity;Lighting;New;2014/5/8 6:25;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 32,71875kW at 05/08/2014 06:25:00 above the night threshold (12,5 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/5/8 6:25;16544.93898;1489.044509;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/5/8 6:25;;;;2015/11/1 2:09;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/8 6:25;;;;;;;;WITHOUT;;ALARM;;;;;158-0037;158;Crowborough Pine Grove;South East;Behavioural;Electricity;Lighting;New;2014/5/8 5:45;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 27,9375kW at 05/08/2014 05:45:00 above the night threshold (16 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/5/8 5:45;26105.08087;2349.457278;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/5/8 5:45;;;;2015/9/4 14:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/8 5:45;;;;;;;;WITHOUT;;ALARM;;;;;124-0032;124;Darlington Morton Park;North;Behavioural;Electricity;Lighting;New;2014/5/8 6:15;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 19,03125kW at 05/08/2014 06:15:00 above the night threshold (15,58300781 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/5/8 6:15;11602.78156;1044.25034;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/5/8 6:15;;;;28/04/2015 11:04:17;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/8 6:15;;;;;;;;WITHOUT;;ALARM;;;;;078-0032;78;Derby Wheatcroft Way;Midlands;Behavioural;Electricity;Lighting;Blocked;2014/5/8 6:15;Locally controlled lighting in the food preparation area is on before store opens and after store closes. Every day the consumption starts one hours before the opening time and reached an level above the standard. To many lights might be switched on/off manually.;Please ensure that at close of department, checks are put into place to turn off all nonessential equipment. This includes any locally controlled lighting and ventilation in these areas. Report any lighting issue or incorrect wiring on site.;2014/5/8 6:15;15023.53373;1352.118035;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;2015/5/2 13:37;;2014/5/8 6:15;;13/01/2015 11:25:46;2015/5/2 13:35;2015/5/2 13:37;Adam Garbutt;;2014/5/8 6:15;;;;;;;;WITHOUT;;ALARM;2014/10/11 19:51;Amanda Ward;10/11/2014 19:51:28|Amanda Ward|Not an active override. Could this be locally controlled lighting? If so, please provide recent examples.Cost is too high - please review.|05/02/2015 13:37:29|Adam Garbutt|This ECM should never have been raised in this format. The calculated savings are obviously wrong and most of the occurences do not show excessive consumption outside of normal operating parameters for this type of load.;;546-0026;546;Eastbourne;South East;Behavioural;Electricity;Lighting;New;2014/5/8 6:30;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 45,84375kW at 05/08/2014 06:30:00 above the night threshold (37,875 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/5/8 6:30;83904.86878;7551.438191;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/5/8 6:30;;;;2015/9/4 14:42;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/8 6:30;;;;;;;;WITHOUT;;ALARM;;;;;352-0019;352;Gosport Walpole Road;South West;Behavioural;Electricity;Lighting;New;2014/5/8 7:05;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 5,44250106811523kW at 05/08/2014 07:05:00 above the night threshold (4,340938568 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/5/8 7:05;8852.113332;796.6901999;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/5/8 7:05;;;;2015/6/1 2:18;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/8 7:05;;;;;;;;WITHOUT;;ALARM;;;;;284-0021;284;Hadleigh London Road;South East;Behavioural;Electricity;Lighting;New;2014/5/8 7:45;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 54,9375kW at 05/08/2014 07:45:00 above the night threshold (17,4375 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/5/8 7:45;20692.25714;1862.303142;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/5/8 7:45;;;;22/04/2015 16:33:20;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/8 7:45;;;;;;;;WITHOUT;;ALARM;;;;;471-0022;471;Hadleigh Suffolk;South East;Behavioural;Electricity;Lighting;New;2014/5/8 6:25;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 17,6630859375kW at 05/08/2014 06:25:00 above the night threshold (14,46972656 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/5/8 6:25;5036.057709;453.2451938;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/5/8 6:25;;;;13/11/2014 09:56:51;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/8 6:25;;;;;;;;WITHOUT;;ALARM;;;;;518-0024;518;Houghton Regis;South East;BMS;Electricity;Lighting;Realized;2014/5/8 7:45;Display Lighting and sales floor lighting : The Lighting starts from 6:00 am on weekdays and from 9:30 am on weekends. ;The Schedule of operations should be adjusted and sync with the opening hours. The display lighting should be on at 6:55 am on weekdays and 9:25 am on Sundays.;2014/5/8 7:45;4031.400749;362.8260674;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;13/01/2015 16:05:08;2014/5/8 7:45;13/01/2015 16:05:30;13/01/2015 16:04:49;2014/9/9 15:39;13/01/2015 16:05:30;Alexandre Gabert;2014/5/9 18:01;2014/5/8 7:45;;;;;;;;WITHOUT;;ALARM;2014/9/9 21:39;Tom Matthews;09/09/2014 21:39:20|Tom Matthews|No changes made, BMS timers and configuration for sales and display lights correct. Any lights not following standard schedules will need to be investigated by an electrical maintenance team.;;055-0017;55;Kendal Old Showground;North;Behavioural;Electricity;Lighting;New;2014/5/8 6:55;There are Active Lighting override(s) in use at your store. The following override(s) are currently in use: The Lighting Meters consumption is at 30,0514526367188kW at 05/08/2014 06:55:00 above the night threshold (21,13201904 kW).    #EOPENERGY[Electricity];Please ensure all overrides are switched off and set to ¡°auto mode¡± which will allow the lighting to operate efficiently.;2014/5/8 6:55;19357.99513;1742.219562;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;;2014/5/8 6:55;;;;2015/9/4 14:41;SuperUser_3C0CCFE9-844D-4D8C-81CE-CB22FAFDAFDD;;2014/5/8 6:55;;;;;;;;WITHOUT;;ALARM;;;;;